{"candidate_id": "cand_d726dbced0b4e5eb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:chiller_plant_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Enable Logic", "section_id": "5.20.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled water plant", "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes, number of Chiller Plant Requests exceeds I (default 0, adjustable), OAT > CH-LOT, and the enable schedule is active.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I, OAT > CH-LOT, and chiller plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0, adjustable)", "CH-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2"}
{"candidate_id": "cand_a3d5fd9fdd7e72ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_3:chiller_plant_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Disable Logic", "section_id": "5.20.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled water plant", "summary": "Disable the plant when enabled for at least 15 minutes and either number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or the enable schedule is inactive.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes OR OAT < CH-LOT – 1°F OR chiller plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignores, default 0, adjustable)", "CH-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.3"}
{"candidate_id": "cand_20a87eb0712761c8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_4:chiller_plant_enable_with_waterside_economizer", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Enable with Waterside Economizer", "section_id": "5.20.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled water plant with waterside economizer", "summary": "When plant is enabled in WSE Mode, open CW isolation valve of WSE, stage on lead pumps and towers. When enabled in Chiller Mode, open CHW and CW isolation valves of lead chiller, stage on lead pumps and towers, then enable lead chiller.", "trigger_condition": "Plant is enabled.", "required_behavior": "If WSE Mode: open WSE CW isolation valve, stage lead primary CHW pump (or secondary for primary-secondary), CW pump, and cooling towers. If Chiller Mode: open lead chiller CHW and CW isolation valves, stage lead pumps and towers, then enable lead chiller.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the plant is enabled: a. If the plant is enabled in WSE Mode... 1. Open the CW isolation valve of the waterside economizer... 2. Stage on lead primary CHW pump, CW pump, and cooling tower(s)... b. If the plant is enabled in Chiller Mode... 1. Open the CHW isolation valve of the lead chiller... 2. Open the CW isolation valve of the lead chiller... 3. Stage on lead primary CHW pump, secondary CHW pump, CW pump, and cooling towers... 5. Once the lead pumps are proven on, enable the lead chiller.", "page_hint": 172}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the plant is enabled: a. If the plant is enabled in WSE Mode... 1. Open the CW isolation valve of the waterside economizer... 2. Stage on lead primary CHW pump, CW pump, and cooling tower(s)... b. If the plant is enabled in Chiller Mode... 1. Open the CHW isolation valve of the lead chiller... 2. Open the CW isolation valve of the lead chiller... 3. Stage on lead primary CHW pump, secondary CHW pump, CW pump, and cooling towers... 5. Once the lead pumps are proven on, enable the lead chiller.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.4"}
{"candidate_id": "cand_894d8fa5f67b412d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_5:chiller_plant_disable_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Disable Sequence", "section_id": "5.20.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled water plant", "summary": "When plant is disabled, shut off all enabled chillers, close CHW isolation valves after 3 minutes or when chiller stops requesting flow, close CW isolation valves similarly, then disable pumps and towers.", "trigger_condition": "Plant is disabled.", "required_behavior": "Shut off all enabled chillers. For each enabled chiller, close CHW isolation valve after 3 minutes or chiller is not requesting CHW flow. Close CW isolation valve after 3 minutes or chiller is not requesting CW flow. Disable operating pumps and cooling towers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the plant is disabled: a. Shut off all enabled chillers, if any. b. For each enabled chiller, close the CHW isolation valve after 3 minutes or the chiller is not requesting CHW flow. c. For each enabled chiller, close the CW isolation valve after 3 minutes or the chiller is not requesting CW flow. d. Disable the operating primary CHW pump(s) (if enabled), secondary CHW pump(s), CW pump(s), and cooling tower(s)...", "page_hint": 173}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the plant is disabled: a. Shut off all enabled chillers, if any. b. For each enabled chiller, close the CHW isolation valve after 3 minutes or the chiller is not requesting CHW flow. c. For each enabled chiller, close the CW isolation valve after 3 minutes or the chiller is not requesting CW flow. d. Disable the operating primary CHW pump(s) (if enabled), secondary CHW pump(s), CW pump(s), and cooling tower(s)...", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.5"}
{"candidate_id": "cand_0e1f1ea4bc851a57", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chilled_water_supply_temperature_reset_via_trim_respond", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled Water Supply Temperature Reset via Trim & Respond", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled water plant with differential pressure controlled pumps", "summary": "Reset CHWST setpoint and pump DP setpoint based on CHW Plant Reset variable. From 0-50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50-100%, reset CHWST setpoint from CHWSTmax to CHWSTmin. The CHW Plant Reset variable is controlled by a Trim & Respond loop using cooling CHWST reset requests.", "trigger_condition": "Plant is enabled.", "required_behavior": "Map CHW Plant Reset variable: 0-50% output resets DP setpoint from CHW-DPmin to CHW-DPmax; 50-100% output resets CHWST setpoint from CHWSTmax to CHWSTmin. The CHW Plant Reset variable is reset via Trim & Respond logic with specified parameters.", "configurable_values": ["CHW-DPmin", "CHW-DPmax", "CHWSTmin", "CHWSTmax", "Trim & Respond parameters (SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin. c. CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: ...", "page_hint": 199}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin. c. CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: ...", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2"}
{"candidate_id": "cand_833dbe4eaf0624e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_up_efficiency_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Up Efficiency Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-only chiller plant without waterside economizer", "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Initiate stage up.", "configurable_values": ["SPLR UP (stage up part load ratio, reset based on chiller types)", "15 minutes (time delay)", "2.5% per minute (rate threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: ... 2. Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: ... 2. Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15"}
{"candidate_id": "cand_631b3902dc3d6d82", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_down_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Down Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-only chiller plant without waterside economizer", "summary": "Stage down if next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.", "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.", "required_behavior": "Initiate stage down.", "configurable_values": ["SPLR DN (stage down part load ratio, reset based on chiller types)", "15 minutes (time delay)", "2.5% per minute (rate threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15"}
{"candidate_id": "cand_7789311911581173", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_up_failsafe_condition_parallel_plants", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Up Failsafe Condition (Parallel Plants)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-only parallel chiller plant without waterside economizer", "summary": "Stage up if CHW DP is 2 psi below setpoint for 15 minutes or CHW supply temperature is 2°F above setpoint for 15 minutes.", "trigger_condition": "CHW DP is 2 psi < setpoint for 15 minutes OR CHW supply temperature is 2°F > setpoint for 15 minutes.", "required_behavior": "Initiate stage up.", "configurable_values": ["2 psi (DP threshold)", "2°F (temperature threshold)", "15 minutes (time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. Failsafe Condition: Retain the following condition for parallel chiller plants, delete otherwise. i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3. Failsafe Condition: Retain the following condition for parallel chiller plants, delete otherwise. i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15"}
{"candidate_id": "cand_28c7725998f3869c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:condenser_water_return_temperature_control_for_tower_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Return Temperature Control for Tower Fans", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled chiller plant with dynamic load profile", "summary": "Control tower fan speed to maintain CWRT at setpoint. CWRT setpoint is calculated based on CHWST setpoint and target lift, which is a function of plant part load ratio. Tower speed is limited by head pressure control and part load ratio.", "trigger_condition": "Any condenser water pump is proven on.", "required_behavior": "Maintain CWRT at setpoint using a direct acting PID loop. Map loop output to tower speed from minimum to 100%. Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.", "configurable_values": ["CWRTsp (calculated from CHWSTsp and LIFTtarget)", "PlrTowerMaxSpd (reset from 100% at 50% OPLR to 70% at 0% OPLR)", "HpTowerMaxSpd (from head pressure control)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.", "page_hint": 215}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2"}
{"candidate_id": "cand_78c02d2d58838a73", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:tower_fan_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Fan Disable Logic", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled chiller plant", "summary": "Disable tower fans if any enabled chiller's HpTowerMaxSpd has been at minimum speed for 5 minutes, or if fans have been at minimum speed for 5 minutes and CWRT (or CWST) drops below setpoint minus 1°F.", "trigger_condition": "Any enabled chiller's HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, OR tower fans have been at minimum speed for 5 minutes and CWRT (or CWST) drops below setpoint minus 1°F.", "required_behavior": "Disable tower fans.", "configurable_values": ["5 minutes (time delay)", "1°F (temperature offset)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.", "page_hint": 215}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2"}
{"candidate_id": "cand_b35694e18144c187", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:tower_fan_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Fan Enable Logic", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled chiller plant", "summary": "Enable tower fans if they have been off for at least 1 minute, CWRT (or CWST) rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are greater than tower minimum speed.", "trigger_condition": "Fans have been off for at least 1 minute, CWRT (or CWST) rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are greater than tower minimum speed.", "required_behavior": "Enable tower fans.", "configurable_values": ["1 minute (off time)", "1°F (temperature offset)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and ... iv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.", "page_hint": 215}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and ... iv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2"}
{"candidate_id": "cand_b17c4e41442c5e0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_3:head_pressure_control_for_fixed_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control for Fixed Speed CW Pumps", "section_id": "5.20.10.3", "section_title": "Head Pressure Control", "equipment_scope": "Water-cooled chiller plant with fixed speed condenser water pumps", "summary": "Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets head pressure control valve position from 100% open to MinCWVlvPos.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset head pressure control valve position from 100% open to MinCWVlvPos.", "configurable_values": ["MinCWVlvPos (minimum head pressure control valve position)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "page_hint": 210}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.3"}
{"candidate_id": "cand_bd29029477a6ea73", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_4:head_pressure_control_for_variable_speed_cw_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control for Variable Speed CW Pumps (No WSE)", "section_id": "5.20.10.4", "section_title": "Head Pressure Control", "equipment_scope": "Water-cooled chiller plant with variable speed condenser water pumps and no waterside economizer", "summary": "Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "configurable_values": ["Cw-DesPumpSpdStage (design CW pump speed for stage)", "MinCWPspeed (minimum CW pump speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "page_hint": 211}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.4"}
{"candidate_id": "cand_12a30a4be19686d0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_5:head_pressure_control_with_waterside_economizer_wse_disabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control with Waterside Economizer (WSE Disabled)", "section_id": "5.20.10.5", "section_title": "Head Pressure Control", "equipment_scope": "Water-cooled chiller plant with waterside economizer, WSE disabled", "summary": "When WSE is disabled, map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Head pressure control valves are 100% open.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller and WSE is disabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Each enabled chiller's head pressure control valve shall be 100% open.", "configurable_values": ["Cw-DesPumpSpdStage", "MinCWPspeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each chiller, when the WSE is disabled, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.", "page_hint": 211}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each chiller, when the WSE is disabled, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.5"}
{"candidate_id": "cand_3e31d1d2ad80779c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_6:head_pressure_control_with_waterside_economizer_wse_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control with Waterside Economizer (WSE Enabled)", "section_id": "5.20.10.6", "section_title": "Head Pressure Control", "equipment_scope": "Water-cooled chiller plant with waterside economizer, WSE enabled", "summary": "When WSE is enabled, HpTowerMaxSpeed is 100%, CW pump speed is design speed for the stage, and head pressure control loop output resets head pressure control valve position from 100% open to MinCWVlvPos.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller and WSE is enabled.", "required_behavior": "HpTowerMaxSpeed = 100%. CW pump speed = design speed for stage. Head pressure control loop output resets head pressure control valve position from 100% open at 0% output to MinCWVlvPos at 100% output.", "configurable_values": ["MinCWVlvPos"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the WSE is enabled, map loop outputs as follows: a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "page_hint": 212}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the WSE is enabled, map loop outputs as follows: a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.6"}
{"candidate_id": "cand_c2130dd0fae82e4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_1:waterside_economizer_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Enable Logic", "section_id": "5.20.3.1", "section_title": "Waterside Economizer Control", "equipment_scope": "Chilled water plant with waterside economizer", "summary": "Enable waterside economizer if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trigger_condition": "WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.", "required_behavior": "Enable waterside economizer.", "configurable_values": ["20 minutes (disable time)", "2°F (temperature offset)", "PHXLWT (calculated from wetbulb, design approaches, and part load ratio)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "page_hint": 175}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.1"}
{"candidate_id": "cand_fc856ebf01187fb7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_2:waterside_economizer_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Disable Logic", "section_id": "5.20.3.2", "section_title": "Waterside Economizer Control", "equipment_scope": "Chilled water plant with waterside economizer", "summary": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1°F for 2 minutes.", "trigger_condition": "WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX – 1°F for 2 minutes.", "required_behavior": "Disable waterside economizer.", "configurable_values": ["20 minutes (run time)", "1°F (temperature offset)", "2 minutes (time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "page_hint": 176}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.2"}
{"candidate_id": "cand_2954dd7035b2b719", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_2:primary_chw_pump_enable_parallel_chillers_headered_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable (Parallel Chillers, Headered Pumps, No WSE)", "section_id": "5.20.6.2", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Chilled water plant with parallel chillers, headered primary CHW pumps, no waterside economizer", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable when all chiller CHW isolation valves are commanded closed.", "trigger_condition": "Any chiller CHW isolation valve is commanded open.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.2"}
{"candidate_id": "cand_0d098860b625a732", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_3:primary_chw_pump_enable_parallel_chillers_headered_pumps_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable (Parallel Chillers, Headered Pumps, with WSE)", "section_id": "5.20.6.3", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Chilled water plant with parallel chillers, headered primary CHW pumps, waterside economizer", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "trigger_condition": "Any chiller CHW isolation valve is commanded open OR WSE is enabled.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed AND WSE is disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.3"}
{"candidate_id": "cand_4113209896efad8b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_4:primary_chw_pump_enable_series_chillers_headered_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable (Series Chillers, Headered Pumps, No WSE)", "section_id": "5.20.6.4", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Chilled water plant with series chillers, headered primary CHW pumps, no waterside economizer", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed. Disable when all chiller CHW isolation valves are commanded open.", "trigger_condition": "Any chiller CHW isolation valve is commanded closed.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded open.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded open.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.4"}
{"candidate_id": "cand_f5e0bbcff0ffec6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_5:primary_chw_pump_enable_series_chillers_headered_pumps_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable (Series Chillers, Headered Pumps, with WSE)", "section_id": "5.20.6.5", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Chilled water plant with series chillers, headered primary CHW pumps, waterside economizer", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed or WSE is enabled. Disable when all chiller CHW isolation valves are commanded open and WSE is disabled.", "trigger_condition": "Any chiller CHW isolation valve is commanded closed OR WSE is enabled.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded open AND WSE is disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded open and WSE is disabled.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded open and WSE is disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.5"}
{"candidate_id": "cand_bc98844d88446a9c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_6:primary_chw_pump_enable_dedicated_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable (Dedicated Pumps)", "section_id": "5.20.6.6", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Chilled water plant with dedicated primary CHW pumps", "summary": "Enable lead primary CHW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable when the lead chiller is disabled and either proven off for 3 minutes or not requesting CHW flow.", "trigger_condition": "Lead chiller is required to run.", "required_behavior": "Enable lead primary CHW pump prior to enabling the chiller. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CHW flow.", "configurable_values": ["3 minutes (disable delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CHW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting chilled water flow.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CHW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting chilled water flow.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.6"}
{"candidate_id": "cand_4347641115e704d9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_7:primary_chw_pump_staging_by_flow_headered_variable_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Staging by Flow (Headered Variable Speed)", "section_id": "5.20.6.7", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with headered variable speed primary pumps using DP control", "summary": "Stage pumps based on CHWFR (current flow / design flow). Start next lag pump when CHWFR > (number of operating pumps / N) – 0.03 for 10 minutes. Shut off last lag pump when CHWFR ≤ (number of operating pumps – 1) / N – 0.03 for 10 minutes.", "trigger_condition": "CHWFR > (number of operating pumps / N) – 0.03 for 10 minutes (stage up) OR CHWFR ≤ (number of operating pumps – 1) / N – 0.03 for 10 minutes (stage down).", "required_behavior": "Start next lag pump on stage up condition. Shut off last lag pump on stage down condition.", "configurable_values": ["N (number of pumps at design conditions)", "0.03 (offset)", "10 minutes (time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps – 1 / N – 0.03", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps – 1 / N – 0.03", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.7"}
{"candidate_id": "cand_f9e6bc07a78c48f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_8:primary_chw_pump_dp_control_hardwired_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump DP Control (Hardwired Remote Sensor)", "section_id": "5.20.6.8", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with remote DP sensor hardwired to plant controller", "summary": "When any pump is proven on, control pump speed with a reverse acting PID loop to maintain differential pressure at setpoint CHW-DPsp. All pumps receive the same speed signal.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Control pump speed via reverse acting PID loop to maintain DP at CHW-DPsp. All pumps receive same speed signal.", "configurable_values": ["CHW-DPsp (determined by reset scheme)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "page_hint": 203}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.8"}
{"candidate_id": "cand_d25e5cac896b31a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_9:primary_chw_pump_dp_control_with_multiple_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump DP Control with Multiple Sensors", "section_id": "5.20.6.9", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with multiple DP sensors hardwired to plant controller", "summary": "Where multiple DP sensors exist, run a PID loop for each sensor. Control pumps to the high signal output of all DP sensor loops.", "trigger_condition": "Multiple DP sensors exist.", "required_behavior": "Run a PID loop for each sensor. Control pumps to the highest output among all DP sensor loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. CHW pumps shall be controlled to the high signal output of all DP sensor loops.", "page_hint": 203}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. CHW pumps shall be controlled to the high signal output of all DP sensor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.9"}
{"candidate_id": "cand_e9dd42ac42c69f6c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_10:primary_chw_pump_dp_control_with_cascaded_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump DP Control with Cascaded Remote Sensor", "section_id": "5.20.6.10", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with remote DP sensor not hardwired to plant controller, local DP sensor hardwired", "summary": "Maintain remote DP at CHW-DPsp via a reverse acting PID loop in the remote controller. The loop output resets the local DP setpoint from CHW-DPmin to LocalCHW-DPmax.", "trigger_condition": "Remote DP sensor is present and not hardwired to plant controller.", "required_behavior": "Remote PID loop maintains remote DP at CHW-DPsp. Loop output resets local DP setpoint from CHW-DPmin to LocalCHW-DPmax.", "configurable_values": ["CHW-DPsp", "CHW-DPmin", "LocalCHW-DPmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from CHW-DPmin psi at 0% loop output to LocalCHW-DPmax at 100% loop output.", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Remote DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from CHW-DPmin psi at 0% loop output to LocalCHW-DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.10"}
{"candidate_id": "cand_93e93a708b4d603a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_11:primary_chw_pump_speed_control_with_cascaded_local_dp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Speed Control with Cascaded Local DP", "section_id": "5.20.6.11", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with local DP sensor hardwired to plant controller", "summary": "When any pump is proven on, control pump speed with a reverse acting PID loop to maintain local primary DP at the setpoint output from the remote sensor control loop. All pumps receive the same speed signal.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Control pump speed via reverse acting PID loop to maintain local DP at the setpoint from the remote loop. All pumps receive same speed signal.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal.", "page_hint": 203}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.11"}
{"candidate_id": "cand_905a1802f8000e56", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_12:primary_chw_pump_speed_control_with_multiple_remote_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Speed Control with Multiple Remote DP Sensors", "section_id": "5.20.6.12", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with multiple remote DP sensors", "summary": "Where multiple remote DP sensors exist, run a PID loop for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "trigger_condition": "Multiple remote DP sensors exist.", "required_behavior": "Run a PID loop for each remote sensor. Set local DP setpoint to the highest output from all remote loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "page_hint": 203}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.12"}
{"candidate_id": "cand_82b2157c068062b7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_13:primary_chw_pump_staging_with_chillers_non_dp_controlled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Staging with Chillers (Non-DP Controlled)", "section_id": "5.20.6.13", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-secondary plant or primary-only plant where primary pump speed is not DP controlled", "summary": "The number of operating primary chilled water pumps shall match the number of operating chillers.", "trigger_condition": "Chiller stage changes.", "required_behavior": "Match number of operating primary CHW pumps to number of operating chillers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The number of operating primary chilled water pumps shall match the number of operating chillers.", "page_hint": 203}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The number of operating primary chilled water pumps shall match the number of operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.13"}
{"candidate_id": "cand_be42005a292d172b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_15:primary_chw_pump_fixed_speed_for_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Fixed Speed for Stage", "section_id": "5.20.6.15", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only or primary-secondary plant with variable speed primary pumps intended to operate at fixed speed", "summary": "Pump speed shall be Ch-MaxPriPumpSpdStage as determined by the balancer to provide design flow through all chillers in the stage.", "trigger_condition": "Pump is enabled.", "required_behavior": "Set pump speed to Ch-MaxPriPumpSpdStage.", "configurable_values": ["Ch-MaxPriPumpSpdStage (from TAB)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Pump speed shall be Ch-MaxPriPumpSpdStage as determined by the balancer as that necessary to provide design flow, CHW-DesFlowX through all chillers operating in the stage.", "page_hint": 204}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump speed shall be Ch-MaxPriPumpSpdStage as determined by the balancer as that necessary to provide design flow, CHW-DesFlowX through all chillers operating in the stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.15"}
{"candidate_id": "cand_bb02447657dfee7e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_16:variable_primary_pump_speed_control_via_decoupler_flow_primary_secondary_flow_meters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary Pump Speed Control via Decoupler Flow (Primary & Secondary Flow Meters)", "section_id": "5.20.6.16", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Variable primary-variable secondary plant with primary and secondary loop flow meters", "summary": "Reset primary pump speed with a reverse acting PID loop maintaining decoupler flow (primary flow minus secondary flow) at 5% of PCHWFdesign. Map loop output from Ch-MinPriPumpSpdStage to 100% speed.", "trigger_condition": "Plant is enabled and pumps are running.", "required_behavior": "Control primary pump speed to maintain decoupler flow at 5% of PCHWFdesign. Map PID output from Ch-MinPriPumpSpdStage to 100% speed.", "configurable_values": ["5% of PCHWFdesign (setpoint)", "Ch-MinPriPumpSpdStage (minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler, as measured by the primary flowrate less secondary flowrate, at 5% of PCHWFdesign. Loop output shall be mapped from Ch-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 204}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler, as measured by the primary flowrate less secondary flowrate, at 5% of PCHWFdesign. Loop output shall be mapped from Ch-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.16"}
{"candidate_id": "cand_e76585630f987d50", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_17:variable_primary_pump_speed_control_via_decoupler_flow_meter", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary Pump Speed Control via Decoupler Flow Meter", "section_id": "5.20.6.17", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Variable primary-variable secondary plant with decoupler flow meter", "summary": "Reset primary pump speed with a reverse acting PID loop maintaining decoupler flow meter reading at 5% of PCHWFdesign (positive flow indicates supply to return). Map loop output from Ch-MinPriPumpSpdStage to 100% speed.", "trigger_condition": "Plant is enabled and pumps are running.", "required_behavior": "Control primary pump speed to maintain decoupler flow at 5% of PCHWFdesign. Map PID output from Ch-MinPriPumpSpdStage to 100% speed.", "configurable_values": ["5% of PCHWFdesign (setpoint)", "Ch-MinPriPumpSpdStage (minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 5% of PCHWFdesign, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from Ch-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 204}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 5% of PCHWFdesign, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from Ch-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.17"}
{"candidate_id": "cand_3d7ff3eec85e2b8b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_18:variable_primary_pump_speed_reset_via_temperature_difference_no_flow_meters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary Pump Speed Reset via Temperature Difference (No Flow Meters)", "section_id": "5.20.6.18", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Variable primary-variable secondary plant without flow meters for decoupler flow", "summary": "Generate Primary Pump Speed Reset Requests based on ΔT between secondary CHW supply temperature and primary CHW supply temperature. If ΔT > 2°F, send 2 requests until ΔT < 1.2°F. If ΔT > 1°F, send 1 request until ΔT < 0.2°F. Otherwise send 0 requests.", "trigger_condition": "Plant is enabled.", "required_behavior": "Generate requests based on ΔT thresholds as described.", "configurable_values": ["2°F, 1°F (ΔT thresholds)", "1.2°F, 0.2°F (reset thresholds)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between secondary CHW supply temperature and primary CHW supply temperature upstream of the decoupler. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "page_hint": 204}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between secondary CHW supply temperature and primary CHW supply temperature upstream of the decoupler. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.18"}
{"candidate_id": "cand_840375976237a6e0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_19:variable_primary_pump_speed_trim_respond", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary Pump Speed Trim & Respond", "section_id": "5.20.6.19", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Variable primary-variable secondary plant", "summary": "Reset pump speed of all primary CHW pumps proven on using Trim & Respond logic with specified parameters (SP0=100%, SPmin=Ch-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, SPtrim=-2%, SPres=+3%, SPres-max=+6%).", "trigger_condition": "Any primary pump is proven on.", "required_behavior": "Apply Trim & Respond logic to reset pump speed.", "configurable_values": ["SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Pump speed of all primary CHW pumps proven on shall be reset using Trim & Respond logic with the following parameters: ...", "page_hint": 205}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump speed of all primary CHW pumps proven on shall be reset using Trim & Respond logic with the following parameters: ...", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.19"}
{"candidate_id": "cand_7370ba70f170d494", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_2:secondary_chw_pump_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Enable", "section_id": "5.20.7.2", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Chilled water plant with secondary loop", "summary": "Enable lead secondary CHW pump when plant is enabled and any load served by the pump(s) is generating a Chiller Plant Request. Disable the lead pump otherwise.", "trigger_condition": "Plant is enabled and any load served by the pump(s) is generating a Chiller Plant Request.", "required_behavior": "Enable lead secondary CHW pump. Disable otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead secondary CHW pump when plant is enabled and any load served by the pump(s) is generating a Chiller Plant Request. Disable the lead pump otherwise.", "page_hint": 205}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead secondary CHW pump when plant is enabled and any load served by the pump(s) is generating a Chiller Plant Request. Disable the lead pump otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.2"}
{"candidate_id": "cand_c0ca684c51484b7c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_staging_by_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Staging by Flow", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with pumps serving multiple coils", "summary": "Stage pumps based on SCHWFR (current flow / design flow). Start next lag pump when SCHWFR > (number of operating pumps / N) – 0.03 for 10 minutes. Shut off last lag pump when SCHWFR < (number of operating pumps – 1) / N – 0.03 for 10 minutes.", "trigger_condition": "SCHWFR > (number of operating pumps / N) – 0.03 for 10 minutes (stage up) OR SCHWFR < (number of operating pumps – 1) / N – 0.03 for 10 minutes (stage down).", "required_behavior": "Start next lag pump on stage up condition. Shut off last lag pump on stage down condition.", "configurable_values": ["N (number of pumps at design conditions)", "0.03 (offset)", "10 minutes (time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps – 1 / N – 0.03", "page_hint": 205}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps – 1 / N – 0.03", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3"}
{"candidate_id": "cand_87954212ce004d7a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_dp_control_hardwired_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump DP Control (Hardwired Remote Sensor)", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with remote DP sensor hardwired to secondary pump controller", "summary": "When any secondary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain DP at setpoint CHW-DPsp. All pumps receive the same speed signal.", "trigger_condition": "Any secondary CHW pump is proven on.", "required_behavior": "Control pump speed via reverse acting PID loop to maintain DP at CHW-DPsp. All pumps receive same speed signal.", "configurable_values": ["CHW-DPsp (determined by reset scheme)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3"}
{"candidate_id": "cand_78f1ee723df89e99", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_dp_control_with_multiple_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump DP Control with Multiple Sensors", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with multiple DP sensors hardwired to secondary pump controller", "summary": "Where multiple DP sensors exist, run a PID loop for each sensor. Control pumps to the high signal output of all DP sensor loops.", "trigger_condition": "Multiple DP sensors exist.", "required_behavior": "Run a PID loop for each sensor. Control pumps to the highest output among all DP sensor loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. Secondary CHW pumps shall be controlled to the high signal output of all DP sensor loops.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. Secondary CHW pumps shall be controlled to the high signal output of all DP sensor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3"}
{"candidate_id": "cand_a4ff2a9cc5c8fede", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_dp_control_with_cascaded_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump DP Control with Cascaded Remote Sensor", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with remote DP sensor not hardwired to secondary pump controller, local DP sensor hardwired", "summary": "Maintain remote secondary loop DP at CHW-DPsp via a reverse acting PID loop in the remote controller. The loop output resets the local DP setpoint from 5 psi to LocalCHW-DPmax.", "trigger_condition": "Remote DP sensor is present and not hardwired to secondary pump controller.", "required_behavior": "Remote PID loop maintains remote DP at CHW-DPsp. Loop output resets local DP setpoint from 5 psi to LocalCHW-DPmax.", "configurable_values": ["CHW-DPsp", "5 psi (local DP min)", "LocalCHW-DPmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote secondary loop DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local secondary loop DP sensor hardwired to the secondary pump controller. Reset local DP from 5 psi at 0% loop output to LocalCHW-DPmax at 100% loop output.", "page_hint": 206}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Remote secondary loop DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local secondary loop DP sensor hardwired to the secondary pump controller. Reset local DP from 5 psi at 0% loop output to LocalCHW-DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3"}
{"candidate_id": "cand_ab263c3630e3160c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_speed_control_with_cascaded_local_dp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Speed Control with Cascaded Local DP", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with local DP sensor hardwired to secondary pump controller", "summary": "When any secondary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain local secondary DP at the setpoint output from the remote sensor control loop. All pumps receive the same speed signal.", "trigger_condition": "Any secondary CHW pump is proven on.", "required_behavior": "Control pump speed via reverse acting PID loop to maintain local DP at the setpoint from the remote loop. All pumps receive same speed signal.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local secondary DP signal at the DP setpoint output of the remote sensor control loop. All pumps receive the same speed signal.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local secondary DP signal at the DP setpoint output of the remote sensor control loop. All pumps receive the same speed signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3"}
{"candidate_id": "cand_7cf96ed7ab7fb9be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_speed_control_with_multiple_remote_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Speed Control with Multiple Remote DP Sensors", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with multiple remote DP sensors", "summary": "Where multiple remote DP sensors exist, run a PID loop for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of those remote loops.", "trigger_condition": "Multiple remote DP sensors exist.", "required_behavior": "Run a PID loop for each remote sensor. Set local DP setpoint to the highest output from all remote loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of those remote loops.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of those remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3"}
{"candidate_id": "cand_60cac17b81fb908e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:coil_pump_enable_disable_good_turndown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Coil Pump Enable/Disable (Good Turndown)", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil pumps with turndown to 20% or less", "summary": "Enable coil pump(s) when plant is enabled and pump speed command exceeds 30% for 5 minutes continuously. Disable when plant is disabled or pump speed command drops to minimum speed for 5 minutes continuously.", "trigger_condition": "Plant is enabled and pump speed command > 30% for 5 minutes continuously.", "required_behavior": "Enable coil pump(s). Disable when plant is disabled or pump speed command is at minimum speed for 5 minutes continuously.", "configurable_values": ["30% (speed threshold)", "5 minutes (time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "page_hint": 206}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4"}
{"candidate_id": "cand_1f6263490ee8f998", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:coil_pump_enable_disable_poor_turndown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Coil Pump Enable/Disable (Poor Turndown)", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil pumps with turndown less than 20%", "summary": "Enable lead coil pump when plant is enabled and pump speed command exceeds 30% for 5 minutes continuously. Disable when plant is disabled or pump speed command drops to minimum speed for 5 minutes continuously. Stage additional pumps based on speed thresholds.", "trigger_condition": "Plant is enabled and pump speed command > 30% for 5 minutes continuously.", "required_behavior": "Enable lead coil pump. Stage up when speed exceeds PumpSpeedMin * (number of operating pumps + 1) / N + 10% for 1 minute. Stage down when speed falls below PumpSpeedMin for 1 minute.", "configurable_values": ["30% (enable threshold)", "5 minutes (enable delay)", "PumpSpeedMin", "N (number of pumps at design)", "10% (stage up offset)", "1 minute (stage delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the lead coil pump when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the lead pump when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously. ... 1. Enable the next lag pump if less than N pumps are operating and pump speed exceeds the following for 1 minute: PumpSpeedMin * (Number of operating pumps + 1) / N + 10% 2. Disable the last lag pump if pump speed falls below PumpSpeedMin for 1 minute.", "page_hint": 206}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable the lead coil pump when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the lead pump when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously. ... 1. Enable the next lag pump if less than N pumps are operating and pump speed exceeds the following for 1 minute: PumpSpeedMin * (Number of operating pumps + 1) / N + 10% 2. Disable the last lag pump if pump speed falls below PumpSpeedMin for 1 minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4"}
{"candidate_id": "cand_56940c241cd41452", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_1:chw_minimum_flow_bypass_valve_control_parallel_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Minimum Flow Bypass Valve Control (Parallel Chillers)", "section_id": "5.20.8.1", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Primary-only plant with parallel chillers", "summary": "Modulate bypass valve to maintain minimum flow at a setpoint equal to the highest MinFlowRatio among operating chillers multiplied by the sum of their design flows.", "trigger_condition": "Any CHW pump is proven on.", "required_behavior": "Enable bypass valve PID loop, biased to start 100% open. Modulate to maintain flow at setpoint = Max(MinFlowRatio) * sum(CHW-DesFlowX) for operating chillers.", "configurable_values": ["MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX for each chiller)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "page_hint": 208}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.1"}
{"candidate_id": "cand_2d67d4386dbffcaa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_2:chw_minimum_flow_bypass_valve_control_series_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Minimum Flow Bypass Valve Control (Series Chillers)", "section_id": "5.20.8.2", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Primary-only plant with series chillers", "summary": "Modulate bypass valve to maintain minimum flow at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "trigger_condition": "Any CHW pump is proven on.", "required_behavior": "Enable bypass valve PID loop, biased to start 100% open. Modulate to maintain flow at setpoint = max(CHW-MinFlowX) for operating chillers.", "configurable_values": ["CHW-MinFlowX for each chiller"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.2"}
{"candidate_id": "cand_182273ddb720fd6b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_2:condenser_water_pump_enable_headered_pumps_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable (Headered Pumps, with WSE)", "section_id": "5.20.9.2", "section_title": "Condenser Water Pumps", "equipment_scope": "Water-cooled plant with headered CW pumps and waterside economizer", "summary": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable when all chiller and WSE CW isolation valves are commanded closed.", "trigger_condition": "Any chiller or WSE CW isolation valve is commanded open.", "required_behavior": "Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.2"}
{"candidate_id": "cand_79ed264673da1e57", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_3:condenser_water_pump_enable_headered_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable (Headered Pumps, No WSE)", "section_id": "5.20.9.3", "section_title": "Condenser Water Pumps", "equipment_scope": "Water-cooled plant with headered CW pumps, no waterside economizer", "summary": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable when all chiller CW isolation valves are commanded closed.", "trigger_condition": "Any chiller CW isolation valve is commanded open.", "required_behavior": "Enable lead CW pump. Disable when all chiller CW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.3"}
{"candidate_id": "cand_3a8521af6ac59dc8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_4:condenser_water_pump_enable_dedicated_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable (Dedicated Pumps)", "section_id": "5.20.9.4", "section_title": "Condenser Water Pumps", "equipment_scope": "Water-cooled plant with dedicated CW pumps", "summary": "Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable when the lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.", "trigger_condition": "Lead chiller is required to run.", "required_behavior": "Enable lead CW pump prior to enabling the chiller. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.", "configurable_values": ["3 minutes (disable delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting CW flow.", "page_hint": 209}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting CW flow.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.4"}
{"candidate_id": "cand_a3f6e00fdc968be3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:cooling_tower_staging_table", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Staging Table", "section_id": "5.20.12.1", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled plant with multiple tower cells", "summary": "Map quantity of enabled cooling tower cells to plant stage. Example: Stage 0: 0 cells, Stage 0+WSE: 2 cells, Stage 1: 2 cells, Stage 1+WSE: 4 cells, Stage 2: 4 cells, Stage 2+WSE: 4 cells.", "trigger_condition": "Plant stage changes.", "required_behavior": "Enable the specified number of tower cells for the current plant stage.", "configurable_values": ["Number of cells per stage (project-specific table)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage | Enabled Tower Cells 0 | 0 0 + WSE | 2 1 | 2 1 + WSE | 4 2 | 4 2 + WSE | 4", "page_hint": 213}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage | Enabled Tower Cells 0 | 0 0 + WSE | 2 1 | 2 1 + WSE | 4 2 | 4 2 + WSE | 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1"}
{"candidate_id": "cand_7d89b0d58b2823bd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:cooling_tower_cell_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Cell Enable/Disable", "section_id": "5.20.12.1", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled plant with tower isolation valves", "summary": "When enabling a tower cell, open its supply and outlet isolation valves, then enable fan once valves are proven open. When disabling, command fan off and close isolation valves.", "trigger_condition": "Tower stage change requires enabling or disabling a cell.", "required_behavior": "Enable: open supply and outlet isolation valves, wait for proven open, then enable fan. Disable: command fan off, then close isolation valves.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabling a tower cell, open its supply isolation valve, and outlet isolation valve if provided. Once proven open as determined by end switch status, or nominal valve timing if end switches are not provided, enable tower fan. When disabling a tower cell, command the fan off and shut its supply isolation valve, and outlet isolation valves if provided.", "page_hint": 213}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When enabling a tower cell, open its supply isolation valve, and outlet isolation valve if provided. Once proven open as determined by end switch status, or nominal valve timing if end switches are not provided, enable tower fan. When disabling a tower cell, command the fan off and shut its supply isolation valve, and outlet isolation valves if provided.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1"}
{"candidate_id": "cand_4710abca96307a20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_13_1:tower_make_up_water_valve_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Make-up Water Valve Control", "section_id": "5.20.13.1", "section_title": "Tower Make-up Water", "equipment_scope": "Water-cooled plant with tower level sensor", "summary": "Open make-up water valve when water level falls below T-level-min-fill. Close when water level rises above T-level-max-fill.", "trigger_condition": "Water level < T-level-min-fill.", "required_behavior": "Open make-up water valve. Close when water level > T-level-max-fill.", "configurable_values": ["T-level-min-fill", "T-level-max-fill"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.13.1"}
{"candidate_id": "cand_88c09c33b87f3dd6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_1:tower_basin_heater_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Basin Heater Control", "section_id": "5.20.15.1", "section_title": "Freeze Protection", "equipment_scope": "Cold climate water-cooled plant with tower basin heaters", "summary": "Enable basin heater when basin temperature drops below 38°F. Disable when basin temperature rises above 40°F.", "trigger_condition": "Basin temperature < 38°F.", "required_behavior": "Enable basin heater. Disable when basin temperature > 40°F.", "configurable_values": ["38°F (enable threshold)", "40°F (disable threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable basin heater whenever basin temperature drops below 38°F. Disable basin heater whenever basin temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable basin heater whenever basin temperature drops below 38°F. Disable basin heater whenever basin temperature rises above 40°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.1"}
{"candidate_id": "cand_425353cff41e98d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_2:piping_heat_trace_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Piping Heat Trace Control", "section_id": "5.20.15.2", "section_title": "Freeze Protection", "equipment_scope": "Cold climate water-cooled plant with outdoor piping", "summary": "Enable heat trace when outdoor air temperature drops below 34°F. Disable when outdoor air temperature rises above 40°F.", "trigger_condition": "Outdoor air temperature < 34°F.", "required_behavior": "Enable heat trace. Disable when outdoor air temperature > 40°F.", "configurable_values": ["34°F (enable threshold)", "40°F (disable threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable heat trace whenever outdoor air temperature drops below 34°F. Disable heat trace whenever outdoor air temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable heat trace whenever outdoor air temperature drops below 34°F. Disable heat trace whenever outdoor air temperature rises above 40°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.2"}
{"candidate_id": "cand_c0af181819e40df3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_1:emergency_chiller_off_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Emergency Chiller Off (with WSE)", "section_id": "5.20.14.1", "section_title": "Emergency Chiller Off", "equipment_scope": "Chilled water plant with waterside economizer", "summary": "Upon emergency chiller off switch closure, lock off chillers. Remaining equipment indexes to Stage 0+WSE until plant is disabled or switch is released.", "trigger_condition": "Emergency chiller off switch is closed.", "required_behavior": "Lock off all chillers. Index remaining equipment to Stage 0+WSE. Resume staging from Stage 0+WSE when plant is disabled or switch is released.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.1"}
{"candidate_id": "cand_6e6a2b36e8d1b387", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_2:emergency_chiller_off_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Emergency Chiller Off (without WSE)", "section_id": "5.20.14.2", "section_title": "Emergency Chiller Off", "equipment_scope": "Chilled water plant without waterside economizer", "summary": "Upon emergency chiller off switch closure, lock off chillers. After 5 minutes, shut off all pumps and towers.", "trigger_condition": "Emergency chiller off switch is closed.", "required_behavior": "Lock off all chillers. After 5 minutes, shut off all pumps and towers.", "configurable_values": ["5 minutes (shutdown delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.2"}
{"candidate_id": "cand_dfbc55a0ee7ec0ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_2:chiller_plant_performance_monitoring_total_plant_power", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Total Plant Power", "section_id": "5.20.16.2", "section_title": "Performance Monitoring", "equipment_scope": "Chilled water plant", "summary": "Calculate total plant power as sum of chiller power, pump power, and cooling tower fan power. Use actual power from VFD interfaces for variable speed motors; assume fixed BHP * 0.746 / 0.93 for fixed speed motors.", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate total plant power at least every 30 seconds. Record time-averaged values at least every 5 minutes.", "configurable_values": ["0.746 (conversion factor)", "0.93 (assumed motor efficiency)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total plant power. Calculate total plant power as the sum of chiller power, pump power, and cooling tower fan power. For motors with VFDs, power shall be actual power as read through the VFD network interface. For fixed speed motors (e.g., CW pumps without VFDs), power shall be assumed to be fixed at BHP (from equipment schedule) * 0.746 / 0.93 (approximate motor efficiency).", "page_hint": 219}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Total plant power. Calculate total plant power as the sum of chiller power, pump power, and cooling tower fan power. For motors with VFDs, power shall be actual power as read through the VFD network interface. For fixed speed motors (e.g., CW pumps without VFDs), power shall be assumed to be fixed at BHP (from equipment schedule) * 0.746 / 0.93 (approximate motor efficiency).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.2"}
{"candidate_id": "cand_5145107580c509ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_3:chiller_plant_performance_monitoring_total_plant_load_primary_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Total Plant Load (Primary Loop)", "section_id": "5.20.16.3", "section_title": "Performance Monitoring", "equipment_scope": "Primary-only or primary-secondary plant with primary circuit flow meter and CHWST/CHWRT sensors", "summary": "Calculate plant load using primary flow, CHWRT, and CHWST: Qplant = FLOW_P * (CHWRT - CHWST) / 24 [tons].", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate plant load at least every 30 seconds. Record time-averaged values at least every 5 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; chilled water return temperature upstream of the first HX or chiller, CHWRT; and primary loop chilled water supply temperature leaving the plant, CHWST. QPlant = FLOW P (CHWRT - CHWST) / 24 [tons]", "page_hint": 220}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; chilled water return temperature upstream of the first HX or chiller, CHWRT; and primary loop chilled water supply temperature leaving the plant, CHWST. QPlant = FLOW P (CHWRT - CHWST) / 24 [tons]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.3"}
{"candidate_id": "cand_7bba4e3afeb51cac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_4:chiller_plant_performance_monitoring_total_plant_load_secondary_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Total Plant Load (Secondary Loop)", "section_id": "5.20.16.4", "section_title": "Performance Monitoring", "equipment_scope": "Primary-secondary plant without primary circuit flow meter and sensors", "summary": "Calculate plant load using secondary flow, SCHWRT, and SCHWST: Qplant = FLOW_S * (SCHWRT - SCHWST) / 24 [tons].", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate plant load at least every 30 seconds. Record time-averaged values at least every 5 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary chilled water return temperature, SCHWRT; and secondary chilled water supply temperature, SCHWST. QPlant = FLOW S (SCHWRT - SCHWST) / 24 [tons]", "page_hint": 220}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary chilled water return temperature, SCHWRT; and secondary chilled water supply temperature, SCHWST. QPlant = FLOW S (SCHWRT - SCHWST) / 24 [tons]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.4"}
{"candidate_id": "cand_40220d51f0bd9e8b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_5:chiller_plant_performance_monitoring_equipment_load", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Equipment Load", "section_id": "5.20.16.5", "section_title": "Performance Monitoring", "equipment_scope": "Chilled water plant", "summary": "Calculate load for each operating chiller and WSE heat exchanger using flow through the equipment and entering/leaving temperatures.", "trigger_condition": "Equipment is operating.", "required_behavior": "Calculate equipment load at least every 30 seconds. Use measured flow if available, otherwise assume proportional to design flow or use design flow for constant primary loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Equipment Load. Calculate load for each operating chiller and WSE heat exchanger (as applicable) using flowrate through the equipment, FLOW D; chilled water return temperature entering the equipment, CHWRT D; and chilled water supply temperature leaving the equipment, CHWST D. ... QD = FLOW D (CHWRT D - CHWST D) / 24 [tons]", "page_hint": 220}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Equipment Load. Calculate load for each operating chiller and WSE heat exchanger (as applicable) using flowrate through the equipment, FLOW D; chilled water return temperature entering the equipment, CHWRT D; and chilled water supply temperature leaving the equipment, CHWST D. ... QD = FLOW D (CHWRT D - CHWST D) / 24 [tons]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.5"}
{"candidate_id": "cand_326c491b71a84838", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_6:chiller_plant_performance_monitoring_efficiency", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Efficiency", "section_id": "5.20.16.6", "section_title": "Performance Monitoring", "equipment_scope": "Chilled water plant", "summary": "Calculate plant efficiency as total plant power divided by plant load. Calculate efficiency for each chiller as chiller power divided by chiller load.", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate efficiency at least every 30 seconds. Record time-averaged values at least every 5 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate plant efficiency as total plant power divided by plant load. Calculate efficiency for each chiller as chiller power divided by chiller load.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Calculate plant efficiency as total plant power divided by plant load. Calculate efficiency for each chiller as chiller power divided by chiller load.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.6"}
{"candidate_id": "cand_56ef07959e59214c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_7:chiller_plant_performance_monitoring_summary_data", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Summary Data", "section_id": "5.20.16.7", "section_title": "Performance Monitoring", "equipment_scope": "Chilled water plant", "summary": "For each chiller and total plant, calculate statistics for runtime, kWh, average actual efficiency (kW/ton), peak demand (tons), average demand (tons), and average load (ton-hours) on instantaneous, year-to-date, and previous-year basis.", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate and store summary statistics as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Summary Data. For each chiller, and for the total plant, statistics shall be calculated for runtime, kWh, average actual efficiency (kW/ton), peak demand (tons), average demand (tons) and average load (ton-hours), all on an instantaneous, year-to-date, and previous-year basis.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Summary Data. For each chiller, and for the total plant, statistics shall be calculated for runtime, kWh, average actual efficiency (kW/ton), peak demand (tons), average demand (tons) and average load (ton-hours), all on an instantaneous, year-to-date, and previous-year basis.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.7"}
{"candidate_id": "cand_b1b76f38fe4f7bb1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_1:chiller_plant_alarms_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Maintenance Interval", "section_id": "5.20.17.1", "section_title": "Alarms", "equipment_scope": "Chilled water plant pumps", "summary": "Generate Level 4 alarm when pump Staging Runtime exceeds 3000 hours. Reset Staging Runtime interval counter when alarm is acknowledged.", "trigger_condition": "Pump Staging Runtime > 3000 hours.", "required_behavior": "Generate Level 4 maintenance interval alarm. Reset counter on acknowledgment.", "configurable_values": ["3000 hours (threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.1"}
{"candidate_id": "cand_234f1c0026ac92bc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_2:chiller_plant_alarms_chiller_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Chiller Maintenance Interval", "section_id": "5.20.17.2", "section_title": "Alarms", "equipment_scope": "Chilled water plant chillers", "summary": "Generate Level 4 alarm when chiller Staging Runtime exceeds 1000 hours. Reset Staging Runtime interval counter when alarm is acknowledged.", "trigger_condition": "Chiller Staging Runtime > 1000 hours.", "required_behavior": "Generate Level 4 maintenance interval alarm. Reset counter on acknowledgment.", "configurable_values": ["1000 hours (threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.2"}
{"candidate_id": "cand_9bad70aebc282ee3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_3:chiller_plant_alarms_chiller_alarm", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Chiller Alarm", "section_id": "5.20.17.3", "section_title": "Alarms", "equipment_scope": "Chilled water plant chillers", "summary": "Generate Level 2 alarm for chiller fault.", "trigger_condition": "Chiller fault condition detected.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chiller alarm: level 2", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chiller alarm: level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.3"}
{"candidate_id": "cand_8f15d5c35c83fe9c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_4:chiller_plant_alarms_emergency_off_switch", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Emergency Off Switch", "section_id": "5.20.17.4", "section_title": "Alarms", "equipment_scope": "Chilled water plant", "summary": "Generate Level 1 alarm when emergency off switch is activated.", "trigger_condition": "Emergency off switch is activated.", "required_behavior": "Generate Level 1 alarm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Emergency off switch: Level 1", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Emergency off switch: Level 1", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.4"}
{"candidate_id": "cand_2fb2263417264603", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_5:chiller_plant_alarms_tower_level_low", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Tower Level Low", "section_id": "5.20.17.5", "section_title": "Alarms", "equipment_scope": "Water-cooled plant", "summary": "Generate Level 2 alarm when tower water level is below T-level-low-alarm.", "trigger_condition": "Tower water level < T-level-low-alarm.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": ["T-level-low-alarm"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.5"}
{"candidate_id": "cand_1f350267beeb2599", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_5:chiller_plant_alarms_tower_level_high", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Tower Level High", "section_id": "5.20.17.5", "section_title": "Alarms", "equipment_scope": "Water-cooled plant", "summary": "Generate Level 3 alarm when tower water level is above T-level-high-alarm.", "trigger_condition": "Tower water level > T-level-high-alarm.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["T-level-high-alarm"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.5"}
{"candidate_id": "cand_deecf71052c35275", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_6:chiller_plant_alarms_pump_tower_fan_status_mismatch", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Pump/Tower Fan Status Mismatch", "section_id": "5.20.17.6", "section_title": "Alarms", "equipment_scope": "Chilled water plant pumps and tower fans", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds. Generate Level 4 alarm if commanded off but status on for 60 seconds.", "trigger_condition": "Commanded on, status off for 15 seconds (Level 2) OR commanded off, status on for 60 seconds (Level 4).", "required_behavior": "Generate appropriate level alarm.", "configurable_values": ["15 seconds (on delay)", "60 seconds (off delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.6"}
{"candidate_id": "cand_f09c927bc700b556", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_7:chiller_plant_alarms_tower_basin_heater_status_mismatch", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Tower Basin Heater Status Mismatch", "section_id": "5.20.17.7", "section_title": "Alarms", "equipment_scope": "Cold climate water-cooled plant with tower basin heaters", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds. Generate Level 4 alarm if commanded off but status on for 15 seconds.", "trigger_condition": "Commanded on, status off for 15 seconds (Level 2) OR commanded off, status on for 15 seconds (Level 4).", "required_behavior": "Generate appropriate level alarm.", "configurable_values": ["15 seconds (delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Tower basin heater alarm is indicated by the status being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Tower basin heater alarm is indicated by the status being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.7"}
{"candidate_id": "cand_960f484d64c5359e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_8:chiller_plant_alarms_piping_heat_trace_status_mismatch", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Piping Heat Trace Status Mismatch", "section_id": "5.20.17.8", "section_title": "Alarms", "equipment_scope": "Cold climate water-cooled plant with outdoor piping heat trace", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds. Generate Level 4 alarm if commanded off but status on for 15 seconds.", "trigger_condition": "Commanded on, status off for 15 seconds (Level 2) OR commanded off, status on for 15 seconds (Level 4).", "required_behavior": "Generate appropriate level alarm.", "configurable_values": ["15 seconds (delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Piping heat trace alarm indicated by the status being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Piping heat trace alarm indicated by the status being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.8"}
{"candidate_id": "cand_59eb5299b22dc22a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_9:chiller_plant_alarms_two_position_valve_end_switch_mismatch", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Two-Position Valve End Switch Mismatch", "section_id": "5.20.17.9", "section_title": "Alarms", "equipment_scope": "Chilled water plant with two-position valves and end switch monitoring", "summary": "Generate Level 2 alarm if commanded open but end switch not open for 90 seconds. Generate Level 4 alarm if commanded closed but end switch not closed for 90 seconds.", "trigger_condition": "Commanded open, status not open for 90 seconds (Level 2) OR commanded closed, status not closed for 90 seconds (Level 4).", "required_behavior": "Generate appropriate level alarm.", "configurable_values": ["90 seconds (delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.9"}
{"candidate_id": "cand_adda6b74c4e5c4df", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_10:chiller_plant_alarms_modulating_valve_position_feedback_mismatch", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Modulating Valve Position Feedback Mismatch", "section_id": "5.20.17.10", "section_title": "Alarms", "equipment_scope": "Chilled water plant with modulating valves and analog position feedback", "summary": "Generate Level 2 alarm when analog position feedback differs from output command by more than 10% for 90 seconds.", "trigger_condition": "|position feedback - command| > 10% for 90 seconds.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": ["10% (threshold)", "90 seconds (delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.10"}
{"candidate_id": "cand_fda9a385c4a1109e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_11:chiller_plant_alarms_tower_basin_temperature_low", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Tower Basin Temperature Low", "section_id": "5.20.17.11", "section_title": "Alarms", "equipment_scope": "Water-cooled plant with cooling tower basin heaters", "summary": "Generate Level 3 alarm if basin temperature is below 38°F for 5 minutes. Generate Level 2 alarm if below 36°F for 5 minutes.", "trigger_condition": "Basin temperature < 38°F for 5 minutes (Level 3) OR < 36°F for 5 minutes (Level 2).", "required_behavior": "Generate appropriate level alarm.", "configurable_values": ["38°F, 36°F (thresholds)", "5 minutes (delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Tower basin temperature alarm a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Tower basin temperature alarm a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.11"}
{"candidate_id": "cand_4695defd6023b51b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_12:chiller_plant_alarms_sensor_failure", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Sensor Failure", "section_id": "5.20.17.12", "section_title": "Alarms", "equipment_scope": "Chilled water plant sensors", "summary": "Generate Level 3 alarm for monitoring-only sensor failure, Level 2 for control sensor failure. Failure criteria: feedback < 2 mA from 4-20 mA transducer or temperature reading < 0°F.", "trigger_condition": "Sensor feedback < 2 mA or temperature < 0°F.", "required_behavior": "Generate Level 3 alarm (monitoring) or Level 2 alarm (control).", "configurable_values": ["2 mA (current threshold)", "0°F (temperature threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Sensor Failure: a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "page_hint": 223}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Sensor Failure: a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.12"}
{"candidate_id": "cand_f4789f66a6e7b26c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_1_dp_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#1: DP Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant with DP controlled pumps", "summary": "Fault condition: DP AVG > ƐDSP and status CHWP = Off. Possible diagnosis: DP sensor error.", "trigger_condition": "DP AVG > ƐDSP and status CHWP = Off.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐDSP (DP error threshold, default 2 psi)"], "fault_condition": "Differential pressure is too high with the chilled water pumps off", "commissioning_check": null, "evidence_quote": "FC#1 Equation: DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description: Differential pressure is too high with the chilled water pumps off Possible Diagnosis: DP sensor error", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation: DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description: Differential pressure is too high with the chilled water pumps off Possible Diagnosis: DP sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_ba58443d43064141", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_2_primary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#2: Primary Flow Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant with primary flow meter", "summary": "Fault condition: FLOW P, AVG > ƐFM and Status PCHWP = Off. Possible diagnosis: Flow meter error.", "trigger_condition": "FLOW P, AVG > ƐFM and Status PCHWP = Off.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐFM (flow error threshold, default 20 gpm)"], "fault_condition": "Primary chilled water flow is too high with the chilled water pumps off", "commissioning_check": null, "evidence_quote": "FC#2 Equation: FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description: Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis: Flow meter error", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 Equation: FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description: Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis: Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_e7d2e29fb9822fa4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_3_secondary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#3: Secondary Flow Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Primary-secondary plant with secondary flow meter", "summary": "Fault condition: FLOW S, AVG > ƐFM and Status SCHWP = Off. Possible diagnosis: Flow meter error.", "trigger_condition": "FLOW S, AVG > ƐFM and Status SCHWP = Off.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐFM (flow error threshold, default 20 gpm)"], "fault_condition": "Secondary chilled water flow is too high with the chilled water pumps off", "commissioning_check": null, "evidence_quote": "FC#3 Equation: FLOW S, AVG > Ɛ FM and Status SCHWP = Off Applies to OS #1 Description: Secondary chilled water flow is too high with the chilled water pumps off Possible Diagnosis: Flow meter error", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#3 Equation: FLOW S, AVG > Ɛ FM and Status SCHWP = Off Applies to OS #1 Description: Secondary chilled water flow is too high with the chilled water pumps off Possible Diagnosis: Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_24f552401ccf0032", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_4_dp_too_low_with_pumps_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#4: DP Too Low with Pumps at Full Speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant with DP controlled pumps", "summary": "Fault condition: DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD. Possible diagnoses: VFD problem, mechanical pump problem, undersized pumps, DP setpoint too high, CHWST too high, primary flow too high.", "trigger_condition": "DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ƐDP (DP error threshold, default 2 psi)", "ƐVFDSPD (VFD speed error threshold, default 5%)"], "fault_condition": "Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "commissioning_check": null, "evidence_quote": "FC#4 Equation: DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description: Chilled water loop differential pressure is too low with chilled water pump(s) at full speed. Possible Diagnosis: Problem with VFD, Mechanical problem with pump(s), Pump(s) are undersized, Differential pressure setpoint is too high, CHWST is too high, Primary flow is higher than the design evaporator flow of the operating chillers.", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#4 Equation: DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description: Chilled water loop differential pressure is too low with chilled water pump(s) at full speed. Possible Diagnosis: Problem with VFD, Mechanical problem with pump(s), Pump(s) are undersized, Differential pressure setpoint is too high, CHWST is too high, Primary flow is higher than the design evaporator flow of the operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_253c2aff8e8cb6ee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_5_primary_flow_too_low_with_bypass_fully_open", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#5: Primary Flow Too Low with Bypass Fully Open", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Primary-only plant with minimum flow bypass valve", "summary": "Fault condition: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP. Possible diagnoses: Problem with minimum flow bypass valve, problem with chiller CHW isolation valves, minimum loop DP setpoint too low.", "trigger_condition": "FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ƐFM (flow error threshold, default 20 gpm)", "ƐMFBVP (bypass valve position error threshold, default 5%)"], "fault_condition": "Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "commissioning_check": null, "evidence_quote": "FC#5 Equation: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP Applies to OS #2, #3, #5 Description: Primary chilled water flow is too low with the minimum flow bypass valve fully open. Possible Diagnosis: Problem with minimum flow bypass valve, Problem with chiller CHW isolation valves, Minimum loop differential pressure setpoint too low", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#5 Equation: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP Applies to OS #2, #3, #5 Description: Primary chilled water flow is too low with the minimum flow bypass valve fully open. Possible Diagnosis: Problem with minimum flow bypass valve, Problem with chiller CHW isolation valves, Minimum loop differential pressure setpoint too low", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_601829a8ba18b836", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_6_chw_supply_temperature_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#6: CHW Supply Temperature Too High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Fault condition: CHWST AVG - ƐCHWT ≥ CHWSTSP. Possible diagnoses: Mechanical problem with chillers, primary flow too high.", "trigger_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ƐCHWT (temperature error threshold, default 2°F)"], "fault_condition": "Chilled water supply temperature is too high", "commissioning_check": null, "evidence_quote": "FC#6 Equation: CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description: Chilled water supply temperature is too high Possible Diagnosis: Mechanical problem with chillers, Primary flow is higher than the design evaporator flow of the operating chillers", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation: CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description: Chilled water supply temperature is too high Possible Diagnosis: Mechanical problem with chillers, Primary flow is higher than the design evaporator flow of the operating chillers", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_fedea001cfbb814b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_7_system_gauge_pressure_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#7: System Gauge Pressure Too Low", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant with system gauge pressure monitoring", "summary": "Fault condition: CHW-PGAUGE, AVG < 0.9 * CHW-ETPreChargePress. Possible diagnosis: Possible chilled water system leak.", "trigger_condition": "CHW-PGAUGE, AVG < 0.9 * CHW-ETPreChargePress.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["CHW-ETPreChargePress (expansion tank pre-charge pressure from mechanical schedule)"], "fault_condition": "Chilled water system gauge pressure is too low", "commissioning_check": null, "evidence_quote": "FC#7 Equation: CHW-PGAUGE, AVG < 0.9 * CHW-ETPreChargePress Applies to OS #1 – #5 Description: Chilled water system gauge pressure is too low Possible Diagnosis: Possible chilled water system leak", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#7 Equation: CHW-PGAUGE, AVG < 0.9 * CHW-ETPreChargePress Applies to OS #1 – #5 Description: Chilled water system gauge pressure is too low Possible Diagnosis: Possible chilled water system leak", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_a0207db84a22c895", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_8_condenser_approach_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#8: Condenser Approach Too High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Water-cooled plant with chiller network interfaces", "summary": "Fault condition: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG. Possible diagnoses: Condenser fouling, low condenser water temperature, low condenser water flow.", "trigger_condition": "Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["Approach COND (condenser approach threshold, default 4°F)"], "fault_condition": "Condenser approach is too high", "commissioning_check": null, "evidence_quote": "FC#8 Equation: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description: Condenser approach is too high Possible Diagnosis: Possible condenser fouling or blocked condenser tubes, Low condenser water temperature, Low condenser water flow", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#8 Equation: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description: Condenser approach is too high Possible Diagnosis: Possible condenser fouling or blocked condenser tubes, Low condenser water temperature, Low condenser water flow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_6adcd994cc70eb94", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_9_evaporator_approach_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#9: Evaporator Approach Too High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant with chiller network interfaces", "summary": "Fault condition: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG. Possible diagnoses: Evaporator fouling, low refrigeration charge, contaminated charge.", "trigger_condition": "Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["Approach EVAP (evaporator approach threshold, default 3°F)"], "fault_condition": "Evaporator approach is too high", "commissioning_check": null, "evidence_quote": "FC#9 Equation: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description: Evaporator approach is too high Possible Diagnosis: Possible evaporator fouling or blocked evaporator tubes, Low refrigeration charge, Contaminated refrigeration charge", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#9 Equation: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description: Evaporator approach is too high Possible Diagnosis: Possible evaporator fouling or blocked evaporator tubes, Low refrigeration charge, Contaminated refrigeration charge", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_fd052b35e3cfbb2a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_10_chwst_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#10: CHWST Sensor Deviation", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Parallel chiller plant with chiller network interfaces", "summary": "Fault condition: |(∑(CHW-Flow CH-X * CHWST CH-X) / ∑CHW-Flow CH-X) - CHWST AVG| > ƐCHWT and ∑CHW-Flow CH-X = 1. Possible diagnosis: A CHW supply temperature sensor is out of calibration.", "trigger_condition": "Deviation between weighted average chiller CHWST and common CHWST exceeds ƐCHWT and only one chiller is flowing.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐCHWT (temperature error threshold, default 2°F)"], "fault_condition": "Deviation between the active chiller chilled water supply temperature and the common chilled water supply temperature is too high.", "commissioning_check": null, "evidence_quote": "FC#10 Equation: | (∑(CHW-Flow CH-X * CHWST CH-X) / ∑CHW-Flow CH-X) - CHWST AVG | > Ɛ CHWT and ∑CHW-Flow CH-X = 1 Applies to OS #2, #5 Description: Deviation between the active chiller chilled water supply temperature and the common chilled water supply temperature is too high. Possible Diagnosis: A chilled water supply temperature sensor is out of calibration", "page_hint": 231}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#10 Equation: | (∑(CHW-Flow CH-X * CHWST CH-X) / ∑CHW-Flow CH-X) - CHWST AVG | > Ɛ CHWT and ∑CHW-Flow CH-X = 1 Applies to OS #2, #5 Description: Deviation between the active chiller chilled water supply temperature and the common chilled water supply temperature is too high. Possible Diagnosis: A chilled water supply temperature sensor is out of calibration", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_a9075639d37bc40d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_11_chwrt_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#11: CHWRT Sensor Deviation", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Parallel chiller plant with chiller network interfaces", "summary": "Fault condition: |(∑(CHW-Flow CH-X * CHWRT CH-X) / ∑CHW-Flow CH-X) - CHWRT AVG| > ƐCHWT and ∑CHW-Flow CH-X = 1. Possible diagnosis: A CHW return temperature sensor is out of calibration.", "trigger_condition": "Deviation between weighted average chiller CHWRT and common CHWRT exceeds ƐCHWT and only one chiller is flowing.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐCHWT (temperature error threshold, default 2°F)"], "fault_condition": "Deviation between the active chiller chilled water return temperature and the common chilled water return temperature is too high.", "commissioning_check": null, "evidence_quote": "FC#11 Equation: | (∑(CHW-Flow CH-X * CHWRT CH-X) / ∑CHW-Flow CH-X) - CHWRT AVG | > Ɛ CHWT and ∑CHW-Flow CH-X = 1 Applies to OS #2, #5 Description: Deviation between the active chiller chilled water return temperature and the common chilled water return temperature is too high. Possible Diagnosis: A chilled water return temperature sensor is out of calibration", "page_hint": 231}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#11 Equation: | (∑(CHW-Flow CH-X * CHWRT CH-X) / ∑CHW-Flow CH-X) - CHWRT AVG | > Ɛ CHWT and ∑CHW-Flow CH-X = 1 Applies to OS #2, #5 Description: Deviation between the active chiller chilled water return temperature and the common chilled water return temperature is too high. Possible Diagnosis: A chilled water return temperature sensor is out of calibration", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_3c5045a0578cda50", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_12_cwst_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#12: CWST Sensor Deviation", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Water-cooled parallel chiller plant with chiller network interfaces", "summary": "Fault condition: |(∑(CW-Flow CH-X * CWST CH-X) / ∑CW-Flow CH-X) - CWST AVG| > ƐCWT and ∑CW-Flow CH-X = 1. Possible diagnosis: A condenser water supply temperature sensor is out of calibration.", "trigger_condition": "Deviation between weighted average chiller CWST and common CWST exceeds ƐCWT and only one chiller is flowing.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐCWT (temperature error threshold, default 2°F)"], "fault_condition": "Deviation between the active chiller condenser water supply temperature and the common condenser water supply temperature is too high.", "commissioning_check": null, "evidence_quote": "FC#12 Equation: | (∑(CW-Flow CH-X * CWST CH-X) / ∑CW-Flow CH-X) - CWST AVG | > ƐCWT and ∑CW-Flow CH-X = 1 Applies to OS #2 Description: Deviation between the active chiller condenser water supply temperature and the common condenser water supply temperature is too high. Possible Diagnosis: A condenser water supply temperature sensor is out of calibration", "page_hint": 231}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#12 Equation: | (∑(CW-Flow CH-X * CWST CH-X) / ∑CW-Flow CH-X) - CWST AVG | > ƐCWT and ∑CW-Flow CH-X = 1 Applies to OS #2 Description: Deviation between the active chiller condenser water supply temperature and the common condenser water supply temperature is too high. Possible Diagnosis: A condenser water supply temperature sensor is out of calibration", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_b807d831db4b0760", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_13_cwrt_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#13: CWRT Sensor Deviation", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Water-cooled parallel chiller plant with chiller network interfaces", "summary": "Fault condition: |(∑(CW-Flow CH-X * CWRT CH-X) / ∑CW-Flow CH-X) - CWRT AVG| > ƐCWT and ∑CW-Flow CH-X = 1. Possible diagnosis: A condenser water return temperature sensor is out of calibration.", "trigger_condition": "Deviation between weighted average chiller CWRT and common CWRT exceeds ƐCWT and only one chiller is flowing.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐCWT (temperature error threshold, default 2°F)"], "fault_condition": "Deviation between the active chiller condenser water return temperature and the common condenser water return temperature is too high.", "commissioning_check": null, "evidence_quote": "FC#13 Equation: | (∑(CW-Flow CH-X * CWRT CH-X) / ∑CW-Flow CH-X) - CWRT AVG | > ƐCWT and ∑CW-Flow CH-X = 1 Applies to OS #2 Description: Deviation between the active chiller condenser water return temperature and the common condenser water return temperature is too high. Possible Diagnosis: A condenser water return temperature sensor is out of calibration", "page_hint": 231}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#13 Equation: | (∑(CW-Flow CH-X * CWRT CH-X) / ∑CW-Flow CH-X) - CWRT AVG | > ƐCWT and ∑CW-Flow CH-X = 1 Applies to OS #2 Description: Deviation between the active chiller condenser water return temperature and the common condenser water return temperature is too high. Possible Diagnosis: A condenser water return temperature sensor is out of calibration", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_d9c67f7ee5086077", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_14_cwst_too_high_with_towers_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#14: CWST Too High with Towers at Full Speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Water-cooled plant", "summary": "Fault condition: CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD. Possible diagnoses: VFD problem, mechanical problem with cooling tower(s), cooling tower(s) undersized.", "trigger_condition": "CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ƐCWT (temperature error threshold, default 2°F)", "ƐVFDSPD (VFD speed error threshold, default 5%)"], "fault_condition": "Condenser water supply temperature is too high with cooling tower(s) at full speed.", "commissioning_check": null, "evidence_quote": "FC#14 Equation: CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description: Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis: Problem with cooling tower VFD, Mechanical problem with cooling tower(s), Cooling tower(s) undersized", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#14 Equation: CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description: Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis: Problem with cooling tower VFD, Mechanical problem with cooling tower(s), Cooling tower(s) undersized", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_25f7ef2e2f2d5bf5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_15_wse_cwrt_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#15: WSE CWRT Sensor Deviation", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plant with waterside economizer", "summary": "Fault condition: |CWRT HX, AVG - CWRT AVG| > ƐCWT and ∑CW-Flow CH-X = 0 and WSE-HX-CW-ISO = 1. Possible diagnosis: A condenser water return temperature sensor is out of calibration.", "trigger_condition": "Deviation between WSE CWRT and common CWRT exceeds ƐCWT, no chillers flowing, and WSE CW isolation valve is open.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐCWT (temperature error threshold, default 2°F)"], "fault_condition": "Deviation between the active waterside economizer condenser water return temperature and the common condenser water return temperature is too high.", "commissioning_check": null, "evidence_quote": "FC#15 Equation: | CWRT HX, AVG - CWRT AVG | > Ɛ CWT and ∑CW-Flow CH-X = 0 and WSE-HX-CW-ISO = 1 Applies to OS #4 Description: Deviation between the active waterside economizer condenser water return temperature and the common condenser water return temperature is too high. Possible Diagnosis: A condenser water return temperature sensor is out of calibration", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#15 Equation: | CWRT HX, AVG - CWRT AVG | > Ɛ CWT and ∑CW-Flow CH-X = 0 and WSE-HX-CW-ISO = 1 Applies to OS #4 Description: Deviation between the active waterside economizer condenser water return temperature and the common condenser water return temperature is too high. Possible Diagnosis: A condenser water return temperature sensor is out of calibration", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_e92f101b4aa88e17", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_16_heat_exchanger_approach_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#16: Heat Exchanger Approach High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plant with waterside economizer", "summary": "Fault condition: CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT. Possible diagnosis: Possible heat exchanger fouling or blocked tubes.", "trigger_condition": "CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["DA HX (design heat exchanger approach)", "ƐCHWRT (temperature error threshold)"], "fault_condition": "Heat exchanger approach is high", "commissioning_check": null, "evidence_quote": "FC#16 Equation: CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description: Heat exchanger approach is high Possible Diagnosis: Possible heat exchanger fouling or blocked heat exchanger tubes", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#16 Equation: CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description: Heat exchanger approach is high Possible Diagnosis: Possible heat exchanger fouling or blocked heat exchanger tubes", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_0748dd3e92d0cc9a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_17_chwrt_before_after_wse_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#17: CHWRT Before/After WSE Deviation", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plant with waterside economizer", "summary": "Fault condition: |CHWRTBeforeWSE - CHWRTAfterWSE| > ƐCHWT and (Status WSE-HX-P = Off or WSE-HX-CHW-DIV = 100%). Possible diagnosis: A CHW return temperature sensor is out of calibration.", "trigger_condition": "Deviation between CHWRT before and after WSE exceeds ƐCHWT and HX pump is off or diverting valve is fully open.", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ƐCHWT (temperature error threshold, default 2°F)"], "fault_condition": "Deviation between the chilled water return temperature before and after the waterside economizer is too high.", "commissioning_check": null, "evidence_quote": "FC#17 Equation: | CHWRTBeforeWSE - CHWRTAfterWSE | > Ɛ CHWT and Status WSE-HX-P = Off (if HX Pump) or WSE-HX-CHW-DIV = 100% (if diverting valve) Applies to OS #4, #5 Description: Deviation between the chilled water return temperature before and after the waterside economizer is too high. Possible Diagnosis: A chilled water return temperature sensor is out of calibration", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#17 Equation: | CHWRTBeforeWSE - CHWRTAfterWSE | > Ɛ CHWT and Status WSE-HX-P = Off (if HX Pump) or WSE-HX-CHW-DIV = 100% (if diverting valve) Applies to OS #4, #5 Description: Deviation between the chilled water return temperature before and after the waterside economizer is too high. Possible Diagnosis: A chilled water return temperature sensor is out of calibration", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_a970c905dc93572d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_18_too_many_os_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#18: Too Many OS Changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Fault condition: ΔOS > ΔOS MAX. Possible diagnosis: Unstable control due to poorly tuned loop or mechanical problem.", "trigger_condition": "Number of operating state changes in last 60 minutes exceeds ΔOS MAX (default 2).", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ΔOS MAX (default 2)"], "fault_condition": "Too many changes in Operating State", "commissioning_check": null, "evidence_quote": "FC#18 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#18 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_7611ada3735a6573", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_19_too_many_chiller_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#19: Too Many Chiller Starts", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Fault condition: ΔStarts CH-x > ΔCHStart MAX. Possible diagnoses: Chiller cycling due to low loads, chiller oversized or insufficient turndown, stage-up threshold too low.", "trigger_condition": "Number of chiller starts in last 60 minutes exceeds ΔCHStart MAX (default 2).", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ΔCHStart MAX (default 2)"], "fault_condition": "Too many chiller starts", "commissioning_check": null, "evidence_quote": "FC#19 Equation: ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description: Too many chiller starts Possible Diagnosis: Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#19 Equation: ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description: Too many chiller starts Possible Diagnosis: Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_7168de10baf8f0d5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_20_too_many_stage_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#20: Too Many Stage Changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Fault condition: ΔStage > ΔStage MAX. Possible diagnosis: Staging thresholds and/or delays need to be adjusted.", "trigger_condition": "Number of stage changes in last 60 minutes exceeds ΔStage MAX (default 2).", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ΔStage MAX (default 2)"], "fault_condition": "Too many stage changes", "commissioning_check": null, "evidence_quote": "FC#20 Equation: ΔStage > ΔStage MAX Applies to OS #1 – #5 Description: Too many stage changes Possible Diagnosis: Staging thresholds and/or delays need to be adjusted", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#20 Equation: ΔStage > ΔStage MAX Applies to OS #1 – #5 Description: Too many stage changes Possible Diagnosis: Staging thresholds and/or delays need to be adjusted", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6"}
{"candidate_id": "cand_8a9ed4487cc60bd0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_18_12:chw_plant_afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Plant AFDD - Test Mode", "section_id": "5.20.18.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Test mode temporarily sets StageDelay and AlarmDelay to 0 minutes for TestModeDelay minutes (default 120) to allow instant testing of AFDD system.", "trigger_condition": "Test mode is enabled.", "required_behavior": "Set StageDelay and AlarmDelay to 0 for TestModeDelay minutes.", "configurable_values": ["TestModeDelay (default 120 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test Mode shall temporarily set StageDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and to ensure normal fault detection occurs after testing is complete.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test Mode shall temporarily set StageDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and to ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.12"}
{"candidate_id": "cand_fed5f38c1f77f661", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_18_13:chw_plant_afdd_alarm_reporting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Plant AFDD - Alarm Reporting", "section_id": "5.20.18.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "When a fault condition is reported, it shall be a Level 3 alarm including the fault description and list of possible diagnoses from the fault condition table.", "trigger_condition": "A fault condition evaluates as true for AlarmDelay minutes.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a Fault Condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from the table in Section 5.20.18.6.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a Fault Condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from the table in Section 5.20.18.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.13"}
