{"extract_mode": "full_book", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from the entire standard in one pass. Use the whole-book context to resolve cross-chapter references, repeated logic, and definitions. Treat chunks only as evidence anchors, not extraction boundaries. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 100 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "46ed6274d4a6e51648f322ac2ff5ddc7d7df37dc", "content_chars": 2193}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "fe84ccd2cf52e6104d27de94e29665bf5614a68f", "content_chars": 787087}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 100000}, "response": {"id": "be4dce7a-981a-4eea-8dcb-9984d89bf1bf", "object": "chat.completion", "created": 1778090046, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Enable\",\n      \"section_id\": \"5.20.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Enable the chiller plant in the lowest stage when the plant has been disabled for at least 15 minutes, the number of Chiller Plant Requests exceeds the ignored requests threshold, outdoor air temperature is above the lockout temperature, and the enable schedule is active.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.\",\n      \"required_behavior\": \"Enable the plant in the lowest stage.\",\n      \"configurable_values\": [\"I (ignored requests, default 0)\", \"CH-LOT (outdoor air lockout temperature)\", \"Enable schedule\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Disable\",\n      \"section_id\": \"5.20.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Disable the chiller plant when it has been enabled for at least 15 minutes and either the number of Chiller Plant Requests drops to or below the ignored requests threshold for 3 minutes, outdoor air temperature drops below the lockout temperature minus 1°F, or the enable schedule becomes inactive.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes, or OAT < CH-LOT – 1°F, or chiller plant enable schedule is inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignored requests, default 0)\", \"CH-LOT (outdoor air lockout temperature)\", \"Enable schedule\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up – Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage up when the current stage OPLR exceeds SPLR UP for 15 minutes and the OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"required_behavior\": \"Initiate a stage-up event.\",\n      \"configurable_values\": [\"SPLR UP (stage up part load ratio, varies by chiller type and lift)\", \"OPLR decreasing rate threshold (2.5% per minute)\", \"Time delay (15 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Down – Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage down when the next available lower stage OPLR is below SPLR DN for 15 minutes and the next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.\",\n      \"required_behavior\": \"Initiate a stage-down event.\",\n      \"configurable_values\": [\"SPLR DN (stage down part load ratio, varies by chiller type and lift)\", \"OPLR increasing rate threshold (2.5% per minute)\", \"Time delay (15 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Supply Temperature Reset – Differential Pressure Controlled Loops\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Reset CHWST setpoint and pump DP setpoint based on the CHW Plant Reset variable. From 0% to 50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50% to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin. The CHW Plant Reset variable is controlled by a Trim & Respond loop using cooling CHWST reset requests.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"Reset DP setpoint from CHW-DPmin to CHW-DPmax over 0-50% loop output; reset CHWST setpoint from CHWSTmax to CHWSTmin over 50-100% loop output. The CHW Plant Reset variable is adjusted by Trim & Respond logic.\",\n      \"configurable_values\": [\"CHW-DPmin\", \"CHW-DPmax\", \"CHWSTmin\", \"CHWSTmax\", \"Trim & Respond parameters (SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"page_hint\": 199,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Control – CWRT Control\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Control cooling tower fan speed to maintain condenser water return temperature (CWRT) at a setpoint that is reset based on plant part load ratio and chiller lift requirements. Fan speed is limited by head pressure control and part load ratio.\",\n      \"trigger_condition\": \"Any condenser water pump is proven on.\",\n      \"required_behavior\": \"Maintain CWRT at setpoint using a direct acting PID loop. The setpoint is calculated as CWRTsp = CHWSTsp + LIFTtarget, where LIFTtarget is a function of PLRplant. Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.\",\n      \"configurable_values\": [\"LIFTmin\", \"LIFTmax\", \"PLRplant\", \"Minimum tower speed\", \"PID gains\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output.\",\n      \"page_hint\": 213,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Enable\",\n      \"section_id\": \"5.20.3.1\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Enable the waterside economizer if it has been disabled for at least 20 minutes and the chilled water return temperature upstream of the heat exchanger is greater than the predicted heat exchanger leaving water temperature plus 2°F.\",\n      \"trigger_condition\": \"WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.\",\n      \"required_behavior\": \"Enable the waterside economizer.\",\n      \"configurable_values\": [\"PHXLWT calculation parameters (DA HX, DT WB, DA CT, m)\", \"Time delay (20 minutes)\", \"Temperature offset (2°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"page_hint\": 173,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Disable\",\n      \"section_id\": \"5.20.3.2\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Disable the waterside economizer when it has run for at least 20 minutes and the chilled water temperature downstream of the heat exchanger is greater than the chilled water return temperature upstream of the heat exchanger less 1°F for 2 minutes.\",\n      \"trigger_condition\": \"WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.\",\n      \"required_behavior\": \"Disable the waterside economizer.\",\n      \"configurable_values\": [\"Time delay (20 minutes)\", \"Temperature offset (1°F)\", \"Duration (2 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\",\n      \"page_hint\": 174,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control – Fixed Speed CW Pumps\",\n      \"section_id\": \"5.20.10.3\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For fixed speed condenser water pumps, map the head pressure control loop output to reset maximum cooling tower speed from 100% to minimum speed over 0-50% output, and reset head pressure control valve position from 100% open to MinCWVlvPos over 50-100% output.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100% loop output, reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"configurable_values\": [\"MinCWVlvPos (minimum head pressure control valve position)\", \"Minimum tower speed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control – Variable Speed CW Pumps (No WSE)\",\n      \"section_id\": \"5.20.10.4\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For variable speed condenser water pumps without a waterside economizer, map the head pressure control loop output to reset maximum cooling tower speed from 100% to minimum speed over 0-50% output, and reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed over 50-100% output.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100% loop output, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage (design CW pump speed for stage)\", \"MinCWPspeed (minimum CW pump speed)\", \"Minimum tower speed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control – With Waterside Economizer (WSE Disabled)\",\n      \"section_id\": \"5.20.10.5\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"When the waterside economizer is disabled, map the head pressure control loop output to reset maximum cooling tower speed from 100% to minimum speed over 0-50% output, and reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed over 50-100% output. Head pressure control valves are 100% open.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled and WSE is disabled.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100% loop output, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Each enabled chiller's head pressure control valve shall be 100% open.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage\", \"MinCWPspeed\", \"Minimum tower speed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control – With Waterside Economizer (WSE Enabled)\",\n      \"section_id\": \"5.20.10.6\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"When the waterside economizer is enabled, set maximum cooling tower speed to 100%, set condenser water pump speed to design speed for the stage, and map the head pressure control loop output to reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled and WSE is enabled.\",\n      \"required_behavior\": \"HpTowerMaxSpeed = 100%. Condenser water pump speed = design speed for the stage. Each enabled chiller's head pressure control loop output resets head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"configurable_values\": [\"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"page_hint\": 212,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Staging – Headered Pumps\",\n      \"section_id\": \"5.20.6.7\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage primary chilled water pumps based on the ratio of current flow to design flow. Start the next lag pump when CHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes. Shut off the last lag pump when CHWFR ≤ (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes.\",\n      \"trigger_condition\": \"CHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes (stage up) or CHWFR ≤ (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes (stage down).\",\n      \"required_behavior\": \"Start the next lag pump (stage up) or shut off the last lag pump (stage down).\",\n      \"configurable_values\": [\"N (number of pumps at design conditions)\", \"Time delay (10 minutes)\", \"Offset (0.03)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N - .03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps - 1 / N - .03\",\n      \"page_hint\": 203,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Speed Control – DP Control\",\n      \"section_id\": \"5.20.6.8\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"When any primary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain differential pressure at setpoint CHW-DPsp. All pumps receive the same speed signal.\",\n      \"trigger_condition\": \"Any primary CHW pump is proven on.\",\n      \"required_behavior\": \"Control pump speed to maintain differential pressure at CHW-DPsp using a reverse acting PID loop. All pumps receive the same speed signal.\",\n      \"configurable_values\": [\"CHW-DPsp (differential pressure setpoint)\", \"PID gains\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Staging – Headered Pumps\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage secondary chilled water pumps based on the ratio of current flow to design flow. Start the next lag pump when SCHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes. Shut off the last lag pump when SCHWFR < (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes.\",\n      \"trigger_condition\": \"SCHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes (stage up) or SCHWFR < (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes (stage down).\",\n      \"required_behavior\": \"Start the next lag pump (stage up) or shut off the last lag pump (stage down).\",\n      \"configurable_values\": [\"N (number of pumps at design conditions)\", \"Time delay (10 minutes)\", \"Offset (0.03)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N - .03 2. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps - 1 / N - .03\",\n      \"page_hint\": 205,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Speed Control – DP Control\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"When any secondary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain differential pressure at setpoint CHW-DPsp. All pumps receive the same speed signal.\",\n      \"trigger_condition\": \"Any secondary CHW pump is proven on.\",\n      \"required_behavior\": \"Control pump speed to maintain differential pressure at CHW-DPsp using a reverse acting PID loop. All pumps receive the same speed signal.\",\n      \"configurable_values\": [\"CHW-DPsp (differential pressure setpoint)\", \"PID gains\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CHW Minimum Flow Bypass Valve Control – Parallel Chillers\",\n      \"section_id\": \"5.20.8.1\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Modulate the bypass valve to maintain minimum flow through all operating chillers. The minimum flow setpoint is calculated as the highest MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX) among operating chillers multiplied by the sum of their CHW-DesFlowX.\",\n      \"trigger_condition\": \"Any CHW pump is proven on.\",\n      \"required_behavior\": \"Modulate bypass valve to maintain flow at setpoint = Max(MinFlowRatio) * Sum(CHW-DesFlowX for operating chillers).\",\n      \"configurable_values\": [\"CHW-MinFlowX (minimum flow for each chiller)\", \"CHW-DesFlowX (design flow for each chiller)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Staging\",\n      \"section_id\": \"5.20.12.1\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage cooling tower cells based on plant stage. Lead cells are enabled when the lead CW pump is enabled and disabled when all CW pumps are off. Tower stage changes are initiated concurrently with condenser water pump changes.\",\n      \"trigger_condition\": \"Lead CW pump is enabled (stage up) or all CW pumps are off (stage down).\",\n      \"required_behavior\": \"Enable lead tower cell(s) when lead CW pump is enabled. Disable lead tower cell(s) when all CW pumps are off. Tower stage changes occur concurrently with CW pump stage/speed changes.\",\n      \"configurable_values\": [\"Plant stage to tower cell mapping table\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Lead cell(s) shall be enabled when the lead CW pump is enabled. Lead cell(s) shall be disabled when all CW pumps are proven off. d. Tower stage changes shall be initiated concurrently with condenser water pump stage and/or condenser water pump speed changes per plant staging logic in Section 5.20.4.\",\n      \"page_hint\": 213,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Fan Enable/Disable – CWRT Control\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Disable tower fans if any enabled chiller's HpTowerMaxSpd has been at minimum for 5 minutes, or if fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F. Enable fans if they have been off for at least 1 minute, CWRT rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are above minimum.\",\n      \"trigger_condition\": \"Disable: (Any enabled chiller's HpTowerMaxSpd at minimum for 5 minutes) OR (fans at minimum for 5 minutes AND CWRT < setpoint - 1°F). Enable: Fans off for ≥1 minute AND CWRT > setpoint + 1°F AND all enabled chillers' HpTowerMaxSpd > minimum.\",\n      \"required_behavior\": \"Disable or enable tower fans based on conditions.\",\n      \"configurable_values\": [\"Time delays (5 minutes, 1 minute)\", \"Temperature offsets (1°F)\", \"Minimum tower speed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"11. Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F. 12. Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and iv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Make-up Water Valve Control\",\n      \"section_id\": \"5.20.13.1\",\n      \"section_title\": \"Tower Make-up Water\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Cycle the make-up water valve based on tower water fill level sensor. Open the valve when water level falls below T-level-min-fill. Close the valve when water level rises above T-level-max-fill.\",\n      \"trigger_condition\": \"Water level < T-level-min-fill (open) or water level > T-level-max-fill (close).\",\n      \"required_behavior\": \"Open make-up water valve when water level is below T-level-min-fill. Close valve when water level is above T-level-max-fill.\",\n      \"configurable_values\": [\"T-level-min-fill (lowest normal operating level)\", \"T-level-max-fill (highest normal operating level)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Basin Heater Control\",\n      \"section_id\": \"5.20.15.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Enable the basin heater when basin temperature drops below 38°F. Disable the basin heater when basin temperature rises above 40°F.\",\n      \"trigger_condition\": \"Basin temperature < 38°F (enable) or basin temperature > 40°F (disable).\",\n      \"required_behavior\": \"Enable basin heater when temperature < 38°F. Disable when temperature > 40°F.\",\n      \"configurable_values\": [\"Enable temperature (38°F)\", \"Disable temperature (40°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Piping Heat Trace Control\",\n      \"section_id\": \"5.20.15.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Enable piping heat trace when outdoor air temperature drops below 34°F. Disable heat trace when outdoor air temperature rises above 40°F.\",\n      \"trigger_condition\": \"OAT < 34°F (enable) or OAT > 40°F (disable).\",\n      \"required_behavior\": \"Enable heat trace when OAT < 34°F. Disable when OAT > 40°F.\",\n      \"configurable_values\": [\"Enable temperature (34°F)\", \"Disable temperature (40°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#1: DP too high with pumps off\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if differential pressure is too high when chilled water pumps are off, indicating a possible DP sensor error.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"DP AVG > Ɛ DSP and Status CHWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error\",\n      \"page_hint\": 229,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#4: DP too low with pumps at full speed\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if chilled water loop differential pressure is too low with pumps at full speed, indicating possible VFD, mechanical, or sizing issues.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.\",\n      \"page_hint\": 229,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#6: CHWST too high\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if chilled water supply temperature is too high, indicating possible mechanical problems with chillers or excessive primary flow.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#8: Condenser approach too high\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if condenser approach temperature is too high, indicating possible condenser fouling, blocked tubes, or low water temperature/flow.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#9: Evaporator approach too high\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if evaporator approach temperature is too high, indicating possible evaporator fouling, blocked tubes, or low refrigerant charge.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#14: CWST too high with towers at full speed\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if condenser water supply temperature is too high with cooling towers at full speed, indicating possible VFD, mechanical, or sizing issues.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis Problem with cooling tower VFD Mechanical problem with cooling tower(s) Cooling tower(s) undersized\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#16: Heat exchanger approach high\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if waterside economizer heat exchanger approach is high, indicating possible fouling or blocked tubes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#18: Too many OS changes\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if the number of changes in Operating State exceeds the maximum, indicating unstable control or mechanical problems.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#18 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#19: Too many chiller starts\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if a chiller has started too many times in the last 60 minutes, indicating possible cycling due to low load or oversized chiller.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"ΔStartsCH-x > ΔCHStart MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts Possible Diagnosis Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD – FC#20: Too many stage changes\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Detects if the number of plant stage changes exceeds the maximum, indicating staging thresholds or delays need adjustment.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": \"ΔStage > ΔStage MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#20 Equation ΔStage > ΔStage MAX Applies to OS #1 – #5 Description Too many stage changes Possible Diagnosis Staging thresholds and/or delays need to be adjusted.\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish CHW-DPmax\",\n      \"section_id\": \"3.2.3.1\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fully open downstream control valves, close upstream valves, start pumps, and adjust speed until design flow is achieved through all open coils. Record the BAS differential pressure sensor reading as CHW-DPmax.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Fully open all control valves serving coils that are located downstream of the differential pressure sensor. Close the minimum flow bypass valve (if applicable). Fully close all control valves serving coils that are located upstream of the differential pressure sensor. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.\",\n      \"evidence_quote\": \"1. Fully open all control valves serving coils that are located downstream of the differential pressure sensor. 2. Close the minimum flow bypass valve (if applicable). 3. Fully close all control valves serving coils that are located upstream of the differential pressure sensor. 4. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. 5. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.\",\n      \"page_hint\": 22,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish Cw-DesPumpSpdStage\",\n      \"section_id\": \"3.2.3.3\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For each chiller stage, configure the plant to that stage, reduce CW pump speed until condenser water flow through any chiller drops to 100% of design, and record the speed setpoint.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller(s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.\",\n      \"evidence_quote\": \"1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller (s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.\",\n      \"page_hint\": 23,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish MinCWVlvPos (Constant Speed CW Pumps)\",\n      \"section_id\": \"3.2.3.4\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For constant speed CW pumps, configure the plant for the lowest stage, throttle the head pressure control valve until flow through the chiller's condenser decreases to 110% of the minimum flow switch setpoint, and record the valve position.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.\",\n      \"page_hint\": 23,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish MinCWPspeed (Variable Speed CW Pumps)\",\n      \"section_id\": \"3.2.3.5\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For variable speed CW pumps, configure the plant for the lowest stage, reduce pump speed until flow through the chiller's condenser decreases to 110% of the minimum flow switch setpoint, and record the speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish HxPumpDesSpd\",\n      \"section_id\": \"3.2.3.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For waterside economizer HX pumps, decrease pump speed from 100% until differential pressure across the HX is within 5% of design, and record the speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish Ch-MaxPriPumpSpdStage\",\n      \"section_id\": \"3.2.3.7\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For primary CHW pumps intended to operate at fixed speeds, decrease pump speed from 100% until differential pressure across the chiller evaporator is within 5% of design, and record the speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish Ch-MinPriPumpSpdStage\",\n      \"section_id\": \"3.2.3.8\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For variable primary-variable secondary systems, open all chiller isolation valves, start all non-redundant primary pumps at 100% speed, decrease speed until flow through any chiller decreases to 110% of CHW-MinFlowX, and record the speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Establish Minimum Speeds for VFD-driven Equipment\",\n      \"section_id\": \"3.2.3.9\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For VFD-driven pumps and tower fans, manually set speed to 6 Hz (10%), observe rotation, and gradually increase until visibly rotating. That speed becomes the minimum speed setpoint.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%) unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by the manufacturer. 3. Observe fan/pump in field to ensure it is visibly rotating. If not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.\",\n      \"evidence_quote\": \"1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%) unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by manufacturer. 3. Observe fan/pump in field to ensure it is visibly rotating. If not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.\",\n      \"page_hint\": 25,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"CHW Plant Reset Logic – DP First, Then Temperature\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. This order prioritizes chiller energy savings over pump energy savings.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones during the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self-Directed Learning Course showed that the pump energy penalty incurred with this approach is more than offset by chiller energy savings resulting from keeping the chilled water supply temperature setpoint as high as possible.\",\n      \"page_hint\": 199,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"CHW Plant Reset – Starting Point\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"The reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and pass the setpoint, leading to cycling. Additionally, starting at a high temperature may delay satisfying the load.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset starts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F supply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint resets down.\",\n      \"page_hint\": 200,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Staging Rules – Chiller Type Precedence\",\n      \"section_id\": \"5.20.4.14\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Staging rules for constant speed centrifugal chillers supersede those for positive displacement chillers, which supersede those for variable speed centrifugal chillers. This hierarchy reflects typical plant design where positive displacement machines handle low loads, variable speed centrifugals are next, and constant speed centrifugals are last.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The above section effectively means the rules for staging constant speed centrifugal chillers supersede the rules for staging positive displacement chillers, and the rules for staging positive displacement chillers supersede the rules for staging variable speed centrifugal chillers. These rules assume the following staging hierarchy applies globally across chiller plants based on current industry best practice: (1) If the plant has any positive displacement machines, those are staged on first since they are generally sized to handle low load conditions. (2) Variable speed centrifugal machines are staged on next. (3) Constant speed centrifugal machines are staged on last.\",\n      \"page_hint\": 179,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Variable Speed Centrifugal Chiller Staging Point Reset with Lift\",\n      \"section_id\": \"5.20.4.14\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"For variable speed centrifugal chillers, the staging point (SPLR UP) is reset based on lift to optimize efficiency. Higher lift increases the staging point to minimize throttling losses from surge control devices.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Centrifugal chiller efficiency varies significantly with lift. As lift increases for a given load, centrifugal compressors must run faster to avoid surge. Capacity trimming under such conditions is accomplished using inlet guide vanes or variable geometry diffusers, which reduces chiller efficiency. The above equation resets the centrifugal staging point up when lift is high to minimize throttling of surge control devices and keep chillers operating near to their optimal efficiency.\",\n      \"page_hint\": 180,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Primary-Secondary Staging – Avoid Secondary Recirculation\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Primary-secondary staging logic stages up when secondary CHWST exceeds primary CHWST by 2°F and primary pumps are at maximum speed, to avoid the positive feedback loop of secondary recirculation.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary-secondary staging needs to ensure that secondary flow does not exceed primary flow. When secondary flow exceeds primary flow, the secondary CHWST degrades (elevates), in turn causing lower secondary CHWRT. This in turn decreases the load on the chillers while causing the secondary flowrate to only increase further. Staging logic avoids this positive feedback scenario by staging up when the presence of secondary recirculation has been confirmed by secondary CHWST exceeding primary by 2°F.\",\n      \"page_hint\": 184,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Condensing Boiler Staging – Avoid Short Cycling\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"For condensing boilers, staging up is delayed until the current stage output exceeds the minimum output of the next stage by 100% to avoid short cycling after stage up. The default threshold is set to ensure sufficient load to prevent cycling.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Staging is delayed until the current stage output exceeds the minimum output of the next stage by 100% to avoid boiler short cycling following stage up, which dramatically decreases plant efficiency. The default stage up threshold for the efficiency condition is set to ensure sufficient load to prevent boilers from short cycling and to create an adequate hysteresis to prevent unnecessary boiler staging, but the optimal threshold will depend in part on the boiler turndown.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Non-Condensing Boiler Staging – Simplified Logic\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Non-condensing boilers do not benefit significantly from low turndown operation, so staging logic is simplified by running boilers to near full output (90% of design capacity) before staging up.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Non-condensing boilers do not benefit significantly from operating at low turndowns since the primary benefit of doing so is to maximize condensing, which is not permissible with non-condensing boiler heat exchangers. Logic is therefore simplified by running boilers to near full output prior to staging.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"HW Pump DP Setpoint Not Reset\",\n      \"section_id\": \"5.21.6.5\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"HW pump DP setpoint is not reset by valve position because valve position is already used to reset HWST, which saves more energy. Pump energy is converted to heat, so reductions in pump energy are offset by the boilers.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"HW pump DP setpoint is not reset by valve position because valve position is already used to reset HWST, which saves much more energy than DP reset. As noted above, pump energy is ultimately turned into heat so reductions in HW pump energy are made up by the boilers.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Condensation Protection – Variable Speed Primary Pumps Preferred\",\n      \"section_id\": \"5.21.5.5\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Where variable speed primary pumps are provided, they should be used first for condensation protection because increasing primary pump speed to raise boiler entering temperature does not starve loads like limiting secondary pump speed does.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where variable speed primary pumps are provided, they should be used first to provide condensation protection since increasing primary pump speed to increase boiler entering temperature does not starve loads like limiting secondary pump speed (or using thermostatic mixing valves for that matter) does.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Constant Speed Secondary Pumps Not Recommended\",\n      \"section_id\": \"5.21.7.11\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Constant speed secondary pumps are generally not advisable for any boiler system. For non-condensing systems, VFDs are more cost-effective for condensation protection. For condensing systems, variable primary systems are simpler and provide equal or better performance.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Constant speed secondary pumps are generally not advisable on any boiler system. For non-condensing boiler systems, secondary pump VFDs are a more cost-effective means of providing condensation protection than 3-way thermostatic mixing valves and provide energy benefits as discussed in Section 5.21.5. For condensing boiler systems, constant speed secondary pumps could in theory be provided in conjunction with variable speed primary pumps to still allow for condensing operation at low loads, but a better option would be to simply provide a variable-primary system with either variable speed or constant speed pumps. The controls are simpler and as good or better energy performance will result.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 210447, "completion_tokens": 15781, "total_tokens": 226228, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 210447}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
