{"candidate_id": "cand_0615208bf3d2b58f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_up_failsafe_condition_parallel_plants", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Up – Failsafe Condition (Parallel Plants)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant (parallel chillers)", "summary": "Stage up if CHW DP is 2 psi below setpoint for 15 minutes or CHW supply temperature is 2°F above setpoint for 15 minutes.", "trigger_condition": "CHW DP is 2 psi < setpoint for 15 minutes; or CHW supply temperature is 2°F > setpoint for 15 minutes.", "required_behavior": "Initiate a stage-up event.", "configurable_values": ["DP setpoint", "CHW supply temperature setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Failsafe Condition: i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the plant is enabled in WSE Mode (see Section 5.20.4.15 ):", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6f31bea5d6614207"], "chunk_id": "chunk_6f31bea5d6614207", "page_no": 172, "source_page_nos": [172], "evidence_text": "a. If the plant is enabled in WSE Mode (see Section 5.20.4.15 ):", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_d84ddbfc146d9715", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_3:head_pressure_control_fixed_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control – Fixed Speed CW Pumps", "section_id": "5.20.10.3", "section_title": "Head Pressure Control", "equipment_scope": "Water-cooled chiller plant with fixed speed CW pumps", "summary": "Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum; 50-100% resets head pressure control valve position from 100% open to MinCWVlvPos.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller.", "required_behavior": "Map loop output as described to limit tower speed and modulate CW isolation valve to maintain minimum lift.", "configurable_values": ["MinCWVlvPos (minimum head pressure control valve position)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "page_hint": 210}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.3", "source_chunk_ids": ["chunk_d0ffd85246154a62"], "chunk_id": "chunk_d0ffd85246154a62", "page_no": 210, "source_page_nos": [210], "evidence_text": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
{"candidate_id": "cand_275651dd09f2d282", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_4:head_pressure_control_variable_speed_cw_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control – Variable Speed CW Pumps (No WSE)", "section_id": "5.20.10.4", "section_title": "Head Pressure Control", "equipment_scope": "Water-cooled chiller plant with variable speed CW pumps and no waterside economizer", "summary": "Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum; 50-100% resets condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller.", "required_behavior": "Map loop output as described to limit tower speed and reduce CW pump speed to maintain minimum lift.", "configurable_values": ["Cw-DesPumpSpdStage (design CW pump speed for stage)", "MinCWPspeed (minimum CW pump speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "page_hint": 211}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.4", "source_chunk_ids": ["chunk_25c5b83d8e3342dc"], "chunk_id": "chunk_25c5b83d8e3342dc", "page_no": 211, "source_page_nos": [211], "evidence_text": "For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
{"candidate_id": "cand_e184eb6397db348f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:vav_ahu_fc_6_oa_fraction_error", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV AHU – FC#6: OA Fraction Error", "section_id": "5.16.14.8", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Fault condition: |RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF. Possible causes: RAT, MAT, or OAT sensor error; leaking or stuck economizer damper or actuator.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "| RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > ƐF", "commissioning_check": null, "evidence_quote": "FC#6 Equation | RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > ƐF Applies to OS #1, #4 Description OA fraction is too low or too high; should equal %OA MIN Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_a582c5dbd69b0579", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:vav_ahu_fc_4_too_many_operating_state_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV AHU – FC#4: Too Many Operating State Changes", "section_id": "5.16.14.8", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Fault condition: ΔOS > ΔOS MAX. Possible cause: unstable control due to poorly tuned loop or mechanical problem.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC#4 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_f9b2e12e9871c711", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_fc_9_evaporator_approach_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant – FC#9: Evaporator Approach Too High", "section_id": "5.20.18.6", "section_title": "Chilled Water Plant", "equipment_scope": "Chiller plant with chiller network interfaces", "summary": "Fault condition: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG. Possible causes: evaporator fouling, blocked tubes, low refrigerant charge, contaminated charge.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG", "commissioning_check": null, "evidence_quote": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dc7f4154b85d4460"], "chunk_id": "chunk_dc7f4154b85d4460", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_90ebb0d7779a056e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_fc_19_too_many_chiller_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant – FC#19: Too Many Chiller Starts", "section_id": "5.20.18.6", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition: ΔStartsCH-x > ΔCHStart MAX. Possible causes: chiller cycling due to low loads, oversized chiller, insufficient turndown, stage-up threshold too low.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔStartsCH-x > ΔCHStart MAX", "commissioning_check": null, "evidence_quote": "FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts Possible Diagnosis Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_5be8c01057f90baa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:hw_plant_fc_13_too_many_boiler_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "HW Plant – FC#13: Too Many Boiler Starts", "section_id": "5.21.11.6", "section_title": "Hot Water Plant", "equipment_scope": "Hot Water Plant", "summary": "Fault condition: ΔStarts B-x > ΔBStart MAX. Possible causes: boiler cycling due to low loads, oversized boiler, insufficient turndown, stage-up threshold too low.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔStarts B-x > ΔBStart MAX", "commissioning_check": null, "evidence_quote": "FC#13 Equation ΔStarts B-x > ΔBStart MAX Applies to OS #2, #3 Description Too many boiler starts Possible Diagnosis Boiler is cycling due to load loads Boiler is oversized and/or has insufficient turndown. Boiler stage-up threshold may be set too low.", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1e2b48cb222e4e96"], "chunk_id": "chunk_1e2b48cb222e4e96", "page_no": 258, "source_page_nos": [258], "evidence_text": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_3789acad195b55d4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1:zone_temperature_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Zone Temperature Alarms", "section_id": "5.3.6.1", "section_title": "Generic Thermal Zones", "equipment_scope": "All zones", "summary": "High-temperature alarm: Level 4 if zone is 2°C above cooling setpoint for 10 min; Level 3 if 3°C above for 10 min. Low-temperature alarm: Level 4 if zone is 2°C below heating setpoint for 10 min; Level 3 if 3°C below for 10 min.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone temperature 2°C (3°F) above cooling setpoint for 10 minutes (Level 4) or 3°C (5°F) above for 10 minutes (Level 3). Similarly for low temperature relative to heating setpoint.", "commissioning_check": null, "evidence_quote": "High-temperature alarm 1. If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm. b. Low-temperature alarm 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.6.1.  Zone Temperature Alarms", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.6.1.  Zone Temperature Alarms", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_7b9410678ed9f9a5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_3:chw_plant_chiller_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant – Chiller Alarm", "section_id": "5.20.17.3", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "Chiller alarm is Level 2.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Chiller alarm condition (safety shutdown, manual shut off, failure to start, valve position mismatch, low delta-T).", "commissioning_check": null, "evidence_quote": "Chiller alarm: level 2", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chiller alarm: level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.3", "source_chunk_ids": ["chunk_455f95e9c5c6479b"], "chunk_id": "chunk_455f95e9c5c6479b", "page_no": 221, "source_page_nos": [221], "evidence_text": "Chiller alarm: level 2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_054205a7c575c8c4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_3:hw_plant_boiler_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "HW Plant – Boiler Alarm", "section_id": "5.21.10.3", "section_title": "Hot Water Plant", "equipment_scope": "Hot Water Plant", "summary": "Boiler alarm is Level 2.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Boiler alarm condition (safety shutdown, valve position mismatch, low leaving water temperature).", "commissioning_check": null, "evidence_quote": "Boiler alarm: Level 2", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Boiler alarm: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.3", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Boiler alarm: Level 2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_84051b42119aaa57", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_fc_1_too_many_operating_state_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU – FC#1: Too Many Operating State Changes", "section_id": "5.22.6.6", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit", "summary": "Fault condition: ΔOS > ΔOS MAX. Possible cause: unstable control due to poorly tuned loop or mechanical problem.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC #1 Equation ΔOS > ΔOS MAX Applies to OS #1 – #4 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_d4b4d266954ab08c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_1:tab_chw_dpmax_determination", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – CHW-DPmax Determination", "section_id": "3.2.3.1", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant with DP controlled variable speed pumps", "summary": "Establish CHW-DPmax by fully opening downstream control valves, closing upstream valves, starting pumps, and adjusting speed until design flow is achieved through all open coils. Record DP sensor reading.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify CHW-DPmax is established per TAB: fully open downstream valves, close upstream valves, start pumps, adjust speed until design flow achieved through open coils, record DP sensor reading.", "evidence_quote": "Instructions for establishing CHW-DPmax should be provided in the Test and Balance Specification. For example: 1. Fully open all control valves serving coils that are located downstream of the differential pressure sensor. 2. Close the minimum flow bypass valve (if applicable). 3. Fully close all control valves serving coils that are located upstream of the differential pressure sensor. 4. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. 5. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.", "page_hint": 22}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.1.  CHW -DPmax, the maximum chilled water differential pressure setpoint, in psi", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8eb249c0da864a30"], "chunk_id": "chunk_8eb249c0da864a30", "page_no": 22, "source_page_nos": [22], "evidence_text": "3.2.3.1.  CHW -DPmax, the maximum chilled water differential pressure setpoint, in psi", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_677016cc346757e4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_4_1:tab_hw_dpmax_determination", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – HW-DPmax Determination", "section_id": "3.2.4.1", "section_title": "Hot Water Plant", "equipment_scope": "Hot Water Plant with DP controlled variable speed pumps", "summary": "Establish HW-DPmax by fully opening downstream control valves, closing upstream valves, starting pumps, and adjusting speed until design flow is achieved through all open coils. Record DP sensor reading.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify HW-DPmax is established per TAB: fully open downstream valves, close upstream valves, start pumps, adjust speed until design flow achieved through open coils, record DP sensor reading.", "evidence_quote": "Instructions for establishing HW-DPmax should be provided in the Test and Balance Specification. For example: 1. Fully open all control valves serving coils that are located downstream of the differential pressure sensor. 2. Fully close all control valves serving coils that are located upstream of the differential pressure sensor. 3. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. 4. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.", "page_hint": 25}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.4.1.  HW-DPmax, the maximum hot water differential pressure setpoint, in psi", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.4.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b189120dd2f345df"], "chunk_id": "chunk_b189120dd2f345df", "page_no": 25, "source_page_nos": [25], "evidence_text": "3.2.4.1.  HW-DPmax, the maximum hot water differential pressure setpoint, in psi", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_f5742b0289163c21", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_5:tab_minimum_condenser_water_pump_speed_variable_speed", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Minimum Condenser Water Pump Speed (Variable Speed)", "section_id": "3.2.3.5", "section_title": "Chilled Water Plant", "equipment_scope": "Water-cooled chiller plant with variable speed CW pumps", "summary": "Establish MinCWPspeed by configuring plant for lowest chiller stage, reducing CW pump speed until flow through chiller condenser drops to 110% of minimum flow switch setpoint. Record speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify MinCWPspeed is established per TAB: configure lowest stage, reduce CW pump speed until flow is 110% of minimum, record speed.", "evidence_quote": "For variable speed pumps, instructions for establishing MinCWPspeed should be provided in the Test and Balance Specification. For example: 1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "22 ASHRAE Guideline 36 -2021  3.2.3.5.  MinCWPspeed, minimum condenser water pump speed", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b174e59f4a6348ca"], "chunk_id": "chunk_b174e59f4a6348ca", "page_no": 24, "source_page_nos": [24], "evidence_text": "22 ASHRAE Guideline 36 -2021  3.2.3.5.  MinCWPspeed, minimum condenser water pump speed", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_4c2075db9683ba65", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_8:tab_minimum_primary_chw_pump_speed_variable_primary_variable_secondary", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Minimum Primary CHW Pump Speed (Variable Primary-Variable Secondary)", "section_id": "3.2.3.8", "section_title": "Chilled Water Plant", "equipment_scope": "Variable primary-variable secondary chiller plant", "summary": "Establish Ch-MinPriPumpSpdStage by opening all chiller isolation valves, starting all non-redundant primary pumps at 100%, decreasing speed until flow through any chiller drops to 110% of CHW-MinFlowX. Record speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify Ch-MinPriPumpSpdStage is established per TAB: open all isolation valves, start pumps at 100%, reduce speed until flow is 110% of minimum, record speed.", "evidence_quote": "Instructions for establishing Ch-MinPriPumpSpd should be provided in the Test and Balance Specification. For example: 1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.8.  Ch-MinPriPumpSpdStage, the primary chilled water pump speed necessary to deliver minimum", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c83e83fadc504c9c"], "chunk_id": "chunk_c83e83fadc504c9c", "page_no": 24, "source_page_nos": [24], "evidence_text": "3.2.3.8.  Ch-MinPriPumpSpdStage, the primary chilled water pump speed necessary to deliver minimum", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_acfe7589ef4dea2f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_4_3:tab_minimum_primary_hw_pump_speed_variable_primary_variable_secondary", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Minimum Primary HW Pump Speed (Variable Primary-Variable Secondary)", "section_id": "3.2.4.3", "section_title": "Hot Water Plant", "equipment_scope": "Variable primary-variable secondary hot water plant", "summary": "Establish B-MinPriPumpSpdStage by opening all boiler isolation valves, starting all non-redundant primary pumps at 100%, decreasing speed until flow through any boiler drops to 110% of HW-MinFlowX. Record speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify B-MinPriPumpSpdStage is established per TAB: open all isolation valves, start pumps at 100%, reduce speed until flow is 110% of minimum, record speed.", "evidence_quote": "Instructions for establishing B-MinPriPumpSpdStage should be provided in the Test and Balance Specification. For example: 1. Open isolation valves of all boilers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any boiler, as measured by either heat exchanger differential pressure or a flow meter, decreases to 110% of HW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.", "page_hint": 26}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.4.3.  B-MinPriPumpSpdStage, the primary hot water pump speed necessary to deliver minimum hot", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.4.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_792db234dfc2455b"], "chunk_id": "chunk_792db234dfc2455b", "page_no": 26, "source_page_nos": [26], "evidence_text": "3.2.4.3.  B-MinPriPumpSpdStage, the primary hot water pump speed necessary to deliver minimum hot", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_2ff3ca3304cbd98b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_3:tab_condenser_water_pump_design_speed_per_stage", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Condenser Water Pump Design Speed per Stage", "section_id": "3.2.3.3", "section_title": "Chilled Water Plant", "equipment_scope": "Water-cooled chiller plant with variable speed CW pumps", "summary": "Establish Cw-DesPumpSpdStage for each chiller stage by configuring plant to that stage, reducing CW pump speed until condenser water flow through any chiller drops to 100% of design. Record speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify Cw-DesPumpSpdStage for each stage per TAB: configure stage, reduce pump speed until flow is 100% of design, record speed.", "evidence_quote": "Instructions for determining Cw-DesPumpSpdStage for each Stage should be provided in the Test and Balance Specification. For example: 1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller (s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.", "page_hint": 23}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.3. Cw-DesPumpSpdStage, the condenser water pump speed that delivers design condenser water flow", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6b4f1c1a241c4656"], "chunk_id": "chunk_6b4f1c1a241c4656", "page_no": 23, "source_page_nos": [23], "evidence_text": "3.2.3.3. Cw-DesPumpSpdStage, the condenser water pump speed that delivers design condenser water flow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_4c85b442e32bdba8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_6:tab_waterside_economizer_hx_pump_design_speed", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Waterside Economizer HX Pump Design Speed", "section_id": "3.2.3.6", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled water plant with waterside economizer and variable speed HX pump", "summary": "Establish HxPumpDesSpd by starting from 100% speed and decreasing until differential pressure across the HX is within 5% of design. Record speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify HxPumpDesSpd per TAB: start at 100% speed, decrease until DP is within 5% of design, record speed.", "evidence_quote": "Instructions for establishing HXPumpDesSpd should be provided in the Test and Balance Specification. For example: 1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.6.  HxPumpDesSpd, the waterside economizer heat exchanger pump speed that delivers design heat", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d1976fefd968475f"], "chunk_id": "chunk_d1976fefd968475f", "page_no": 24, "source_page_nos": [24], "evidence_text": "3.2.3.6.  HxPumpDesSpd, the waterside economizer heat exchanger pump speed that delivers design heat", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_b92a717a82ee3221", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_7:tab_maximum_primary_chw_pump_speed_per_stage", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Maximum Primary CHW Pump Speed per Stage", "section_id": "3.2.3.7", "section_title": "Chilled Water Plant", "equipment_scope": "Primary-only or primary-secondary chiller plant with variable speed primary pumps operating at fixed speeds", "summary": "Establish Ch-MaxPriPumpSpdStage by starting from 100% speed and decreasing until differential pressure across the chiller evaporator is within 5% of design. Record speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify Ch-MaxPriPumpSpdStage per TAB: start at 100% speed, decrease until DP is within 5% of design, record speed.", "evidence_quote": "Instructions for establishing Ch-MaxPriSpdStage should be provide in the Test and Balance Specification. For example: 1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.7.  Ch-MaxPriPumpSpdStage, the primary chilled water pump speed necessary to deliver design", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b88e0962b5074800"], "chunk_id": "chunk_b88e0962b5074800", "page_no": 24, "source_page_nos": [24], "evidence_text": "3.2.3.7.  Ch-MaxPriPumpSpdStage, the primary chilled water pump speed necessary to deliver design", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_3bc01fedb8f79cf0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_1_4:tab_return_fan_discharge_static_pressure_setpoints", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Return Fan Discharge Static Pressure Setpoints", "section_id": "3.2.1.4", "section_title": "Multiple-Zone Air-Handler Information", "equipment_scope": "Multiple-zone VAV AHU with return fan and direct building pressure control", "summary": "Establish RFDSPmin as the DP required to deliver design return air volume at minimum OA with supply fan at design airflow. RFDSPmax as DP required to exhaust enough air to maintain building static pressure at 12 Pa with supply fan at design airflow and 100% OA.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify RFDSPmin and RFDSPmax are established per TAB: measure DP at specified conditions.", "evidence_quote": "Return-Fan Discharge Static Pressure Setpoints. (For return-fan direct building pressure control, see Section 5.16.10.) a. RFDSPmin. That required to deliver the design return air volume across the return air damper when the supply air fan is at design airflow and on minimum outdoor air. This setpoint shall be no less than 2.4 Pa (0.01 in. of water) to ensure outdoor air is not drawn backwards through the relief damper. b. RFDSPmax. That required to exhaust enough air to maintain building static pressure at setpoint 12 Pa (0.05 in. of water) when the supply air fan is at design airflow and on 100% outdoor air.", "page_hint": 21}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.1.4.  Return -Fan Discharge Static  Pressure Setpoint s. (For return -fan direct building pressure control,  see", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_561dd289d947458b"], "chunk_id": "chunk_561dd289d947458b", "page_no": 21, "source_page_nos": [21], "evidence_text": "3.2.1.4.  Return -Fan Discharge Static  Pressure Setpoint s. (For return -fan direct building pressure control,  see", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_1e9b4cf2f7ba9fe1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_1_5:tab_return_fan_airflow_tracking_differential", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Return Fan Airflow Tracking Differential", "section_id": "3.2.1.5", "section_title": "Multiple-Zone Air-Handler Information", "equipment_scope": "Multiple-zone VAV AHU with return fan and airflow tracking control", "summary": "Establish S-R-DIFF as the airflow differential between supply and return fans required to maintain building pressure at 12 Pa, measured with a handheld sensor. All exhaust fans that normally operate should be on.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify S-R-DIFF per TAB: measure airflow differential with handheld sensor while maintaining building pressure at 12 Pa.", "evidence_quote": "Return-Fan Airflow Tracking Setpoints. (For return-fan airflow tracking control, see Section 5.16.11.) a. S-R-DIFF. The airflow differential between supply air and return air fans required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.", "page_hint": 21}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Return-Fan Airflow Tracking Setpoints. (For return-fan airflow tracking control, see Section 5.16.11.) a. S-R-DIFF. The airflow differential between supply air and return air fans required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.1.5", "source_chunk_ids": ["chunk_88a7740caf604130"], "chunk_id": "chunk_88a7740caf604130", "page_no": 21, "source_page_nos": [21], "evidence_text": "Return-Fan Airflow Tracking Setpoints. (For return-fan airflow tracking control, see Section 5.16.11.) a. S-R-DIFF. The airflow differential between supply air and return air fans required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_c52f6b99e54e158f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_2_1:tab_single_zone_ahu_fan_speed_setpoints", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Single-Zone AHU Fan Speed Setpoints", "section_id": "3.2.2.1", "section_title": "Single-Zone Air-Handler Information", "equipment_scope": "Single-zone VAV AHU", "summary": "Establish MinSpeed (supply airflow = DesOA with economizer fully open), MaxHeatSpeed (design heating airflow, default half of MaxCoolSpeed), and MaxCoolSpeed (design cooling airflow).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify MinSpeed, MaxHeatSpeed, and MaxCoolSpeed per TAB: measure airflow at specified conditions.", "evidence_quote": "Fan Speed Setpoints a. MinSpeed. The speed that provides supply airflow equal to DesOA (see Section3.1.6.2) with the economizer outdoor air damper fully open. b. MaxHeatSpeed. The speed that provides supply airflow equal to the design heating airflow scheduled on plans. If no heating airflow is provided on plans, default to half of the maximum cooling speed. c. MaxCoolSpeed. The speed that provides supply airflow equal to the design cooling airflow scheduled on plans.", "page_hint": 21}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.2.1.  Fan Speed Setpoint s", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.2.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_88a7740caf604130"], "chunk_id": "chunk_88a7740caf604130", "page_no": 21, "source_page_nos": [21], "evidence_text": "3.2.2.1.  Fan Speed Setpoint s", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_b12086b7da8f1ab8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_2_2:tab_single_zone_ahu_minimum_oa_damper_positions", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Single-Zone AHU Minimum OA Damper Positions", "section_id": "3.2.2.2", "section_title": "Single-Zone Air-Handler Information", "equipment_scope": "Single-zone VAV AHU without outdoor airflow measuring station", "summary": "Establish MinPosMin (OA damper position for MinOA at MinSpeed), MinPosMax (for MinOA at MaxCoolSpeed), DesPosMin (for DesOA at MinSpeed), and DesPosMax (for DesOA at MaxCoolSpeed).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify MinPosMin, MinPosMax, DesPosMin, DesPosMax per TAB: measure OA damper position at specified fan speeds and OA flow rates.", "evidence_quote": "Minimum Outdoor Air Damper Positions (for systems without outdoor airflow measuring stations; See Section 5.18.6.2.) a. MinPosMin. The outdoor air damper position required to provide MinOA when the supply fan is at MinSpeed. b. MinPosMax. The outdoor air damper position required to provide MinOA when the supply fan is at MaxCoolSpeed. c. DesPosMin. The outdoor air damper position required to provide DesOA when the supply fan is at MinSpeed. d. DesPosMax. The outdoor air damper position required to provide DesOA when the supply fan is at MaxCoolSpeed.", "page_hint": 21}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.2.2.  Minimum Outdoor Air Damper Positions  (for systems without outdoor airflow measuring stations;", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_38bbfed828044e12"], "chunk_id": "chunk_38bbfed828044e12", "page_no": 21, "source_page_nos": [21], "evidence_text": "3.2.2.2.  Minimum Outdoor Air Damper Positions  (for systems without outdoor airflow measuring stations;", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_89c0d9ba3a61095e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_2_3:tab_single_zone_ahu_relief_damper_positions", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Single-Zone AHU Relief Damper Positions", "section_id": "3.2.2.3", "section_title": "Single-Zone Air-Handler Information", "equipment_scope": "Single-zone VAV AHU with motorized relief dampers", "summary": "Establish MinRelief (relief damper position maintaining 12 Pa building pressure at MinPosMin) and MaxRelief (relief damper position maintaining 12 Pa with economizer fully open and fan at MaxCoolSpeed).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify MinRelief and MaxRelief per TAB: measure relief damper position while maintaining building pressure at 12 Pa at specified conditions.", "evidence_quote": "Relief-Damper Positions (for relief using motorized dampers; see Section 5.18.8.) a. MinRelief. The relief-damper position that maintains a building pressure of 12 Pa (0.05 in. of water) while the system is at MinPosMin (i.e., the economizer damper is positioned to provide MinOA while the supply fan is at minimum speed). b. MaxRelief. The relief-damper position that maintains a building pressure of 12 Pa (0.05 in. of water) while the economizer damper is fully open and the fan speed is at cooling maximum.", "page_hint": 22}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.2.3.  Relief -Damper Positions  (for relief using motorized dampers; see Section 5.18.8 .)", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.2.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_935828237c354ecf"], "chunk_id": "chunk_935828237c354ecf", "page_no": 22, "source_page_nos": [22], "evidence_text": "3.2.2.3.  Relief -Damper Positions  (for relief using motorized dampers; see Section 5.18.8 .)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_fa37baaf3f1a1f9a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_2_4:tab_single_zone_ahu_return_fan_speed_differential", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Single-Zone AHU Return Fan Speed Differential", "section_id": "3.2.2.4", "section_title": "Single-Zone Air-Handler Information", "equipment_scope": "Single-zone VAV AHU with return fan and speed tracking control", "summary": "Establish S-R-SPD-DIFF as the speed differential between supply and return fans required to maintain building pressure at 12 Pa, measured with a handheld sensor. All exhaust fans that normally operate should be on.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify S-R-SPD-DIFF per TAB: measure speed differential with handheld sensor while maintaining building pressure at 12 Pa.", "evidence_quote": "Return-Fan Speed Differential (for Return Fan Speed Tracking Control, see Section 5.18.10). The speed differential between supply air and return air fans, S-R-SPD-DIFF, required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.", "page_hint": 22}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Return-Fan Speed Differential (for Return Fan Speed Tracking Control, see Section 5.18.10). The speed differential between supply air and return air fans, S-R-SPD-DIFF, required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.2.4", "source_chunk_ids": ["chunk_bff35afafd774e72"], "chunk_id": "chunk_bff35afafd774e72", "page_no": 22, "source_page_nos": [22], "evidence_text": "Return-Fan Speed Differential (for Return Fan Speed Tracking Control, see Section 5.18.10). The speed differential between supply air and return air fans, S-R-SPD-DIFF, required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_ce01db6d7a391190", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_2_5:tab_single_zone_ahu_return_fan_discharge_static_pressure_setpoints", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Single-Zone AHU Return Fan Discharge Static Pressure Setpoints", "section_id": "3.2.2.5", "section_title": "Single-Zone Air-Handler Information", "equipment_scope": "Single-zone VAV AHU with return fan and direct building pressure control", "summary": "Establish RFDSPmin (DP for design return air volume at minimum OA) and RFDSPmax (DP to maintain 12 Pa building pressure at 100% OA).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify RFDSPmin and RFDSPmax per TAB: measure DP at specified conditions.", "evidence_quote": "Return fan discharge static pressure setpoints (for Return Fan Direct Building Pressure Control, see Section 5.18.10.2). a. RFDSPmin: That required to deliver the design return air volume across the return air damper when the supply air fan is at design airflow and on minimum outdoor air. This setpoint shall be no less than 2.4 Pa (0.01 inches) to ensure outdoor air is not drawn backwards thru the relief damper. b. RFDSPmax: That required to exhaust enough air to maintain building static pressure at setpoint 12 Pa (0.05 inches) when the supply air fan is at design airflow and on 100% outdoor air.", "page_hint": 22}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.2.5.  Return fan discharge static pressure setpoints (for R eturn Fan Direct Building Pressure Control, see", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bff35afafd774e72"], "chunk_id": "chunk_bff35afafd774e72", "page_no": 22, "source_page_nos": [22], "evidence_text": "3.2.2.5.  Return fan discharge static pressure setpoints (for R eturn Fan Direct Building Pressure Control, see", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_b85f332e67b4e6d5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_5:tab_fcu_fan_speed_setpoints", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – FCU Fan Speed Setpoints", "section_id": "3.2.5", "section_title": "Fan Coil Unit Information", "equipment_scope": "Fan coil unit", "summary": "Establish MinHeatSpeed, MinCoolSpeed, DeadbandSpeed, MaxHeatSpeed, and MaxCoolSpeed per design or defaults.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify fan speed setpoints per TAB: measure airflow at specified conditions or use defaults.", "evidence_quote": "a. MinHeatSpeed. The speed that provides supply airflow equal to the design heating minimum airflow scheduled on plans. If no minimum airflow is provided on plans, default to 20% of the maximum heating speed. b. MinCoolSpeed. The speed that provides supply airflow equal to the design cooling minimum airflow scheduled on plans. If no minimum airflow is provided on plans, default to 20% of the maximum cooling speed. c. DeadbandSpeed. If the fan is desired to operate when the zone is in deadband, set this value to less than or equal to MinSpeed. If the fan is to shut off when the zone is in deadband, set this value to 0. d. MaxHeatSpeed. The speed that provides supply airflow equal to the design heating airflow scheduled on plans. If no heating airflow is provided on plans, default to half of the maximum cooling speed. e. MaxCoolSpeed. The speed that provides supply airflow equal to the design cooling airflow scheduled on plans.", "page_hint": 26}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.5.  Fan Coil Unit Information", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_fa32b6e60a304576"], "chunk_id": "chunk_fa32b6e60a304576", "page_no": 26, "source_page_nos": [26], "evidence_text": "3.2.5.  Fan Coil Unit Information", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_6db56c67841f069f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:3_1_3:zone_group_assignment_rules", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Zone Group Assignment Rules", "section_id": "3.1.3", "section_title": "Zone Group Assignments", "equipment_scope": "Multiple-zone VAV systems", "summary": "Each zone served by a single-zone air handler is its own Zone Group. Rooms occupied 24/7 are assigned to a single Zone Group. A Zone Group shall not span floors, exceed 2,300 m2, or include spaces from more than one tenant if future occupancy patterns are known. A zone shall not be in more than one Zone Group.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Each zone served by a single-zone air handler shall be its own Zone Group. 2. Rooms occupied 24/7, such as computer rooms, networking closets, mechanical, and electrical rooms served by the air handler shall be assigned to a single Zone Group. These rooms do not apply to the Zone Group restrictions below. 3. A Zone Group shall not span floors (per Section 6.4.3.3.4 of ASHRAE 90.1 2016). 4. A Zone Group shall not exceed 2,300 m2 (25,000 ft2) (per Section 6.4.3.3.4 of ASHRAE 90.1 2016). 5. If future occupancy patterns are known, a single Zone Group shall not include spaces belonging to more than one tenant. 6. A zone shall not be a member of more than one Zone Group.", "page_hint": 12}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.1.3.  Zone Group  Assignments", "evidence_citation": "ASHRAE Guideline 36-2021 §3.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_82999c79a23b4a60"], "chunk_id": "chunk_82999c79a23b4a60", "page_no": 11, "source_page_nos": [11], "evidence_text": "3.1.3.  Zone Group  Assignments", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_b33ceb41c0a9d90d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_14:trim_respond_logic_description", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Trim & Respond Logic Description", "section_id": "5.1.14", "section_title": "Trim & Respond Set-Point Reset Logic", "equipment_scope": "Systems with setpoint reset (e.g., static pressure, temperature)", "summary": "Trim & Respond logic reduces a setpoint at a fixed rate until a downstream zone generates a request. When sufficient requests are present, the setpoint is increased. Requests are scaled by Importance-Multiplier. Request-hours are accumulated to identify rogue zones.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Trim & Respond (T&R) logic resets a setpoint for pressure, temperature, or other variables at an air handler or plant. It reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a request. When a sufficient number of requests are present, the setpoint is increased in response. The importance of each zone’s requests can be adjusted to ensure that critical zones are always satisfied. When a sufficient number of requests no longer exist, the setpoint resumes decreasing at its fixed rate. A running total of the requests generated by each zone is kept to identify zones that are driving the reset logic.", "page_hint": 46}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.14.  Trim & Respond Set -Point Reset Logic", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_7b69e124edc0428f"], "chunk_id": "chunk_7b69e124edc0428f", "page_no": 46, "source_page_nos": [46], "evidence_text": "5.1.14.  Trim & Respond Set -Point Reset Logic", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_eea17724a7129ee1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_2_2:time_averaged_ventilation_tav_logic", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Time-Averaged Ventilation (TAV) Logic", "section_id": "5.2.2", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When active airflow setpoint Vspt is nonzero and less than Vm (lowest controllable minimum), pulse width modulate: TAVratio = Vspt/Vm, total cycle time TCT = 15 min, open period OP = max(1.5 min, TCT * TAVratio), closed period CP = TCT - OP. During closed period, damper control loop is disabled. Randomize start times to avoid synchronized cycling.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period. During the open period, the TAV airflow setpoint Vspt * shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "64 ASHRAE Guideline 36 -2021  5.2.2.  Time -Averaged Ventilation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "64 ASHRAE Guideline 36 -2021  5.2.2.  Time -Averaged Ventilation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_73ff0a65b13b688c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_16_14_4:vav_ahu_operating_states_for_afdd_relief_damper_fan_single_common_damper", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "VAV AHU Operating States for AFDD (Relief Damper/Fan, Single Common Damper)", "section_id": "5.16.14.4", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU with relief dampers/fans and single common OA damper", "summary": "Operating states defined by heating valve, cooling valve, and outdoor air damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 and Figure 5.16.14.4. Table 5.16.14.4 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Outdoor Air Damper Position #1: Heating > 0 = 0 = MinOA-P #2: Free cooling, modulating OA = 0 = 0 MinOA-P < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = MinOA-P #5: Unknown or dehumidification No other OS applies", "page_hint": 137}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If there is a return fan, keep Section 5.16.14.2  and delete Sections 5.16.14.3  and 5.16.14.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_32f9ca84464a4aba"], "chunk_id": "chunk_32f9ca84464a4aba", "page_no": 135, "source_page_nos": [135], "evidence_text": "If there is a return fan, keep Section 5.16.14.2  and delete Sections 5.16.14.3  and 5.16.14.4 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
