{"extract_mode": "full_book", "focus_sections": ["5.22"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from the entire standard in one pass. Use the whole-book context to resolve cross-chapter references, repeated logic, and definitions. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id is in these sections or their subsections: 5.22. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "0b642cea7d30ee09f2ed71e393a2bb7fa565c315", "content_chars": 2452}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "6f4ae4f70b1c9f83aa0a02ab9f13772b923e6ece", "content_chars": 787109}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "7ddbb581-f341-4ae6-a3a9-9e4152f1ce05", "object": "chat.completion", "created": 1778115486, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Supply Fan Speed and Supply Air Temperature Control\",\n      \"section_id\": \"5.22.4\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled based on the zone state (heating, deadband, or cooling) as shown in Figure 5.20.4.3. Separate gains shall be provided for each section of the control map, or the contractor shall adjust the precise value of the x-axis thresholds to provide stable control.\",\n      \"trigger_condition\": \"Supply fan is proven on.\",\n      \"required_behavior\": \"When Zone State is Heating: For heating-loop signal 100% to 50%, FANsp reset from MaxHeatSpeed to MinHeatSpeed; for 50% to 0%, FANsp is MinHeatSpeed. For heating-loop signal 100% to 50%, SATsp is Heat_SAT; for 50% to 0%, SATsp reset from Heat_SAT to active zone heating setpoint. Modulate heating coil with PID loop to maintain discharge temperature at SATsp. Cooling coil OFF. When Zone State is Deadband: FANsp shall be DeadbandSpeed; if zero, shut fan off. Cooling coil OFF. Heating coil OFF. When Zone State is Cooling: For cooling-loop signal 0% to 50%, FANsp is MinCoolSpeed; for 50% to 100%, FANsp reset from MinCoolSpeed to MaxCoolSpeed. For cooling-loop signal 0% to 50%, SATsp reset from active zone cooling setpoint to Cool_SAT; for 50% to 100%, SATsp is Cool_SAT. Modulate cooling coil with PID loop to maintain discharge temperature at SATsp. Heating coil OFF.\",\n      \"configurable_values\": [\n        \"MaxHeatSpeed\",\n        \"MinHeatSpeed\",\n        \"Heat_SAT\",\n        \"DeadbandSpeed\",\n        \"MinCoolSpeed\",\n        \"MaxCoolSpeed\",\n        \"Cool_SAT\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.20.4.3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Fan Speed and SAT Control in Heating Mode\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with heating coil\",\n      \"summary\": \"When Zone State is Heating, fan speed and SAT setpoint are reset based on heating-loop signal. The heating coil is modulated to maintain discharge temperature at SATsp.\",\n      \"trigger_condition\": \"Zone State is Heating and there is a heating coil.\",\n      \"required_behavior\": \"For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. Cooling coil OFF.\",\n      \"configurable_values\": [\n        \"MaxHeatSpeed\",\n        \"MinHeatSpeed\",\n        \"Heat_SAT\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If there is a heating coil, when Zone State is Heating: 1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. 3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. 4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. 5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Cooling coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Fan Speed and SAT Control in Deadband Mode\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"When Zone State is Deadband, fan speed is set to DeadbandSpeed. If DeadbandSpeed is zero, the fan is shut off. Both heating and cooling coils are OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband.\",\n      \"required_behavior\": \"FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. Cooling coil OFF. Heating coil OFF.\",\n      \"configurable_values\": [\n        \"DeadbandSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When Zone State is Deadband: 1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. 2. Cooling coil OFF 3. Heating coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Fan Speed and SAT Control in Cooling Mode\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with cooling coil\",\n      \"summary\": \"When Zone State is Cooling, fan speed and SAT setpoint are reset based on cooling-loop signal. The cooling coil is modulated to maintain discharge temperature at SATsp.\",\n      \"trigger_condition\": \"Zone State is Cooling and there is a cooling coil.\",\n      \"required_behavior\": \"For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. Heating coil OFF.\",\n      \"configurable_values\": [\n        \"MinCoolSpeed\",\n        \"MaxCoolSpeed\",\n        \"Cool_SAT\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If there is a cooling coil, when Zone State is Cooling: 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Supply Fan Run Condition\",\n      \"section_id\": \"5.22.4.1\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"trigger_condition\": \"Unit is in any mode other than Unoccupied Mode.\",\n      \"required_behavior\": \"Run the supply fan.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Fan Speed Ramp Limitation\",\n      \"section_id\": \"5.22.4.2\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"trigger_condition\": \"Fan speed change is commanded.\",\n      \"required_behavior\": \"Limit the rate of change of fan speed to no more than 10% per minute.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU Maintenance Interval Alarm\",\n      \"section_id\": \"5.22.5.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Generate a Level 4 alarm when the fan has operated for more than 1500 hours. Reset the interval counter when the alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan has operated for more than 1500 hours.\",\n      \"required_behavior\": \"Generate a Level 4 alarm. Reset interval counter when alarm is acknowledged.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan runtime > 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU Fan Status Alarm\",\n      \"section_id\": \"5.22.5.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\",\n      \"trigger_condition\": \"Status input differs from output command for 15 seconds after a change in output status.\",\n      \"required_behavior\": \"If commanded on, status off: Level 2 alarm. If commanded off, status on: Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status input does not match output command for 15 seconds after a change.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.22.5.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Generate a Level 4 alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed. The alarm limit varies with fan speed as DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed.\",\n      \"required_behavior\": \"Generate a Level 4 alarm. The alarm limit shall vary with fan speed as DPx = DP100 * (x)^1.4.\",\n      \"configurable_values\": [\n        \"DP100\"\n      ],\n      \"fault_condition\": \"Filter pressure drop too high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: DPx = DP100 (x)^1.4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD - Too Many Changes in Operating State\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"If the number of changes in Operating State during the previous 60 minutes exceeds the maximum (default 7), a fault condition is detected.\",\n      \"trigger_condition\": \"ΔOS > ΔOS MAX (default 7) for AlarmDelay minutes (default 30).\",\n      \"required_behavior\": \"Report a Level 3 alarm with description 'Too many changes in Operating State' and possible diagnosis 'Unstable control due to poorly tuned loop or mechanical problem'.\",\n      \"configurable_values\": [\n        \"ΔOS MAX (default 7)\",\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #1 Equation ΔOS > ΔOS MAX Applies to OS #1 – #4 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD - SAT Too Low in Full Heating\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with heating coil\",\n      \"summary\": \"If SAT is below setpoint by more than the error threshold and the heating valve is at 99% or more, a fault condition is detected.\",\n      \"trigger_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99% for AlarmDelay minutes (default 30).\",\n      \"required_behavior\": \"Report a Level 3 alarm with description 'SAT too low in full heating' and possible diagnoses including SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, etc.\",\n      \"configurable_values\": [\n        \"ƐSAT (default 1°C/2°F)\",\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD - SAT Too High in Full Cooling\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with cooling coil\",\n      \"summary\": \"If SAT is above setpoint by more than the error threshold and the cooling valve is at 99% or more, a fault condition is detected.\",\n      \"trigger_condition\": \"SAT AVG > SATSP + ƐSAT and CC ≥ 99% for AlarmDelay minutes (default 30).\",\n      \"required_behavior\": \"Report a Level 3 alarm with description 'SAT too high in full cooling' and possible diagnoses including SAT sensor error, cooling coil valve stuck closed, fouled coil, CHW temperature too high, etc.\",\n      \"configurable_values\": [\n        \"ƐSAT (default 1°C/2°F)\",\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": \"SAT AVG > SATSP + ƐSAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD - Temperature Drop Across Inactive Cooling Coil\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with cooling coil and RAT sensor\",\n      \"summary\": \"If SAT is significantly lower than RAT when both heating and cooling valves are closed, a fault condition is detected.\",\n      \"trigger_condition\": \"SAT AVG – RAT ≥ √(ƐRAT^2 + ƐSAT^2) + ΔTSF for AlarmDelay minutes (default 30) in OS#2 (cooling only FCU with RAT).\",\n      \"required_behavior\": \"Report a Level 3 alarm with description 'Temperature drop across inactive cooling coil' and possible diagnoses including RAT sensor error, SAT sensor error, cooling coil valve stuck open or leaking, DX cooling stuck on.\",\n      \"configurable_values\": [\n        \"ƐRAT (default 1°C/2°F)\",\n        \"ƐSAT (default 1°C/2°F)\",\n        \"ΔTSF (default 0.5°C/1°F)\",\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": \"SAT AVG – RAT ≥ √(ƐRAT^2 + ƐSAT^2) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (cooling only FCU with RAT) Description Temperature drop across inactive cooling coil Possible Diagnosis RAT sensor error, SAT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD - Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with heating coil and RAT sensor\",\n      \"summary\": \"If SAT is significantly higher than RAT when both heating and cooling valves are closed, a fault condition is detected.\",\n      \"trigger_condition\": \"SAT AVG - RAT ≤ √(ƐRAT^2 + ƐSAT^2) + ΔTSF for AlarmDelay minutes (default 30) in OS#2 (heating only FCU with RAT).\",\n      \"required_behavior\": \"Report a Level 3 alarm with description 'Temperature rise across inactive heating coil' and possible diagnoses including RAT sensor error, SAT sensor error, heating coil valve stuck open or leaking, gas or electric heat stuck on.\",\n      \"configurable_values\": [\n        \"ƐRAT (default 1°C/2°F)\",\n        \"ƐSAT (default 1°C/2°F)\",\n        \"ΔTSF (default 0.5°C/1°F)\",\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": \"SAT AVG - RAT ≤ √(ƐRAT^2 + ƐSAT^2) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5 Equation SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (heating only FCU with RAT) Description Temperature rise across inactive heating coil Possible Diagnosis RAT sensor error, SAT sensor error, Heating coil valve stuck open or leaking, Gas or electric heat stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Evaluation Suspension on Mode Change\",\n      \"section_id\": \"5.22.6.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Evaluation of fault conditions shall be suspended for a period of ModeDelay minutes following a change in mode of any Zone Group served by the FCU.\",\n      \"trigger_condition\": \"Change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.\",\n      \"required_behavior\": \"Suspend evaluation of fault conditions for ModeDelay minutes (default 30).\",\n      \"configurable_values\": [\n        \"ModeDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions: ... b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Test Mode\",\n      \"section_id\": \"5.22.6.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.\",\n      \"trigger_condition\": \"Test mode is enabled.\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 minutes for TestModeDelay minutes (default 120).\",\n      \"configurable_values\": [\n        \"TestModeDelay (default 120 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Alarm Reporting\",\n      \"section_id\": \"5.22.6.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.\",\n      \"trigger_condition\": \"A fault condition is reported.\",\n      \"required_behavior\": \"Generate a Level 3 alarm with fault description and possible diagnoses from Table 5.20.6.6.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"FCU Testing/Commissioning Overrides\",\n      \"section_id\": \"5.22.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open/closed (if hot-water coil) and force CHW valve full open/closed (if CHW coil).\",\n      \"trigger_condition\": \"Commissioning or testing.\",\n      \"required_behavior\": \"Provide software switches to force HW valve full open, HW valve full closed, CHW valve full open, and CHW valve full closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force valves to full open and full closed positions.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Chilled-Water Reset Requests Suppression\",\n      \"section_id\": \"5.22.8.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with chilled-water coil\",\n      \"summary\": \"All chilled-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\",\n      \"trigger_condition\": \"Fan is not at MaxCoolSpeed.\",\n      \"required_behavior\": \"Send 0 requests for chilled-water reset.\",\n      \"configurable_values\": [\n        \"MaxCoolSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Chilled-Water Reset Requests\",\n      \"section_id\": \"5.22.8.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with chilled-water coil\",\n      \"summary\": \"Generate chilled-water reset requests based on supply air temperature deviation and CHW valve position, provided fan is at MaxCoolSpeed.\",\n      \"trigger_condition\": \"Fan is at MaxCoolSpeed.\",\n      \"required_behavior\": \"If SAT is 10°F greater than setpoint for 5 minutes, send 3 requests. Else if SAT is 5°F greater than setpoint for 5 minutes, send 2 requests. Else if CHW valve position > 95%, send 1 request until valve position < 85%. Else send 0 requests.\",\n      \"configurable_values\": [\n        \"MaxCoolSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Chiller Plant Requests\",\n      \"section_id\": \"5.22.8.2\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with chilled-water coil\",\n      \"summary\": \"Send a chiller plant request if the CHW valve position is greater than 95%.\",\n      \"trigger_condition\": \"CHW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until valve position is less than 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Hot-Water Reset Requests Suppression\",\n      \"section_id\": \"5.22.8.3\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with hot-water coil\",\n      \"summary\": \"All hot-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\",\n      \"trigger_condition\": \"Fan is not at MaxHeatSpeed.\",\n      \"required_behavior\": \"Send 0 requests for hot-water reset.\",\n      \"configurable_values\": [\n        \"MaxHeatSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Hot-Water Reset Requests\",\n      \"section_id\": \"5.22.8.3\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with hot-water coil\",\n      \"summary\": \"Generate hot-water reset requests based on supply air temperature deviation and HW valve position, provided fan is at MaxHeatSpeed.\",\n      \"trigger_condition\": \"Fan is at MaxHeatSpeed.\",\n      \"required_behavior\": \"If SAT is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. Else if SAT is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. Else if HW valve position > 95%, send 1 request until valve position < 85%. Else send 0 requests.\",\n      \"configurable_values\": [\n        \"MaxHeatSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Heating Hot-Water Plant Requests\",\n      \"section_id\": \"5.22.8.4\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU) with hot-water coil\",\n      \"summary\": \"Send a heating hot-water plant request if the HW valve position is greater than 95%.\",\n      \"trigger_condition\": \"HW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until valve position is less than 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Operating State Definition\",\n      \"section_id\": \"5.22.6.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"The Operating State (OS) of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve.\",\n      \"trigger_condition\": \"FCU is operating.\",\n      \"required_behavior\": \"Determine OS per Table 5.20.6.2: OS#1 (Heating) when HC > 0 and CC = 0; OS#2 (No Heating or Cooling) when HC = 0 and CC = 0; OS#3 (Cooling) when HC = 0 and CC > 0; OS#4 (Unknown) otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Points Required\",\n      \"section_id\": \"5.22.6.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"The following points must be available to the AFDD routines for each FCU: SAT, RAT (if present), SATsp, HC, CC, and FS.\",\n      \"trigger_condition\": \"AFDD routines are active.\",\n      \"required_behavior\": \"Ensure SAT, RAT (if present), SATsp, HC, CC, and FS are available.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following points must be available to the AFDD routines for each FCU: a. SAT = supply air temperature b. RAT = return air temperature (if present) c. SATsp = supply air temperature setpoint d. HC = heating-coil valve position command; 0% ≤ HC ≤ 100% e. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% f. FS = fan-speed command; 0% ≤ FS ≤ 100%\",\n      \"page_hint\": 265,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Calculated Values\",\n      \"section_id\": \"5.22.6.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Five-minute rolling averages with 1-minute sampling of SAT, RAT (if fitted), and ΔOS shall be continuously calculated.\",\n      \"trigger_condition\": \"AFDD routines are active.\",\n      \"required_behavior\": \"Calculate 5-minute rolling averages with 1-minute sampling of SAT avg, RAT avg (if fitted), and ΔOS.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following values must be continuously calculated by the AFDD routines for each FCU: a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently. 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of return air temperature (if fitted) 3. ΔOS = number of changes in OS during the previous 60 minutes (moving window)\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Internal Variables\",\n      \"section_id\": \"5.22.6.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Internal variables for AFDD include ΔTSF, ƐSAT, ƐRAT, ΔOSmax, ModeDelay, AlarmDelay, and TestModeDelay, with default values as shown in Table 5.20.6.5.\",\n      \"trigger_condition\": \"AFDD routines are configured.\",\n      \"required_behavior\": \"Define internal variables with default values: ΔTSF = 0.5°C (1°F), ƐSAT = 1°C (2°F), ƐRAT = 1°C (2°F), ΔOSmax = 7, ModeDelay = 30, AlarmDelay = 30, TestModeDelay = 120.\",\n      \"configurable_values\": [\n        \"ΔTSF (default 0.5°C/1°F)\",\n        \"ƐSAT (default 1°C/2°F)\",\n        \"ƐRAT (default 1°C/2°F)\",\n        \"ΔOSmax (default 7)\",\n        \"ModeDelay (default 30 minutes)\",\n        \"AlarmDelay (default 30 minutes)\",\n        \"TestModeDelay (default 120 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The internal variables shown in Table 5.20.6.5 shall be defined for each FCU. All parameters are adjustable by the operator, with initial values as given below.\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Applicable Fault Conditions per OS\",\n      \"section_id\": \"5.22.6.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"The set of applicable fault conditions depends on the OS of the FCU.\",\n      \"trigger_condition\": \"FCU is in a specific OS.\",\n      \"required_behavior\": \"In OS#1 (Heating): evaluate FC#1 and FC#2. In OS#2 (Deadband): evaluate FC#5 (heating only FCU) or FC#4 (cooling only FCU). In OS#3 (Cooling): evaluate FC#1 and FC#3. In OS#4 (other): evaluate FC#1.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. In OS#1 (Heating), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#2: SAT too low in full heating b. In OS#2 (Deadband), the following fault conditions shall be evaluated: 1. FC#5: Temperature drop across inactive heating coil (heating only FCU 2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU c. In OS#3 (Cooling), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#3: SAT too high in full cooling d. In OS#4 (other), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Operator Suppression of Alarms\",\n      \"section_id\": \"5.22.6.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"For each FCU, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"trigger_condition\": \"Operator action.\",\n      \"required_behavior\": \"Allow operator to suppress alarms for any fault condition.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each FCU, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Evaluation Suspension When Not Operating\",\n      \"section_id\": \"5.22.6.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Evaluation of fault conditions shall be suspended when the FCU is not operating.\",\n      \"trigger_condition\": \"FCU is not operating.\",\n      \"required_behavior\": \"Suspend evaluation of fault conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Non-Applicable Fault Conditions Not Evaluated\",\n      \"section_id\": \"5.22.6.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"Fault conditions that are not applicable to the current OS shall not be evaluated.\",\n      \"trigger_condition\": \"Fault condition is not applicable to current OS.\",\n      \"required_behavior\": \"Do not evaluate non-applicable fault conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fault conditions that are not applicable to the current OS shall not be evaluated.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD - Alarm Delay\",\n      \"section_id\": \"5.22.6.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (FCU)\",\n      \"summary\": \"A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"trigger_condition\": \"Fault condition evaluates as true.\",\n      \"required_behavior\": \"Wait for AlarmDelay minutes (default 30) of continuous true condition before reporting.\",\n      \"configurable_values\": [\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 210512, "completion_tokens": 10254, "total_tokens": 220766, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 210512}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
