{"extract_mode": "section_context", "focus_sections": ["5.8"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.8. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "1d93398abb27903112c6582f3ef9b697c6c0e693", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "fad52289d17b3513418e90034e46f0ca7c9685b8", "content_chars": 127614}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "9d1e00c9-9488-49fd-9936-78bd6debba21", "object": "chat.completion", "created": 1778120556, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Primary Airflow Setpoint Mapping\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In cooling mode, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If SAT > room temperature, setpoint shall be no higher than minimum endpoint.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Heating Coil Off\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In cooling mode, the heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Parallel Fan Control for ASHRAE 62.1\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In cooling mode and Occupied Mode, if ventilation is per ASHRAE 62.1, the parallel fan starts when primary airflow drops below Voz minus half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow setpoint equals Voz minus current primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling AND Occupied Mode AND ventilation per ASHRAE 62.1\",\n      \"required_behavior\": \"Start parallel fan when primary airflow < Voz - 0.5*Pfan-z; shut off when primary airflow > Voz. Set fan airflow setpoint = Voz - current primary airflow setpoint.\",\n      \"configurable_values\": [\"Voz\", \"Pfan-z\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Parallel Fan Control for Title 24\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In cooling mode and Occupied Mode, if ventilation is per California Title 24, the parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow setpoint equals Zone-Abs-OA-min minus current primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling AND Occupied Mode AND ventilation per California Title 24\",\n      \"required_behavior\": \"Start parallel fan when primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z; shut off when primary airflow > Zone-Abs-OA-min. Set fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint.\",\n      \"configurable_values\": [\"Zone-Abs-OA-min\", \"Pfan-z\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Designer Must Ensure Ventilation Compliance\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"The designer must ensure that the sum of indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Designer must verify that total ventilation (fan indirect + primary air at minimum setpoint) meets Standard 62.1 requirements.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In deadband mode, the active primary airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Set active primary airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Heating Coil Off\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In deadband mode, the heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Parallel Fan Control for ASHRAE 62.1\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In deadband mode, if ventilation is per ASHRAE 62.1, the parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow setpoint equals Voz minus active primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband AND ventilation per ASHRAE 62.1\",\n      \"required_behavior\": \"Run parallel fan if active primary airflow setpoint < Voz. Set fan airflow setpoint = Voz - active primary airflow setpoint.\",\n      \"configurable_values\": [\"Voz\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Parallel Fan Control for Title 24\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In deadband mode and Occupied Mode, if ventilation is per California Title 24, the parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow setpoint equals Zone-Abs-OA-min minus active primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband AND Occupied Mode AND ventilation per California Title 24\",\n      \"required_behavior\": \"Run parallel fan if active primary airflow setpoint < Zone-Abs-OA-min. Set fan airflow setpoint = Zone-Abs-OA-min - active primary airflow setpoint.\",\n      \"configurable_values\": [\"Zone-Abs-OA-min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Deadband Ventilation Compliance\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"The designer must ensure that the sum of indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Designer must verify total ventilation meets Standard 62.1.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In heating mode, the active primary airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Set active primary airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Parallel Fan Run\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In heating mode, the parallel fan shall run.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Run parallel fan.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Parallel fan shall run.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Discharge Temperature Reset (0-50% Loop)\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"From 0% to 50% heating loop output, reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating AND Heating Loop output between 0% and 50%\",\n      \"required_behavior\": \"Reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"configurable_values\": [\"MaxΔT\", \"AHU SAT setpoint\", \"space temperature setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. From 0% to 50%, the Heating Loop output shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Fan Airflow Reset (50-100% Loop)\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"From 50% to 100% heating loop output, reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).\",\n      \"trigger_condition\": \"Zone State is Heating AND Heating Loop output between 50% and 100%\",\n      \"required_behavior\": \"Reset parallel fan airflow setpoint from deadband airflow setpoint (Pfan-z if deadband setpoint < Pfan-z) proportionally up to Pfan-htgmax.\",\n      \"configurable_values\": [\"Pfan-z\", \"Pfan-htgmax\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. From 50% to 100%, the Heating Loop output shall reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Electric Reheat Minimum Airflow Requirement\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with electric reheat\",\n      \"summary\": \"For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.\",\n      \"trigger_condition\": \"Zone State is Heating AND electric reheat present\",\n      \"required_behavior\": \"Ensure parallel fan minimum airflow at minimum speed exceeds electric heater minimum required airflow.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Coil Modulation to Maintain DAT Setpoint\",\n      \"section_id\": \"5.8.5.4\",\n      \"section_title\": \"Heating Coil Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heating off zone temperature control loop is not acceptable.\",\n      \"trigger_condition\": \"Heating coil active\",\n      \"required_behavior\": \"Modulate heating coil to maintain discharge temperature at setpoint. Do not directly control heating off zone temperature control loop.\",\n      \"configurable_values\": [\"DAT setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation to Maintain Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.5\",\n      \"section_title\": \"VAV Damper Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.\",\n      \"trigger_condition\": \"VAV damper active\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured primary airflow at setpoint.\",\n      \"configurable_values\": [\"primary airflow setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Level 4\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"70% threshold\", \"10 minutes\"],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Level 3\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"50% threshold\", \"10 minutes\"],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm Level 4\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON AND DAT < setpoint by 8.3°C (15°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"8.3°C (15°F) threshold\", \"10 minutes\"],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm Level 3\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON AND DAT < setpoint by 17°C (30°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"17°C (30°F) threshold\", \"10 minutes\"],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low DAT Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for hot-water reset T&R loop\",\n      \"required_behavior\": \"Suppress low-DAT alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded ON, Status OFF\",\n      \"section_id\": \"5.8.6.3\",\n      \"section_title\": \"Fan alarm\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If fan is commanded ON but status is OFF after 15 seconds, generate a Level 2 alarm.\",\n      \"trigger_condition\": \"Fan commanded ON and status OFF for 15 seconds after change in output status\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [\"15 seconds\"],\n      \"fault_condition\": \"Commanded ON, status OFF after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Commanded ON, status OFF Level 2\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded OFF, Status ON\",\n      \"section_id\": \"5.8.6.3\",\n      \"section_title\": \"Fan alarm\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If fan is commanded OFF but status is ON after 15 seconds, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Fan commanded OFF and status ON for 15 seconds after change in output status\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"15 seconds\"],\n      \"fault_condition\": \"Commanded OFF, status ON after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.8.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If the fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Fan OFF and airflow sensor reading above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.8.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Damper position 0% and airflow sensor reading above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.8.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Valve position 0% for 15 minutes AND DAT > AHU SAT by 3°C (5°F)\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"15 minutes\", \"3°C (5°F) threshold\"],\n      \"fault_condition\": \"Valve position 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Zero\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switch to force zone airflow setpoint to zero for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switch interlocked to system level point to force zone airflow setpoint to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switch can force zone airflow setpoint to zero.\",\n      \"evidence_quote\": \"5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vcool-max\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switch to force zone airflow setpoint to Vcool-max for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switch interlocked to system level point to force zone airflow setpoint to Vcool-max.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switch can force zone airflow setpoint to Vcool-max.\",\n      \"evidence_quote\": \"b. force zone airflow setpoint to Vcool-max,\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vmin\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switch to force zone airflow setpoint to Vmin for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switch interlocked to system level point to force zone airflow setpoint to Vmin.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switch can force zone airflow setpoint to Vmin.\",\n      \"evidence_quote\": \"c. force zone airflow setpoint to Vmin,\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Damper Full Closed/Open\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switch to force damper full closed/open for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switch interlocked to system level point to force damper full closed/open.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switch can force damper full closed/open.\",\n      \"evidence_quote\": \"d. force damper full closed/open,\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Heating to Off/Closed\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switch to force heating to off/closed for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switch interlocked to system level point to force heating to off/closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switch can force heating to off/closed.\",\n      \"evidence_quote\": \"e. force heating to off/closed,\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Turn Fan On/Off\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switch to turn fan on/off for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switch interlocked to system level point to turn fan on/off.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switch can turn fan on/off.\",\n      \"evidence_quote\": \"f. turn fan on/off,\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Reset Request-Hours Accumulator\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switch to reset request-hours accumulator point to zero for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switch interlocked to system level point to reset request-hours accumulator point to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switch can reset request-hours accumulator to zero.\",\n      \"evidence_quote\": \"g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 3 Requests\",\n      \"section_id\": \"5.8.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint by 3°C (5°F) for 2 minutes after suppression period\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [\"3°C (5°F) threshold\", \"2 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 2 Requests\",\n      \"section_id\": \"5.8.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes (after suppression), send 2 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes after suppression period\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [\"2°C (3°F) threshold\", \"2 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 1 Request\",\n      \"section_id\": \"5.8.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.\",\n      \"trigger_condition\": \"Cooling Loop > 95%\",\n      \"required_behavior\": \"Send 1 request until Cooling Loop < 85%.\",\n      \"configurable_values\": [\"95% threshold\", \"85% hysteresis\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 0 Requests\",\n      \"section_id\": \"5.8.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if Cooling Loop is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Cooling Loop < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [\"95% threshold\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Request - 3 Requests\",\n      \"section_id\": \"5.8.8.2\",\n      \"section_title\": \"Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [\"50% threshold\", \"95% damper position\", \"1 minute\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Request - 2 Requests\",\n      \"section_id\": \"5.8.8.2\",\n      \"section_title\": \"Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [\"70% threshold\", \"95% damper position\", \"1 minute\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Request - 1 Request\",\n      \"section_id\": \"5.8.8.2\",\n      \"section_title\": \"Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if damper position is greater than 95%, send 1 request until damper position is less than 85%.\",\n      \"trigger_condition\": \"Damper position > 95%\",\n      \"required_behavior\": \"Send 1 request until damper position < 85%.\",\n      \"configurable_values\": [\"95% threshold\", \"85% hysteresis\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Request - 0 Requests\",\n      \"section_id\": \"5.8.8.2\",\n      \"section_title\": \"Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if damper position is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Damper position < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [\"95% threshold\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Request - 3 Requests\",\n      \"section_id\": \"5.8.8.3\",\n      \"section_title\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"If DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.\",\n      \"trigger_condition\": \"DAT < setpoint by 17°C (30°F) for 5 minutes\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [\"17°C (30°F) threshold\", \"5 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Request - 2 Requests\",\n      \"section_id\": \"5.8.8.3\",\n      \"section_title\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"Else if DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.\",\n      \"trigger_condition\": \"DAT < setpoint by 8.3°C (15°F) for 5 minutes\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [\"8.3°C (15°F) threshold\", \"5 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Request - 1 Request\",\n      \"section_id\": \"5.8.8.3\",\n      \"section_title\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"Else if HW valve position is greater than 95%, send 1 request until HW valve position is less than 85%.\",\n      \"trigger_condition\": \"HW valve position > 95%\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 85%.\",\n      \"configurable_values\": [\"95% threshold\", \"85% hysteresis\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Request - 0 Requests\",\n      \"section_id\": \"5.8.8.3\",\n      \"section_title\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil\",\n      \"summary\": \"Else if HW valve position is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"HW valve position < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [\"95% threshold\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Hot-Water Plant Request - 1 Request\",\n      \"section_id\": \"5.8.8.4\",\n      \"section_title\": \"If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil and heating hot-water plant\",\n      \"summary\": \"If HW valve position is greater than 95%, send 1 request until HW valve position is less than 10%.\",\n      \"trigger_condition\": \"HW valve position > 95%\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 10%.\",\n      \"configurable_values\": [\"95% threshold\", \"10% hysteresis\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Hot-Water Plant Request - 0 Requests\",\n      \"section_id\": \"5.8.8.4\",\n      \"section_title\": \"If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, variable-volume fan with hot-water coil and heating hot-water plant\",\n      \"summary\": \"Else if HW valve position is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"HW valve position < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [\"95% threshold\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32868, "completion_tokens": 12191, "total_tokens": 45059, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32868}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
