{
  "request": {
    "model": "deepseek-v4-pro",
    "temperature": 1.0,
    "messages": [
      {
        "role": "system",
        "content": "You are a senior HVAC knowledge-base reviewer. Validate extracted knowledge objects from one equipment manual. Accept only useful, grounded, reviewable operational knowledge supported by the evidence. Reject marketing claims, UI-only navigation, isolated terminal labels, pure part names, duplicate/noisy items, generic prose with no operational value, or items whose evidence does not support the structured payload. Supported knowledge_type values: fault_code, parameter_spec, performance_spec, maintenance_procedure, application_guidance, operational_sequence, fault_diagnostic_rule, diagnostic_step, symptom. Reply with strict JSON only."
      },
      {
        "role": "user",
        "content": "Manual filename: 【海尔】LSQ系列风冷涡旋机组维修手册（32页）-制冷百家网.pdf\nEquipment class: chiller\n\nReview every candidate below. Preserve candidate_id exactly.\nAllowed category_if_not values: null, marketing, ui_behavior, terminal_label, part_name, duplicate, unsupported_type, weak_evidence, other.\n\n{\"candidates\": [{\"candidate_id\": \"cand_7f1a53ffaae43fcb\", \"knowledge_type\": \"parameter_spec\", \"title\": \"LSQWRF130/C Cooling Capacity\", \"summary\": \"Cooling capacity of LSQWRF130/C is 130 kW.\", \"structured_payload\": {\"parameter_name\": \"Cooling Capacity\", \"value\": \"130\", \"unit\": \"kW\", \"model\": \"LSQWRF130/C\", \"title\": \"LSQWRF130/C Cooling Capacity\", \"summary\": \"Cooling capacity of LSQWRF130/C is 130 kW.\"}, \"evidence\": \"1-2产品命名方式\\nLS  Q   W   R   F        /C\\n1- 3产品技术参数\\n风冷涡旋系列参数表\\n型号   LSQWRF130/C  LSQWRF186/C  LSQWRF240/C  LSQWRF316/C\\n制冷量 Kw 130 186 240 305\\n功率 Kw 46.4 66.4 82.7 105\\n电流 A\\n能效比（ cop） / 2.8 2.8 2.9 2.9\\n4 4 4 4\\n制热量 Kw 138 193 251 316\\n功率 Kw 46.9 66.8 82 104\\n类型   涡旋压缩机\\n数量 EA 8 12 8 4\\n换热器类型    裂隙翅片 +高效内螺纹铜管\\n风机型式    轴流风机\\n风机功率  Kw 6 6 9 9\\n风机数量  EA 4 4 6 6\\n换热器类型    壳管 板换 板换 壳管\\n水流量 m3/h 23 34 44 57\\n管径 mm DN80 DN80 DN80 DN125 序列号\\n风冷\\n热泵\\nW涡旋 LG螺杆\\n压缩机类型 : Q全封闭式B半封闭式\\n冷水机组\\n能力（ KW）\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [4], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_2f0939364c69a439\", \"knowledge_type\": \"fault_code\", \"title\": \"E01 Flow Switch Fault\", \"summary\": \"E01 indicates flow switch fault. Host detects flow switch signal OFF for 6s after pump runs 30s. All modules stop. Non-recoverable; requires power cycle.\", \"structured_payload\": {\"code\": \"E01\", \"description\": \"流量开关故障\", \"condition\": \"主机检测，水泵开启30s后连续6s测量流量开关信号为“OFF”\", \"action\": \"停所有模块\", \"recovery\": \"不可恢复故障，必须断电排除故障后重新启动\", \"title\": \"E01 Flow Switch Fault\", \"summary\": \"E01 indicates flow switch fault. Host detects flow switch signal OFF for 6s after pump runs 30s. All modules stop. Non-recoverable; requires power cycle.\"}, \"evidence\": \"ON     ON     ON   186机\\nON     ON     OFF   130机\\nON     OFF    ON   保留\\nON     OFF    OFF   33C机\\nOFF    ON     ON   240机\\nOFF    ON     OFF   保留\\nOFF    OFF    ON   316机\\nOFF    OFF    OFF   65C机\\n5、故障代码说明\\nE01  流量开关故障\\n判断条件：主机检测，水泵开启 30s后连续 6s测量流量开关信号为  “OFF”；\\n故障处理：停所有模块；\\n故障恢复：该故障为不可恢复故障，必须断电排除故障后重新启动。\\n注：从机出现流量开关故障时，只停对应模块机内的压缩机。\\nE05   三相交流电输入缺相保护\\n判断条件：三相交流电输入缺相；\\n故障处理：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：交流电输入正常后，自动恢复。\\nE06    三相交流电输入相序保护\\n判断条件：三相交流电输入相序错误；\\n故障处理 ：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：断电调整相序后恢复。\\nE07   回水温度传感器故障\\n判断条件：回水温度传感器开路或短路，或 Tr≥85℃或 Tr＜-1℃；\\n故障处理：停所有压缩机、水泵（若主机出现此故障，停所有模块，从机出现此故障，则不作停\\n机保护）；\\n故障恢复：更换温传正常后恢复。\\nE08   出水温度传感器故障\\n判断条件：出水温度传感器开路或短路，或 To≥85℃或 To＜0℃（流量开关闭合时 To＜-3℃才报\\n故障）；\\n故障处理：停本机组的 所有压缩机；\\n故障恢复：更换温传正常后恢复。\\nE09  室外环境温度传感器故障\\n判断条件：室外环境温度传感器开路或短路；\\n故障处理：停本机组的所有压缩机和风机；\\n故障恢复：更换温传正常后恢复。\\nE13  BA板通讯故障\\n判断条件：当线控制器设置 BA允许，且接收不到 BA板通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到 BA板通讯后自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [24], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_d167b5d2faa8dfda\", \"knowledge_type\": \"fault_code\", \"title\": \"E05 Phase Loss Protection\", \"summary\": \"E05 indicates three-phase input phase loss. Stops all compressors, pumps, fans. Auto-recovery when input normal.\", \"structured_payload\": {\"code\": \"E05\", \"description\": \"三相交流电输入缺相保护\", \"condition\": \"三相交流电输入缺相\", \"action\": \"停所有压缩机、水泵、风机\", \"recovery\": \"交流电输入正常后，自动恢复\", \"title\": \"E05 Phase Loss Protection\", \"summary\": \"E05 indicates three-phase input phase loss. Stops all compressors, pumps, fans. Auto-recovery when input normal.\"}, \"evidence\": \"ON     ON     ON   186机\\nON     ON     OFF   130机\\nON     OFF    ON   保留\\nON     OFF    OFF   33C机\\nOFF    ON     ON   240机\\nOFF    ON     OFF   保留\\nOFF    OFF    ON   316机\\nOFF    OFF    OFF   65C机\\n5、故障代码说明\\nE01  流量开关故障\\n判断条件：主机检测，水泵开启 30s后连续 6s测量流量开关信号为  “OFF”；\\n故障处理：停所有模块；\\n故障恢复：该故障为不可恢复故障，必须断电排除故障后重新启动。\\n注：从机出现流量开关故障时，只停对应模块机内的压缩机。\\nE05   三相交流电输入缺相保护\\n判断条件：三相交流电输入缺相；\\n故障处理：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：交流电输入正常后，自动恢复。\\nE06    三相交流电输入相序保护\\n判断条件：三相交流电输入相序错误；\\n故障处理 ：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：断电调整相序后恢复。\\nE07   回水温度传感器故障\\n判断条件：回水温度传感器开路或短路，或 Tr≥85℃或 Tr＜-1℃；\\n故障处理：停所有压缩机、水泵（若主机出现此故障，停所有模块，从机出现此故障，则不作停\\n机保护）；\\n故障恢复：更换温传正常后恢复。\\nE08   出水温度传感器故障\\n判断条件：出水温度传感器开路或短路，或 To≥85℃或 To＜0℃（流量开关闭合时 To＜-3℃才报\\n故障）；\\n故障处理：停本机组的 所有压缩机；\\n故障恢复：更换温传正常后恢复。\\nE09  室外环境温度传感器故障\\n判断条件：室外环境温度传感器开路或短路；\\n故障处理：停本机组的所有压缩机和风机；\\n故障恢复：更换温传正常后恢复。\\nE13  BA板通讯故障\\n判断条件：当线控制器设置 BA允许，且接收不到 BA板通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到 BA板通讯后自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [24], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_7addcde92a3e357b\", \"knowledge_type\": \"fault_code\", \"title\": \"E06 Phase Sequence Protection\", \"summary\": \"E06 indicates three-phase input phase sequence error. Stops all compressors, pumps, fans. Recovery after power off and phase adjustment.\", \"structured_payload\": {\"code\": \"E06\", \"description\": \"三相交流电输入相序保护\", \"condition\": \"三相交流电输入相序错误\", \"action\": \"停所有压缩机、水泵、风机\", \"recovery\": \"断电调整相序后恢复\", \"title\": \"E06 Phase Sequence Protection\", \"summary\": \"E06 indicates three-phase input phase sequence error. Stops all compressors, pumps, fans. Recovery after power off and phase adjustment.\"}, \"evidence\": \"ON     ON     ON   186机\\nON     ON     OFF   130机\\nON     OFF    ON   保留\\nON     OFF    OFF   33C机\\nOFF    ON     ON   240机\\nOFF    ON     OFF   保留\\nOFF    OFF    ON   316机\\nOFF    OFF    OFF   65C机\\n5、故障代码说明\\nE01  流量开关故障\\n判断条件：主机检测，水泵开启 30s后连续 6s测量流量开关信号为  “OFF”；\\n故障处理：停所有模块；\\n故障恢复：该故障为不可恢复故障，必须断电排除故障后重新启动。\\n注：从机出现流量开关故障时，只停对应模块机内的压缩机。\\nE05   三相交流电输入缺相保护\\n判断条件：三相交流电输入缺相；\\n故障处理：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：交流电输入正常后，自动恢复。\\nE06    三相交流电输入相序保护\\n判断条件：三相交流电输入相序错误；\\n故障处理 ：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：断电调整相序后恢复。\\nE07   回水温度传感器故障\\n判断条件：回水温度传感器开路或短路，或 Tr≥85℃或 Tr＜-1℃；\\n故障处理：停所有压缩机、水泵（若主机出现此故障，停所有模块，从机出现此故障，则不作停\\n机保护）；\\n故障恢复：更换温传正常后恢复。\\nE08   出水温度传感器故障\\n判断条件：出水温度传感器开路或短路，或 To≥85℃或 To＜0℃（流量开关闭合时 To＜-3℃才报\\n故障）；\\n故障处理：停本机组的 所有压缩机；\\n故障恢复：更换温传正常后恢复。\\nE09  室外环境温度传感器故障\\n判断条件：室外环境温度传感器开路或短路；\\n故障处理：停本机组的所有压缩机和风机；\\n故障恢复：更换温传正常后恢复。\\nE13  BA板通讯故障\\n判断条件：当线控制器设置 BA允许，且接收不到 BA板通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到 BA板通讯后自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [24], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_e4bb15526085561f\", \"knowledge_type\": \"fault_code\", \"title\": \"E07 Return Water Temperature Sensor Fault\", \"summary\": \"E07 indicates return water temperature sensor open/short or Tr≥85°C or Tr<-1°C. Stops all compressors and pumps if host; no action if slave.\", \"structured_payload\": {\"code\": \"E07\", \"description\": \"回水温度传感器故障\", \"condition\": \"回水温度传感器开路或短路，或Tr≥85℃或Tr＜-1℃\", \"action\": \"停所有压缩机、水泵（若主机出现此故障，停所有模块，从机出现此故障，则不作停机保护）\", \"recovery\": \"更换温传正常后恢复\", \"title\": \"E07 Return Water Temperature Sensor Fault\", \"summary\": \"E07 indicates return water temperature sensor open/short or Tr≥85°C or Tr<-1°C. Stops all compressors and pumps if host; no action if slave.\"}, \"evidence\": \"ON     ON     ON   186机\\nON     ON     OFF   130机\\nON     OFF    ON   保留\\nON     OFF    OFF   33C机\\nOFF    ON     ON   240机\\nOFF    ON     OFF   保留\\nOFF    OFF    ON   316机\\nOFF    OFF    OFF   65C机\\n5、故障代码说明\\nE01  流量开关故障\\n判断条件：主机检测，水泵开启 30s后连续 6s测量流量开关信号为  “OFF”；\\n故障处理：停所有模块；\\n故障恢复：该故障为不可恢复故障，必须断电排除故障后重新启动。\\n注：从机出现流量开关故障时，只停对应模块机内的压缩机。\\nE05   三相交流电输入缺相保护\\n判断条件：三相交流电输入缺相；\\n故障处理：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：交流电输入正常后，自动恢复。\\nE06    三相交流电输入相序保护\\n判断条件：三相交流电输入相序错误；\\n故障处理 ：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：断电调整相序后恢复。\\nE07   回水温度传感器故障\\n判断条件：回水温度传感器开路或短路，或 Tr≥85℃或 Tr＜-1℃；\\n故障处理：停所有压缩机、水泵（若主机出现此故障，停所有模块，从机出现此故障，则不作停\\n机保护）；\\n故障恢复：更换温传正常后恢复。\\nE08   出水温度传感器故障\\n判断条件：出水温度传感器开路或短路，或 To≥85℃或 To＜0℃（流量开关闭合时 To＜-3℃才报\\n故障）；\\n故障处理：停本机组的 所有压缩机；\\n故障恢复：更换温传正常后恢复。\\nE09  室外环境温度传感器故障\\n判断条件：室外环境温度传感器开路或短路；\\n故障处理：停本机组的所有压缩机和风机；\\n故障恢复：更换温传正常后恢复。\\nE13  BA板通讯故障\\n判断条件：当线控制器设置 BA允许，且接收不到 BA板通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到 BA板通讯后自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [24], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_41ce88d164ec11ea\", \"knowledge_type\": \"fault_code\", \"title\": \"E08 Outlet Water Temperature Sensor Fault\", \"summary\": \"E08 indicates outlet water temperature sensor open/short or To≥85°C or To<0°C (To<-3°C when flow switch closed). Stops all compressors of the unit.\", \"structured_payload\": {\"code\": \"E08\", \"description\": \"出水温度传感器故障\", \"condition\": \"出水温度传感器开路或短路，或To≥85℃或To＜0℃（流量开关闭合时To＜-3℃才报故障）\", \"action\": \"停本机组的所有压缩机\", \"recovery\": \"更换温传正常后恢复\", \"title\": \"E08 Outlet Water Temperature Sensor Fault\", \"summary\": \"E08 indicates outlet water temperature sensor open/short or To≥85°C or To<0°C (To<-3°C when flow switch closed). Stops all compressors of the unit.\"}, \"evidence\": \"ON     ON     ON   186机\\nON     ON     OFF   130机\\nON     OFF    ON   保留\\nON     OFF    OFF   33C机\\nOFF    ON     ON   240机\\nOFF    ON     OFF   保留\\nOFF    OFF    ON   316机\\nOFF    OFF    OFF   65C机\\n5、故障代码说明\\nE01  流量开关故障\\n判断条件：主机检测，水泵开启 30s后连续 6s测量流量开关信号为  “OFF”；\\n故障处理：停所有模块；\\n故障恢复：该故障为不可恢复故障，必须断电排除故障后重新启动。\\n注：从机出现流量开关故障时，只停对应模块机内的压缩机。\\nE05   三相交流电输入缺相保护\\n判断条件：三相交流电输入缺相；\\n故障处理：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：交流电输入正常后，自动恢复。\\nE06    三相交流电输入相序保护\\n判断条件：三相交流电输入相序错误；\\n故障处理 ：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：断电调整相序后恢复。\\nE07   回水温度传感器故障\\n判断条件：回水温度传感器开路或短路，或 Tr≥85℃或 Tr＜-1℃；\\n故障处理：停所有压缩机、水泵（若主机出现此故障，停所有模块，从机出现此故障，则不作停\\n机保护）；\\n故障恢复：更换温传正常后恢复。\\nE08   出水温度传感器故障\\n判断条件：出水温度传感器开路或短路，或 To≥85℃或 To＜0℃（流量开关闭合时 To＜-3℃才报\\n故障）；\\n故障处理：停本机组的 所有压缩机；\\n故障恢复：更换温传正常后恢复。\\nE09  室外环境温度传感器故障\\n判断条件：室外环境温度传感器开路或短路；\\n故障处理：停本机组的所有压缩机和风机；\\n故障恢复：更换温传正常后恢复。\\nE13  BA板通讯故障\\n判断条件：当线控制器设置 BA允许，且接收不到 BA板通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到 BA板通讯后自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [24], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_0a2302a5d4e2e685\", \"knowledge_type\": \"fault_code\", \"title\": \"E09 Outdoor Ambient Temperature Sensor Fault\", \"summary\": \"E09 indicates outdoor ambient temperature sensor open/short. Stops all compressors and fans of the unit.\", \"structured_payload\": {\"code\": \"E09\", \"description\": \"室外环境温度传感器故障\", \"condition\": \"室外环境温度传感器开路或短路\", \"action\": \"停本机组的所有压缩机和风机\", \"recovery\": \"更换温传正常后恢复\", \"title\": \"E09 Outdoor Ambient Temperature Sensor Fault\", \"summary\": \"E09 indicates outdoor ambient temperature sensor open/short. Stops all compressors and fans of the unit.\"}, \"evidence\": \"ON     ON     ON   186机\\nON     ON     OFF   130机\\nON     OFF    ON   保留\\nON     OFF    OFF   33C机\\nOFF    ON     ON   240机\\nOFF    ON     OFF   保留\\nOFF    OFF    ON   316机\\nOFF    OFF    OFF   65C机\\n5、故障代码说明\\nE01  流量开关故障\\n判断条件：主机检测，水泵开启 30s后连续 6s测量流量开关信号为  “OFF”；\\n故障处理：停所有模块；\\n故障恢复：该故障为不可恢复故障，必须断电排除故障后重新启动。\\n注：从机出现流量开关故障时，只停对应模块机内的压缩机。\\nE05   三相交流电输入缺相保护\\n判断条件：三相交流电输入缺相；\\n故障处理：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：交流电输入正常后，自动恢复。\\nE06    三相交流电输入相序保护\\n判断条件：三相交流电输入相序错误；\\n故障处理 ：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则\\n只停对应模块机）；\\n故障恢复：断电调整相序后恢复。\\nE07   回水温度传感器故障\\n判断条件：回水温度传感器开路或短路，或 Tr≥85℃或 Tr＜-1℃；\\n故障处理：停所有压缩机、水泵（若主机出现此故障，停所有模块，从机出现此故障，则不作停\\n机保护）；\\n故障恢复：更换温传正常后恢复。\\nE08   出水温度传感器故障\\n判断条件：出水温度传感器开路或短路，或 To≥85℃或 To＜0℃（流量开关闭合时 To＜-3℃才报\\n故障）；\\n故障处理：停本机组的 所有压缩机；\\n故障恢复：更换温传正常后恢复。\\nE09  室外环境温度传感器故障\\n判断条件：室外环境温度传感器开路或短路；\\n故障处理：停本机组的所有压缩机和风机；\\n故障恢复：更换温传正常后恢复。\\nE13  BA板通讯故障\\n判断条件：当线控制器设置 BA允许，且接收不到 BA板通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到 BA板通讯后自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [24], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_315fdfee36f94318\", \"knowledge_type\": \"fault_code\", \"title\": \"E22 A System High Pressure Protection\", \"summary\": \"E22 indicates A system high pressure switch HP1 open. Stops A system compressor. Auto-recovery when HP1 closes.\", \"structured_payload\": {\"code\": \"E22\", \"description\": \"A系统高压保护\", \"condition\": \"A系统高压开关HP1处于断开状态\", \"action\": \"停A系统压缩机\", \"recovery\": \"HP1信号闭合后恢复\", \"title\": \"E22 A System High Pressure Protection\", \"summary\": \"E22 indicates A system high pressure switch HP1 open. Stops A system compressor. Auto-recovery when HP1 closes.\"}, \"evidence\": \"E14  BA板的外部报警故障\\n判断条件：当线控制器设置 BA允许，且 BA板的外部报警信号短接；\\n故障处理：系统作关机处理；\\n故障恢复： BA板的外部报警信号断开后恢复 。\\nE16  线控器通讯故障\\n判断条件：室外机接收不到线控器通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到线控器通讯后自动恢复。\\n注：若从机的地址设置没有按顺序从地址 1、2、3……依次连续增加设置，那么中间被跳过的模\\n块机地址将报通讯故障，但不影响模块机的正常运行控制。\\nE21   A系统风扇过载保护故障\\n判断条件： A系统风扇热保护开关开路；\\n故障处理：停 A系统压缩机、风机；\\n故障恢复：不恢复。\\nE22     A 系统高压保护\\n判断条件： A系统高压开关 HP1处于断开状态；\\n故障处理：停 A系统压缩机 ；\\n故障恢复： HP1信号闭合后恢复。\\nE23     A系统低压保护\\n判断条件： A系统低压开关 LP1处于断开状态（除霜及压机启动 7min内不检测）；\\n故障处理：停 A系统压缩机；\\n故障恢复：信号闭合后恢复。\\nE24  压机 1过电流保护\\n判断条件： I AC 1≥17.5A；\\n故障处理：停 A系统压机；\\n故障恢复：自恢复。\\n对于 240机型判断条件为： I AC 1≥30.0A；\\n对于 316机型用热保护开关，开关信号接 A系统冷媒入口温度，短路故障。\\nE25    压机 1排气温度传感器开路或短路\\n判断条件：压机 1排气温度传 感器开路或短路；\\n故障处理：停 A系统压机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE26  A系统盘管 (出口)温度传感器开路或短路\\n判断条件： A系统盘管 (出口)温度传感器开路或短路  ；\\n故障处理：停 A系统压机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE27  A系统水换冷媒入口端温度开路或短路\\n判断条件： A系统水换冷媒入口端温度传感器开路或短路；\\n故障处理：停 A系统压缩机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE28  A系统水换冷媒出口端温度传感器开路或短路\\n判断条件： A系统水换冷媒出口端温度传 感器开路或短路；\\n故障处理：停 A系统压缩机；\\n故障恢复：更换传感器正常后，自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [25], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_c88cc5511f125e54\", \"knowledge_type\": \"fault_code\", \"title\": \"E23 A System Low Pressure Protection\", \"summary\": \"E23 indicates A system low pressure switch LP1 open (not detected during defrost and first 7 min of compressor start). Stops A system compressor. Auto-recovery when LP1 closes.\", \"structured_payload\": {\"code\": \"E23\", \"description\": \"A系统低压保护\", \"condition\": \"A系统低压开关LP1处于断开状态（除霜及压机启动7min内不检测）\", \"action\": \"停A系统压缩机\", \"recovery\": \"信号闭合后恢复\", \"title\": \"E23 A System Low Pressure Protection\", \"summary\": \"E23 indicates A system low pressure switch LP1 open (not detected during defrost and first 7 min of compressor start). Stops A system compressor. Auto-recovery when LP1 closes.\"}, \"evidence\": \"E14  BA板的外部报警故障\\n判断条件：当线控制器设置 BA允许，且 BA板的外部报警信号短接；\\n故障处理：系统作关机处理；\\n故障恢复： BA板的外部报警信号断开后恢复 。\\nE16  线控器通讯故障\\n判断条件：室外机接收不到线控器通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到线控器通讯后自动恢复。\\n注：若从机的地址设置没有按顺序从地址 1、2、3……依次连续增加设置，那么中间被跳过的模\\n块机地址将报通讯故障，但不影响模块机的正常运行控制。\\nE21   A系统风扇过载保护故障\\n判断条件： A系统风扇热保护开关开路；\\n故障处理：停 A系统压缩机、风机；\\n故障恢复：不恢复。\\nE22     A 系统高压保护\\n判断条件： A系统高压开关 HP1处于断开状态；\\n故障处理：停 A系统压缩机 ；\\n故障恢复： HP1信号闭合后恢复。\\nE23     A系统低压保护\\n判断条件： A系统低压开关 LP1处于断开状态（除霜及压机启动 7min内不检测）；\\n故障处理：停 A系统压缩机；\\n故障恢复：信号闭合后恢复。\\nE24  压机 1过电流保护\\n判断条件： I AC 1≥17.5A；\\n故障处理：停 A系统压机；\\n故障恢复：自恢复。\\n对于 240机型判断条件为： I AC 1≥30.0A；\\n对于 316机型用热保护开关，开关信号接 A系统冷媒入口温度，短路故障。\\nE25    压机 1排气温度传感器开路或短路\\n判断条件：压机 1排气温度传 感器开路或短路；\\n故障处理：停 A系统压机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE26  A系统盘管 (出口)温度传感器开路或短路\\n判断条件： A系统盘管 (出口)温度传感器开路或短路  ；\\n故障处理：停 A系统压机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE27  A系统水换冷媒入口端温度开路或短路\\n判断条件： A系统水换冷媒入口端温度传感器开路或短路；\\n故障处理：停 A系统压缩机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE28  A系统水换冷媒出口端温度传感器开路或短路\\n判断条件： A系统水换冷媒出口端温度传 感器开路或短路；\\n故障处理：停 A系统压缩机；\\n故障恢复：更换传感器正常后，自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [25], \"trust_level\": \"L3\"}, {\"candidate_id\": \"cand_4b596d8b79088284\", \"knowledge_type\": \"fault_code\", \"title\": \"E24 Compressor 1 Overcurrent Protection\", \"summary\": \"E24 indicates compressor 1 overcurrent (IAC1≥17.5A, or ≥30.0A for 240 model). Stops A system compressor. Auto-recovery.\", \"structured_payload\": {\"code\": \"E24\", \"description\": \"压机1过电流保护\", \"condition\": \"IAC1≥17.5A；对于240机型判断条件为：IAC1≥30.0A\", \"action\": \"停A系统压机\", \"recovery\": \"自恢复\", \"title\": \"E24 Compressor 1 Overcurrent Protection\", \"summary\": \"E24 indicates compressor 1 overcurrent (IAC1≥17.5A, or ≥30.0A for 240 model). Stops A system compressor. Auto-recovery.\"}, \"evidence\": \"E14  BA板的外部报警故障\\n判断条件：当线控制器设置 BA允许，且 BA板的外部报警信号短接；\\n故障处理：系统作关机处理；\\n故障恢复： BA板的外部报警信号断开后恢复 。\\nE16  线控器通讯故障\\n判断条件：室外机接收不到线控器通讯；\\n故障处理：系统作关机处理；\\n故障恢复：收到线控器通讯后自动恢复。\\n注：若从机的地址设置没有按顺序从地址 1、2、3……依次连续增加设置，那么中间被跳过的模\\n块机地址将报通讯故障，但不影响模块机的正常运行控制。\\nE21   A系统风扇过载保护故障\\n判断条件： A系统风扇热保护开关开路；\\n故障处理：停 A系统压缩机、风机；\\n故障恢复：不恢复。\\nE22     A 系统高压保护\\n判断条件： A系统高压开关 HP1处于断开状态；\\n故障处理：停 A系统压缩机 ；\\n故障恢复： HP1信号闭合后恢复。\\nE23     A系统低压保护\\n判断条件： A系统低压开关 LP1处于断开状态（除霜及压机启动 7min内不检测）；\\n故障处理：停 A系统压缩机；\\n故障恢复：信号闭合后恢复。\\nE24  压机 1过电流保护\\n判断条件： I AC 1≥17.5A；\\n故障处理：停 A系统压机；\\n故障恢复：自恢复。\\n对于 240机型判断条件为： I AC 1≥30.0A；\\n对于 316机型用热保护开关，开关信号接 A系统冷媒入口温度，短路故障。\\nE25    压机 1排气温度传感器开路或短路\\n判断条件：压机 1排气温度传 感器开路或短路；\\n故障处理：停 A系统压机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE26  A系统盘管 (出口)温度传感器开路或短路\\n判断条件： A系统盘管 (出口)温度传感器开路或短路  ；\\n故障处理：停 A系统压机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE27  A系统水换冷媒入口端温度开路或短路\\n判断条件： A系统水换冷媒入口端温度传感器开路或短路；\\n故障处理：停 A系统压缩机；\\n故障恢复：更换传感器正常后，自动恢复。\\nE28  A系统水换冷媒出口端温度传感器开路或短路\\n判断条件： A系统水换冷媒出口端温度传 感器开路或短路；\\n故障处理：停 A系统压缩机；\\n故障恢复：更换传感器正常后，自动恢复。\\nR6Q·v~[¶Qÿ\\u001awww.zhilengbj.cn\", \"source_pages\": [25], \"trust_level\": \"L3\"}]}\n\nReturn JSON shape: {\"verdicts\":[{\"candidate_id\":\"...\",\"is_valid_hvac_knowledge\":true,\"reason\":\"short reason\",\"category_if_not\":null}]}"
      }
    ],
    "response_format": {
      "type": "json_object"
    },
    "thinking": {
      "type": "disabled"
    },
    "max_tokens": 1200
  },
  "response": {
    "id": "30f68322-2e84-430e-ad04-8d520c8ccf61",
    "object": "chat.completion",
    "created": 1778184651,
    "model": "deepseek-v4-pro",
    "choices": [
      {
        "index": 0,
        "message": {
          "role": "assistant",
          "content": "{\n  \"verdicts\": [\n    {\n      \"candidate_id\": \"cand_7f1a53ffaae43fcb\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Extracted cooling capacity value from parameter table directly supported by evidence. Valid parameter_spec for chiller.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_2f0939364c69a439\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E01 with clear condition, action, and recovery details directly from manual. Valid operational knowledge.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_d167b5d2faa8dfda\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E05 with clear condition and recovery supported by evidence. Valid fault_code.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_7addcde92a3e357b\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E06 with accurate condition and recovery per manual. Valid operational knowledge.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_e4bb15526085561f\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E07 with condition including sensor thresholds, differentiated action for host/slave. Valid fault_code.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_41ce88d164ec11ea\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E08 with specific temperature thresholds and flow switch condition. Valid operational knowledge.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_0a2302a5d4e2e685\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E09 with clear sensor fault condition and action. Valid fault_code.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_315fdfee36f94318\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E22 with explicit condition (HP1 open) and auto-recovery. Valid operational knowledge.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_c88cc5511f125e54\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E23 with condition including defrost/startup bypass, directly from manual. Valid fault_code.\",\n      \"category_if_not\": null\n    },\n    {\n      \"candidate_id\": \"cand_4b596d8b79088284\",\n      \"is_valid_hvac_knowledge\": true,\n      \"reason\": \"Fault code E24 with model-specific current thresholds and auto-recovery. Valid operational knowledge.\",\n      \"category_if_not\": null\n    }\n  ]\n}"
        },
        "logprobs": null,
        "finish_reason": "stop"
      }
    ],
    "usage": {
      "prompt_tokens": 8053,
      "completion_tokens": 703,
      "total_tokens": 8756,
      "prompt_tokens_details": {
        "cached_tokens": 128
      },
      "prompt_cache_hit_tokens": 128,
      "prompt_cache_miss_tokens": 7925
    },
    "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"
  },
  "elapsed_seconds": 18.195
}
