{"candidate_id": "cand_b24fc3b1faad68da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_4:active_endpoints_based_on_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Endpoints Based on Zone Group Mode", "section_id": "5.7.4", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit (constant-volume fan)", "summary": "The active endpoints (cooling maximum and minimum) for the primary airflow setpoint are determined by the Zone Group mode according to Table 5.7.4.", "trigger_condition": "Zone Group mode changes.", "required_behavior": "Set cooling maximum and minimum airflow endpoints as per the table.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Active endpoints used in the control logic depicted in Figures 5.7.5 -1 and 5.7.5 -2 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.7.4). Table 5.7.4 Endpoints  as a Function of Zone Group  Mode Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0 Minimum  Vmin*  0 0 0 0 0", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Active endpoints used in the control logic depicted in Figures 5.7.5 -1 and 5.7.5 -2 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.7.4). Table 5.7.4 Endpoints  as a Function of Zone Group  Mode Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0 Minimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.4", "source_chunk_ids": ["chunk_c89e44a786184873"], "chunk_id": "chunk_c89e44a786184873", "page_no": 79, "source_page_nos": [79], "evidence_text": "Active endpoints used in the control logic depicted in Figures 5.7.5 -1 and 5.7.5 -2 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.7.4). Table 5.7.4 Endpoints  as a Function of Zone Group  Mode Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0 Minimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_568c31e71b89b1ce", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_1:primary_airflow_setpoint_in_cooling_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Airflow Setpoint in Cooling State", "section_id": "5.7.5.1", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "When Zone State is Cooling, map cooling-loop output to primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is above room temperature, cap the setpoint at the minimum endpoint. Heating coil is OFF.", "trigger_condition": "Zone State is Cooling.", "required_behavior": "Map cooling-loop output linearly from minimum to cooling maximum endpoint. If SAT > room temperature, limit to minimum endpoint. Turn heating coil OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint . 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint . b. Heating coil is OFF.", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint . 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint . b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.1", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint . 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint . b. Heating coil is OFF.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_487a859ddcbb61a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_2:primary_airflow_setpoint_in_deadband_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Airflow Setpoint in Deadband State", "section_id": "5.7.5.2", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "When Zone State is Deadband, set primary airflow setpoint to the minimum endpoint and turn the heating coil OFF.", "trigger_condition": "Zone State is Deadband.", "required_behavior": "Set primary airflow setpoint to minimum endpoint. Heating coil OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The primary ai rflow setpoint  shall be the minimum endpoint . b.  Heating coil is OFF.", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The primary ai rflow setpoint  shall be the minimum endpoint . b.  Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.2", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The primary ai rflow setpoint  shall be the minimum endpoint . b.  Heating coil is OFF.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_58b244d664a1a96e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:heating_state_operation_primary_airflow_and_discharge_temperature_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Operation - Primary Airflow and Discharge Temperature Reset", "section_id": "5.7.5.3", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "When Zone State is Heating, primary airflow setpoint is the minimum endpoint. The heating-loop output resets the discharge temperature from the current AHU SAT to a maximum of MaxΔT above the heating setpoint. The heating coil modulates to maintain DAT at setpoint.", "trigger_condition": "Zone State is Heating.", "required_behavior": "Set primary airflow setpoint to minimum endpoint. Reset DAT from AHU SAT setpoint up to MaxΔT above space heating setpoint as heating-loop output increases. Modulate heating coil to maintain DAT at setpoint. Directly controlling heat from zone temperature control loop is not acceptable.", "configurable_values": ["MaxΔT (zone maximum DAT above heating setpoint)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint. b. As the heating -loop output increases from 0 % to 100%, it shall reset the discharge temperatur e from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint . c. The heating coil shall be modulated to maintain the discharge temperature at setpoint . (Directly controlling heat off zone temperature control loop is not acceptable).", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.7.5.3.  When Zone State  Is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.3.  When Zone State  Is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_118913f9c176c415", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_4:vav_damper_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation", "section_id": "5.7.5.4", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "trigger_condition": "Any time the zone is active (damper control loop enabled).", "required_behavior": "Modulate VAV damper to track the active primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint .", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.4", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_20a7d2647a2f7774", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:parallel_fan_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Parallel Fan Control Logic", "section_id": "5.7.5.5", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "Fan runs whenever Zone State is heating. In Deadband and Cooling, fan runs based on primary airflow compared to ventilation minimum: if using ASHRAE 62.1, fan runs when primary airflow < Voz for 1 minute and shuts off when above Voz by 10% for 3 minutes; if using Title 24, fan runs when primary airflow < Zone-Abs-OA-min for 1 minute and shuts off when above that by 10% for 3 minutes.", "trigger_condition": "Zone State changes; primary airflow level relative to Voz or Zone-Abs-OA-min.", "required_behavior": "Fan ON when heating. In Deadband/Cooling: fan ON when airflow < Voz (or Zone-Abs-OA-min) after 1 min delay; fan OFF when airflow > setpoint +10% after 3 min delay.", "configurable_values": ["Voz (ventilation minimum from Standard 62.1)", "Zone-Abs-OA-min (ventilation minimum from Title 24)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Fan shall run whenever Zone State  is heating . b. If ventilation is according to ASHRAE Standard 62.1 -2016, the fan shall run in Deadband and Cooling when the p rimary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes. c. If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone -Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone -Abs-OA-min by 10% for 3 minutes.", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.7.5.5.  Fan Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.5.  Fan Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b026c06ad040c18c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (Level 4)", "section_id": "5.7.6.1", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": "Measured airflow < 70% of active primary airflow setpoint for 10 minutes and setpoint > 0.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 min while setpoint > 0.", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks"}
{"candidate_id": "cand_0f2985a2aecdceef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (Level 3)", "section_id": "5.7.6.1", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": "Measured airflow < 50% of active primary airflow setpoint for 10 minutes and setpoint > 0.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 min while setpoint > 0.", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks"}
{"candidate_id": "cand_60790b9716e1b01f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_airflow_alarm_suppression_for_zones_with_zero_importance", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Zones with Zero Importance", "section_id": "5.7.6.1", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop.", "required_behavior": "Suppress low primary airflow alarms for that zone.", "configurable_values": [], "fault_condition": "Alarm is suppressed when Importance-Multiplier = 0.", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_1788415ad8c45bdb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm (Level 4)", "section_id": "5.7.6.2", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If heating hot-water plant is proven ON and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": "Heating hot-water plant ON, DAT < setpoint - 8.3°C (15°F) for 10 minutes.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "DAT < setpoint - 8.3°C (15°F) for 10 min with heating plant ON.", "commissioning_check": null, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_de792962736da6d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm (Level 3)", "section_id": "5.7.6.2", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If heating hot-water plant is proven ON and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": "Heating hot-water plant ON, DAT < setpoint - 17°C (30°F) for 10 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "DAT < setpoint - 17°C (30°F) for 10 min with heating plant ON.", "commissioning_check": null, "evidence_quote": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_f91d63ee986ec931", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_dat_alarm_suppression_for_zones_with_zero_importance_hw_reset", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low DAT Alarm Suppression for Zones with Zero Importance (HW Reset)", "section_id": "5.7.6.2", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R loop.", "required_behavior": "Suppress low-DAT alarms for that zone.", "configurable_values": [], "fault_condition": "Alarm is suppressed when Importance-Multiplier = 0.", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Secti on 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Secti on 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance -Multiplier  of 0 (see Secti on 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_78e64c201f8a0c40", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_on_but_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded On but Status Off", "section_id": "5.7.6.3", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit fan", "summary": "If fan status input differs from output command after 15 seconds of a change, and commanded on but status off, generate a Level 2 alarm.", "trigger_condition": "Fan commanded on, status off for 15 seconds after command change.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": [], "fault_condition": "Commanded on, status off for 15 sec after change.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being diffe rent from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status input being diffe rent from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93], "evidence_text": "Fan alarm is indicated by the status input being diffe rent from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_cc900c025bdf9018", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_off_but_status_on", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded Off but Status On", "section_id": "5.7.6.3", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit fan", "summary": "If fan commanded off but the status is on after 15 seconds of a change, generate a Level 4 alarm.", "trigger_condition": "Fan commanded off, status on for 15 seconds after command change.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Commanded off, status on for 15 sec after change.", "commissioning_check": null, "evidence_quote": "b. Commanded off, status on: Level 4", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8", "chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_bd8eb336d472428b", "chunk_bb9b3e25cc6f4c90", "chunk_0b6a50c178a047e9", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93, 134, 148, 161, 222, 254, 264], "evidence_text": "b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 11 chunks"}
{"candidate_id": "cand_d749a30527cba36b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_4:airflow_sensor_calibration_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Fault", "section_id": "5.7.6.4", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If the fan is OFF and the airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Airflow sensor reading > max(10% Vcool-max, 50 cfm) for 30 min with fan OFF.", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is abo ve the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is abo ve the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.4", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is abo ve the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_c64506cc49180acb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.7.6.5", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If damper position is 0%, airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven on, generate a Level 4 alarm.", "trigger_condition": "Damper position = 0%, airflow > max(10% Vcool-max, 50 cfm) for 10 min, fan proven ON.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper closed (0%), airflow > max(10% Vcool-max, 50 cfm) for 10 min with fan ON.", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_637af7e65540d411", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_6:leaking_heating_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Heating Valve Alarm", "section_id": "5.7.6.6", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan is proven ON, generate a Level 4 alarm.", "trigger_condition": "Valve position = 0% for 15 min, DAT > AHU SAT + 3°C (5°F), fan proven ON.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Heating valve closed (0%) for 15 min, DAT > AHU SAT + 3°C (5°F), fan ON.", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.6", "source_chunk_ids": ["chunk_84053c481e324784", "chunk_60224ddff4204581"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78, 82], "evidence_text": "If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_c18694a16b0e1544", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Override Switches", "section_id": "5.7.7", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, to Vcool-max, to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning/testing activity.", "required_behavior": "Implement the listed override switches.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify the presence and functionality of the override switches.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force  zone airflow setpoint  to zero , b. force  zone airflow setpoint  to Vcool -max, c. force  zone airflow setpoint  to Vmin , d. force  damper full closed/open , e. force  heating to OFF/closed , f. turn fan ON/OFF, and g. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_92e09a3727c95141", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_5_5:designer_ventilation_sum_requirement", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Designer Ventilation Sum Requirement", "section_id": "5.7.5.5", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meets Standard 62.1 requirements.", "trigger_condition": "Design phase.", "required_behavior": "Verify combined ventilation meets code.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint  meet Standard 62.1 requirements.", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint  meet Standard 62.1 requirements.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 85], "evidence_text": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint  meet Standard 62.1 requirements.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_d2dfeebd4ec6c380", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_6_5:airflow_alarm_threshold_determination", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow Alarm Threshold Determination", "section_id": "5.7.6.5", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "The constant value thresholds (10% of cooling maximum airflow or 50 cfm) for airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter accuracy; the value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trigger_condition": "When configuring alarm thresholds.", "required_behavior": "Set thresholds based on minimum accuracy of the measurement hardware.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter comb ination.", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter comb ination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 94, 99, 102, 109], "evidence_text": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter comb ination.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks"}
