{"candidate_id": "cand_ea36cc64d81a18ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_4:airflow_sensor_calibration_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Fault", "section_id": "5.9.6.4", "section_title": "5.9.6.4 Airflow Sensor Calibration", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If fan is OFF and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF and airflow reading above threshold", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10%", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor reading above threshold while fan OFF for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.4", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Fault diagnostic rule for airflow sensor calibration, directly quoted from Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0cfb11618f5863cb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_5:leaking_damper_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Fault", "section_id": "5.9.6.5", "section_title": "5.9.6.5 Leaking Damper", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If damper position is 0% and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper closed but airflow detected", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10%", "50 cfm", "10 minutes"], "fault_condition": "Damper closed (0%) and airflow above threshold for 10 minutes while fan ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule for leaking damper, with specific thresholds and alarm level, from Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6ced7bee7dd3d748", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_3:fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Alarm", "section_id": "5.9.6.3", "section_title": "5.9.6.3 Fan Alarm", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If fan status input differs from output command for 15 seconds after a change in output status, generate alarm: Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4.", "trigger_condition": "Fan status mismatch", "required_behavior": "Generate level 2 alarm if commanded ON and status OFF; level 4 if commanded OFF and status ON.", "configurable_values": ["15 seconds"], "fault_condition": "Status not matching command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93], "evidence_text": "Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for fan status alarm with alarm levels, extracted from Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_757966672076b1af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_6:leaking_valve_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Fault", "section_id": "5.9.6.6", "section_title": "5.9.6.6 Leaking Valve", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If heating valve position is 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": "Valve closed but temperature rise", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes", "3°C (5°F)"], "fault_condition": "Valve closed (0%) and DAT above AHU SAT by 3°C (5°F) for 15 minutes", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86, 90, 94], "evidence_text": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule for leaking valve, with temperature differential and alarm level, from Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_06e605019c1806be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_4:active_primary_airflow_endpoints_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Primary Airflow Endpoints by Zone Group Mode", "section_id": "5.9.4", "section_title": "5.9.4 Endpoints as a Function of Zone Group Mode", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup modes, and 0 in Warmup, Setback, Unoccupied. Minimum endpoint is Vmin in Occupied mode and 0 in all other modes.", "trigger_condition": "Zone Group mode changes", "required_behavior": "Set active primary airflow setpoint endpoints as per table.", "configurable_values": ["Vcool-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 88}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.4", "source_chunk_ids": ["chunk_b6550d2601ea41bb"], "chunk_id": "chunk_b6550d2601ea41bb", "page_no": 88, "source_page_nos": [88], "evidence_text": "Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence specifying airflow endpoints by zone group mode, directly from Table 5.9.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1550ec16a61695aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_4:vav_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Control", "section_id": "5.9.5.4", "section_title": "5.9.5.4 VAV Damper Control", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "The VAV damper modulates to maintain measured airflow at the active primary airflow setpoint.", "trigger_condition": "Always active when zone is operating", "required_behavior": "Modulate VAV damper to maintain measured airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated to maintain the  measured airflow at setpoint.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated to maintain the  measured airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.4", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "The VAV damper shall be modulated to maintain the  measured airflow at setpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for VAV damper control, grounded in Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b7b80c795e69830c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_5:series_fan_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Series Fan Control", "section_id": "5.9.5.5", "section_title": "5.9.5.5 Fan Control", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "Fan runs when zone state is heating or cooling, or when Zone Group is in Occupied Mode. Before starting the fan, the damper is driven fully closed to prevent reverse rotation. Once the fan is proven ON for 15 seconds, the damper override is released.", "trigger_condition": "Zone State is heating or cooling, or Zone Group is in Occupied Mode", "required_behavior": "Run fan; pre-start: close damper fully; after fan proven ON for 15 sec, release damper override.", "configurable_values": ["15 seconds time delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.5", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for series fan control with damper interlock, supported by evidence.", "judge_verdict": "accepted"}
