{"candidate_id": "cand_ed2ccbca3113fb4c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_2:fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Alarm", "section_id": "5.17.3.2", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Fan alarm is indicated by status different from command for 15 seconds. Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4.", "trigger_condition": "Status different from command for 15 seconds.", "required_behavior": "Generate appropriate level alarm.", "configurable_values": [], "fault_condition": "Status mismatch for 15s", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 148}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cfa0aae7457a13a3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.17.3.3", "section_title": "Alarms", "equipment_scope": "Supply fan filters", "summary": "Filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes when airflow exceeds 20%: Level 4. Alarm limit varies with total airflow as DPx = DP100 * x^1.4.", "trigger_condition": "Filter pressure drop > max(alarm limit, 12.5 Pa) for 10 minutes when airflow > 20% of design.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["DP100: high-limit pressure drop at design airflow from filter manufacturer", "Constant threshold: minimum accuracy of transducer and A/D converter combination"], "fault_condition": "DP > max(alarm limit, 12.5 Pa) for 10 min and airflow > 20%", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 148}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.3", "source_chunk_ids": ["chunk_8c1e28a5a51d4995", "chunk_3c713d1fdcc44ee4"], "chunk_id": "chunk_8c1e28a5a51d4995", "page_no": 134, "source_page_nos": [134, 148], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule with alarm logic.", "judge_verdict": "accepted"}
{"candidate_id": "cand_83e36378b3c890e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_6:fault_condition_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Condition Alarm Suppression", "section_id": "5.17.4.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Air handler AFDD", "summary": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "trigger_condition": null, "required_behavior": "Operator can suppress alarm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "page_hint": 151}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.6", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Operational sequence for alarm suppression.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4f2bbbc86f80cd6e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_7:fault_condition_evaluation_suspension", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Condition Evaluation Suspension", "section_id": "5.17.4.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU AFDD", "summary": "Evaluation of fault conditions is suspended when AHU is not operating, and for ModeDelay minutes after a change in mode of any Zone Group served.", "trigger_condition": "AHU not operating; or within ModeDelay minutes after mode change of any served Zone Group.", "required_behavior": "Suspend evaluation.", "configurable_values": ["ModeDelay: default 30 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When AHU is not operating\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to\nOccupied Mode ) of any Zone Group  served by the AHU", "page_hint": 151}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When AHU is not operating\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to\nOccupied Mode ) of any Zone Group  served by the AHU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.7", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When AHU is not operating\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to\nOccupied Mode ) of any Zone Group  served by the AHU", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Operational sequence for suspension conditions.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6eac00e2f432a7e3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_8:fault_condition_alarm_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Condition Alarm Delay", "section_id": "5.17.4.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU AFDD", "summary": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trigger_condition": "Fault condition TRUE.", "required_behavior": "Delay reporting for AlarmDelay minutes.", "configurable_values": ["AlarmDelay: default 30 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 151}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.8", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Operational sequence for alarm delay.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e824a80a8c07fed5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_9:afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Test Mode", "section_id": "5.17.4.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU AFDD", "summary": "Test mode temporarily sets ModeDelay and AlarmDelay to 0 minutes for TestModeDelay minutes to allow instant testing of AFDD, then normal fault detection resumes.", "trigger_condition": "Test mode initiated.", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.", "configurable_values": ["TestModeDelay: default 120 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 151}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.9", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Operational sequence for test mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a4202852974f5541", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:supply_fan_start_stop_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop Logic", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Supply fan of dual-fan dual-duct heating VAV AHU", "summary": "The supply fan runs during Warmup and Setback modes, and during Occupied mode while there are any heating-fan requests, with a minimum runtime of 15 minutes.", "trigger_condition": "System in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests.", "required_behavior": "Fan runs; minimum runtime 15 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_af48d3bf3dd1425e", "page_no": 146, "source_page_nos": [146], "evidence_text": "Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Direct operational sequence from Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_870a7f843eeb9eda", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:totalize_vav_airflow_for_diagnostics", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Totalize VAV Airflow for Diagnostics", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "VAV box airflow sensors", "summary": "Sum VAV box airflow rates to obtain overall supply air rate without AFMS, used for display, diagnostics, and filter alarm.", "trigger_condition": "Always active.", "required_behavior": "Software point totalizes airflow from VAV boxes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air -handler discharge.  This is used only for display and diagnostics and filter alarm.", "page_hint": 146}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air -handler discharge.  This is used only for display and diagnostics and filter alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_af48d3bf3dd1425e", "page_no": 146, "source_page_nos": [146], "evidence_text": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air -handler discharge.  This is used only for display and diagnostics and filter alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Direct operational sequence for diagnostics.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2c54206d5f6c70f2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_2:static_pressure_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Setpoint Reset", "section_id": "5.17.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Supply fan static pressure setpoint", "summary": "The static pressure setpoint is reset using Trim & Respond logic with the parameters in Table 5.17.1.2.", "trigger_condition": "System operation, presumably when fan is proven ON.", "required_behavior": "Setpoint reset via T&R with specified variables.", "configurable_values": ["SP0: 120 Pa", "SPmin: 25 Pa", "SPmax: Max_DSP", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone hot-duct static pressure reset requests", "SPtrim: -12 Pa", "SPres: 15 Pa", "SPres-max: 32 Pa"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.2", "source_chunk_ids": ["chunk_359e1115c91f4d93"], "chunk_id": "chunk_359e1115c91f4d93", "page_no": 146, "source_page_nos": [146], "evidence_text": "Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for setpoint reset.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fa208c8c7b06a809", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_1:supply_air_temperature_control_loop_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Control Loop Enable", "section_id": "5.17.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Supply air temperature PID loop", "summary": "The control loop is enabled when supply air fan is proven ON, and disabled and output set to zero otherwise.", "trigger_condition": "Supply air fan proven ON.", "required_behavior": "Enable loop; when fan not proven ON, disable and output set to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "page_hint": 147}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.1", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for control loop enable.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b0bd7283368a1895", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_1_2:trim_respond_parameters_for_static_pressure_reset", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Trim & Respond Parameters for Static Pressure Reset", "section_id": "5.17.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Supply fan static pressure", "summary": "T&R parameters for static pressure setpoint reset: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=Zone hot-duct static pressure reset requests, SPtrim=-12 Pa, SPres=15 Pa, SPres-max=32 Pa.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Device: Supply fan", "SP0: 120 Pa (0.5 in. of water)", "SPmin: 25 Pa (0.1 in. of water)", "SPmax: Max_DSP (See Section 3.2.1.1)", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone hot-duct static pressure reset requests", "SPtrim: –12 Pa (–0.05 in. of water)", "SPres: 15 Pa (+0.06 in. of water)", "SPres-max: 32 Pa (+0.13 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.17.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (See Section 3.2.1.1 )\nTd 10 min\nT 2 min\nI 2\nR Zone hot -duct static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.17.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (See Section 3.2.1.1 )\nTd 10 min\nT 2 min\nI 2\nR Zone hot -duct static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.2", "source_chunk_ids": ["chunk_029195f6d57f4a28"], "chunk_id": "chunk_029195f6d57f4a28", "page_no": 147, "source_page_nos": [147], "evidence_text": "Table 5.17.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (See Section 3.2.1.1 )\nTd 10 min\nT 2 min\nI 2\nR Zone hot -duct static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification from table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fc0716d5d21d92d5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_1:fan_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Maintenance Interval Alarm", "section_id": "5.17.3.1", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime > 1500 hours.", "required_behavior": "Generate Level 4 alarm; reset counter on acknowledge.", "configurable_values": [], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "page_hint": 148}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule directly from guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_97de9b3e0df39dc6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:heating_sat_setpoint_in_warmup_setback_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Setpoint in Warmup/Setback Modes", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Heating SAT setpoint", "summary": "During Warmup Mode and Setback Mode, the heating SAT setpoint is Max_HtgSAT.", "trigger_condition": "Warmup Mode or Setback Mode.", "required_behavior": "Setpoint = Max_HtgSAT.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.", "page_hint": 148}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for mode-specific setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a3f9968d76c6b33e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_3:heating_coil_pid_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil PID Control", "section_id": "5.17.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Heating coil valve", "summary": "Supply air temperature is maintained at setpoint by a PID loop modulating the heating coil.", "trigger_condition": "Loop enabled.", "required_behavior": "PID modulates heating coil to maintain SAT at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.", "page_hint": 148}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.3", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for PID control.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e1e5ca3332ed5b74", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_2_2:trim_respond_parameters_for_heating_sat_reset", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Trim & Respond Parameters for Heating SAT Reset", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Heating SAT reset", "summary": "T&R parameters for heating SAT setpoint reset: SPmin=21°C, SPmax=Max_HtgSAT, Td=10 min, T=2 min, I=2, R=zone heating SAT requests, SPtrim=-0.2°C, SPres=+0.3°C, SPres-max=+0.8°C.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Device: Heating supply fan", "SP0: SPmax", "SPmin: 21°C (70°F)", "SPmax: Max_HtgSAT", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone heating SAT requests", "SPtrim: –0.2°C (–0.4°F)", "SPres: +0.3°C (+0.6°F)", "SPres-max: +0.8°C (+1.4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.17.2.2 Trim & Respond Variables\nVariable  Value\nDevice  Heating supply fan\nSP0 SPmax\nSPmin  21°C (70°F)\nSPmax  Max_HtgSAT\nTd 10 min\nT 2 min\nI 2\nR Zone heating SAT requests\nSPtrim  –0.2°C ( –0.4°F)\nSPres  +0.3°C (+0.6°F)\nSPres -max +0.8°C (+1.4°F)", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.17.2.2 Trim & Respond Variables\nVariable  Value\nDevice  Heating supply fan\nSP0 SPmax\nSPmin  21°C (70°F)\nSPmax  Max_HtgSAT\nTd 10 min\nT 2 min\nI 2\nR Zone heating SAT requests\nSPtrim  –0.2°C ( –0.4°F)\nSPres  +0.3°C (+0.6°F)\nSPres -max +0.8°C (+1.4°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "Table 5.17.2.2 Trim & Respond Variables\nVariable  Value\nDevice  Heating supply fan\nSP0 SPmax\nSPmin  21°C (70°F)\nSPmax  Max_HtgSAT\nTd 10 min\nT 2 min\nI 2\nR Zone heating SAT requests\nSPtrim  –0.2°C ( –0.4°F)\nSPres  +0.3°C (+0.6°F)\nSPres -max +0.8°C (+1.4°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification from table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f0611c8e3aa2e5c0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_3:rolling_averages_for_afdd", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Rolling Averages for AFDD", "section_id": "5.17.4.3", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU AFDD", "summary": "Five-minute rolling averages with 1-minute sampling time are calculated for SAT, RAT, DSP. Operator adjustable averaging window and sampling period.", "trigger_condition": null, "required_behavior": "Calculate rolling averages continuously.", "configurable_values": ["averaging window: 5 min (default)", "sampling time: 1 min (default)", "adjustable per point"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Five-minute rolling averages with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently\n1. SAT avg = rolling average of supply air temperature\n2. RAT avg = rolling average of return air temperature\n3. DSP avg = rolling average of duct static pressure", "page_hint": 149}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Five-minute rolling averages with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently\n1. SAT avg = rolling average of supply air temperature\n2. RAT avg = rolling average of return air temperature\n3. DSP avg = rolling average of duct static pressure", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.3", "source_chunk_ids": ["chunk_22068e53602a4875"], "chunk_id": "chunk_22068e53602a4875", "page_no": 149, "source_page_nos": [149], "evidence_text": "Five-minute rolling averages with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently\n1. SAT avg = rolling average of supply air temperature\n2. RAT avg = rolling average of return air temperature\n3. DSP avg = rolling average of duct static pressure", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for rolling averages.", "judge_verdict": "accepted"}
{"candidate_id": "cand_757c9d3e26a6cc8c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_4_2:required_points_for_dfdd_heating_ahu_afdd", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Required Points for DFDD Heating AHU AFDD", "section_id": "5.17.4.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating AHU", "summary": "AFDD requires SAT, RAT, DSP, SATSP, DSPSP, HC, FS points available.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SAT: supply air temperature", "RAT: return air temperature", "DSP: duct static pressure", "SATSP: supply air temperature setpoint", "DSPSP: duct static pressure setpoint", "HC: heating coil valve position command (0% to 100%)", "FS: fan speed command (0% to 100%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following points must be available to the AFDD routines for each AHU:\na. SAT = supply air temperature\nb. RAT = return air temperature\nc. DSP = duct static pressure\nd. SATSP = supply air temperature setpoint\ne. DSPSP = duct static pressure setpoint\nf. HC = heating coil valve position command; 0%  ≤ HC ≤ 100%\ng. FS = fan speed command; 0%  ≤ FS ≤ 100%", "page_hint": 149}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.17.4.2.  The following points must be availabl e to the AFDD routines for each AHU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2018a3c60ccb4d45"], "chunk_id": "chunk_2018a3c60ccb4d45", "page_no": 149, "source_page_nos": [149], "evidence_text": "5.17.4.2.  The following points must be availabl e to the AFDD routines for each AHU:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter spec listing required points.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d2de159139592a7b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_4_4:dfdd_heating_ahu_afdd_internal_variables", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "DFDD Heating AHU AFDD Internal Variables", "section_id": "5.17.4.4", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU AFDD", "summary": "Internal variables with default values: ΔTSF=1°C, εSAT=1°C, εRAT=1°C, εVFDSPD=5%, εDSP=25 Pa, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["∆TSF: 1°C (2°F)", "εSAT: 1°C (2°F)", "εRAT: 1°C (2°F)", "εVFDSPD: 5%", "εDSP: 25 Pa (0.1”)", "ModeDelay: 30 min", "AlarmDelay: 30 min", "TestModeDelay: 120 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.17.4.4 DFDD Heating AHU AFDD Internal Variables\nVariable Name  Description  Default Value\n∆TSF Temperature rise across supply fan  1°C (2° F)\nεSAT Temperature error threshold for SAT sensor  1°C (2° F)\nεRAT Temperature error threshold for RAT sensor  1°C (2° F)\nεVFDSPD  VFD speed error threshold  5%\nεDSP Duct static pressure error threshold  25 Pa (0.1”)\nModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in Mode  30\nAlarmDelay  Time in minutes that a Fault Condition must persist before triggering an alarm  30\nTestModeDelay  Time in minutes that Test Mode is enabled  120", "page_hint": 150}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.17.4.4.  The internal variables shown in Table 5.17.4.4 shall be defined for each AHU.  All parameters are", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_22068e53602a4875"], "chunk_id": "chunk_22068e53602a4875", "page_no": 149, "source_page_nos": [149], "evidence_text": "5.17.4.4.  The internal variables shown in Table 5.17.4.4 shall be defined for each AHU.  All parameters are", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter spec for internal variables.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4167a4c4d4724d2c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:fault_condition_1_duct_static_pressure_too_low_at_full_fan_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fault Condition 1: Duct Static Pressure Too Low at Full Fan Speed", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU duct static pressure and fan", "summary": "If DSP < DSPSP - εDSP and VFDSPD ≥ 99% - εVFDSPD, then fault: duct static pressure too low with fan at full speed.", "trigger_condition": "DSP < DSPSP - εDSP AND VFDSPD ≥ 99% - εVFDSPD", "required_behavior": "Report fault with possible diagnoses: VFD problem, mechanical problem with fan, fan undersized, SAT setpoint too high.", "configurable_values": [], "fault_condition": "Equation TRUE", "commissioning_check": null, "evidence_quote": "FC#1  Equation  DSP < DSPSP - ƐDSP\nand\nVFDSPD ≥ 99% - ƐVFDSPD\nDescription  Duct static pressure is too low with fan at full speed\nPossible\nDiagnosis  Problem with VFD\nMechanical problem with fan\nFan undersized\nSAT Setpoint too high (too much zone demand)", "page_hint": 150}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#1  Equation  DSP < DSPSP - ƐDSP\nand\nVFDSPD ≥ 99% - ƐVFDSPD\nDescription  Duct static pressure is too low with fan at full speed\nPossible\nDiagnosis  Problem with VFD\nMechanical problem with fan\nFan undersized\nSAT Setpoint too high (too much zone demand)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150], "evidence_text": "FC#1  Equation  DSP < DSPSP - ƐDSP\nand\nVFDSPD ≥ 99% - ƐVFDSPD\nDescription  Duct static pressure is too low with fan at full speed\nPossible\nDiagnosis  Problem with VFD\nMechanical problem with fan\nFan undersized\nSAT Setpoint too high (too much zone demand)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule from table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ab1047fb33d0359c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:fault_condition_2_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fault Condition 2: SAT Too Low in Full Heating", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU heating coil and SAT", "summary": "If SAT_avg < SATSP - εSAT and HC ≥ 99%, then fault: SAT too low in full heating.", "trigger_condition": "SAT_avg < SATSP - εSAT AND HC ≥ 99%", "required_behavior": "Report fault with possible diagnoses: SAT sensor error, heating coil valve stuck closed, fouled/undersized coil, HW temp too low/unavailable, gas/electric heat unavailable.", "configurable_values": [], "fault_condition": "Equation TRUE", "commissioning_check": null, "evidence_quote": "FC#2 Equation  SAT AVG < SATSP - ƐSAT\nand\nHC ≥ 99%\nDescription  SAT too low in full heating\nPossible\nDiagnosis  SAT sensor error\nHeating coil valve stuck closed or actuator failure\nFouled or undersized heating coil\nHW temperature too low or HW unavailable\nGas or electric heat unavailable", "page_hint": 150}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#2 Equation  SAT AVG < SATSP - ƐSAT\nand\nHC ≥ 99%\nDescription  SAT too low in full heating\nPossible\nDiagnosis  SAT sensor error\nHeating coil valve stuck closed or actuator failure\nFouled or undersized heating coil\nHW temperature too low or HW unavailable\nGas or electric heat unavailable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4", "chunk_033d53375d794bd7"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150, 152], "evidence_text": "FC#2 Equation  SAT AVG < SATSP - ƐSAT\nand\nHC ≥ 99%\nDescription  SAT too low in full heating\nPossible\nDiagnosis  SAT sensor error\nHeating coil valve stuck closed or actuator failure\nFouled or undersized heating coil\nHW temperature too low or HW unavailable\nGas or electric heat unavailable", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule from table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c3d7153a402b9321", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_17_5:hot_water_valve_overrides_for_commissioning", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Hot Water Valve Overrides for Commissioning", "section_id": "5.17.5", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Heating hot water valve", "summary": "Provide software switches that interlock to CHW and hot-water plant level to force hot water valve full open and full closed.", "trigger_condition": "Commissioning or testing.", "required_behavior": "Software switches to force valve full open/closed, interlocked to plant.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches for forcing hot water valve full open and full closed.", "evidence_quote": "Provide software switches that interlock to a CHW and hot -water plant level to\na. force hot water valve full open and\nb. force hot water valve full closed.", "page_hint": 151}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot -water plant level to\na. force hot water valve full open and\nb. force hot water valve full closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.5", "source_chunk_ids": ["chunk_5a799f5501864b2f"], "chunk_id": "chunk_5a799f5501864b2f", "page_no": 151, "source_page_nos": [151], "evidence_text": "Provide software switches that interlock to a CHW and hot -water plant level to\na. force hot water valve full open and\nb. force hot water valve full closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Commissioning step for valve overrides.", "judge_verdict": "accepted"}
{"candidate_id": "cand_835e0f9c8f53467c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_10:fault_condition_alarm_reporting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Condition Alarm Reporting", "section_id": "5.17.4.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU AFDD", "summary": "When a fault condition is reported, it shall be a Level 3 alarm and include the fault description and list of possible diagnoses from Table 5.17.4.5.", "trigger_condition": "Fault condition reported.", "required_behavior": "Generate Level 3 alarm with description and diagnoses.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "page_hint": 151}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.10", "source_chunk_ids": ["chunk_f1b70e9f09cc4170"], "chunk_id": "chunk_f1b70e9f09cc4170", "page_no": 151, "source_page_nos": [151], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for alarm reporting.", "judge_verdict": "accepted"}
