{"extract_mode": "section_context", "focus_sections": ["5.17"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.17. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "108b246dd761465ee3b37dc7c656d6809899c4b9", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "40fc9821ea7dc1b1bcc1d84bbaeea69e84e6d5d2", "content_chars": 127716}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "ec2e5a33-fcac-4a1c-801c-57983196afe3", "object": "chat.completion", "created": 1778173165, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop Logic\",\n      \"section_id\": \"5.17.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Supply fan of dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"The supply fan runs during Warmup and Setback modes, and during Occupied mode while there are any heating-fan requests, with a minimum runtime of 15 minutes.\",\n      \"trigger_condition\": \"System in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests.\",\n      \"required_behavior\": \"Fan runs; minimum runtime 15 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize VAV Airflow for Diagnostics\",\n      \"section_id\": \"5.17.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"VAV box airflow sensors\",\n      \"summary\": \"Sum VAV box airflow rates to obtain overall supply air rate without AFMS, used for display, diagnostics, and filter alarm.\",\n      \"trigger_condition\": \"Always active.\",\n      \"required_behavior\": \"Software point totalizes airflow from VAV boxes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air -handler discharge.  This is used only for display and diagnostics and filter alarm.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Setpoint Reset\",\n      \"section_id\": \"5.17.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan static pressure setpoint\",\n      \"summary\": \"The static pressure setpoint is reset using Trim & Respond logic with the parameters in Table 5.17.1.2.\",\n      \"trigger_condition\": \"System operation, presumably when fan is proven ON.\",\n      \"required_behavior\": \"Setpoint reset via T&R with specified variables.\",\n      \"configurable_values\": [\n        \"SP0: 120 Pa\",\n        \"SPmin: 25 Pa\",\n        \"SPmax: Max_DSP\",\n        \"Td: 10 min\",\n        \"T: 2 min\",\n        \"I: 2\",\n        \"R: Zone hot-duct static pressure reset requests\",\n        \"SPtrim: -12 Pa\",\n        \"SPres: 15 Pa\",\n        \"SPres-max: 32 Pa\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Parameters for Static Pressure Reset\",\n      \"section_id\": \"5.17.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan static pressure\",\n      \"summary\": \"T&R parameters for static pressure setpoint reset: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=Zone hot-duct static pressure reset requests, SPtrim=-12 Pa, SPres=15 Pa, SPres-max=32 Pa.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Device: Supply fan\",\n        \"SP0: 120 Pa (0.5 in. of water)\",\n        \"SPmin: 25 Pa (0.1 in. of water)\",\n        \"SPmax: Max_DSP (See Section 3.2.1.1)\",\n        \"Td: 10 min\",\n        \"T: 2 min\",\n        \"I: 2\",\n        \"R: Zone hot-duct static pressure reset requests\",\n        \"SPtrim: –12 Pa (–0.05 in. of water)\",\n        \"SPres: 15 Pa (+0.06 in. of water)\",\n        \"SPres-max: 32 Pa (+0.13 in. of water)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.17.1.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Supply fan\\nSP0 120 Pa (0.5 in. of water)\\nSPmin  25 Pa (0.1 in. of water)\\nSPmax  Max_DSP (See Section 3.2.1.1 )\\nTd 10 min\\nT 2 min\\nI 2\\nR Zone hot -duct static pressure reset requests\\nSPtrim  –12 Pa ( –0.05 in. of water)\\nSPres  15 Pa (+0.06 in. of water)\\nSPres -max 32 Pa (+0.13 in. of water)\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Control via Supply Fan Speed\",\n      \"section_id\": \"5.17.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Supply fan speed control\",\n      \"summary\": \"Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON. For small Zone Groups, provide multiple gain sets based on load indicator.\",\n      \"trigger_condition\": \"Fan proven ON.\",\n      \"required_behavior\": \"Fan speed modulates to maintain DSP at setpoint. Gains may vary based on load.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Group s served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply -fan airflow rate, the area of the Zone Group s that are occupied, etc.).\",\n      \"page_hint\": 147,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Control Loop Enable\",\n      \"section_id\": \"5.17.2.1\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Supply air temperature PID loop\",\n      \"summary\": \"The control loop is enabled when supply air fan is proven ON, and disabled and output set to zero otherwise.\",\n      \"trigger_condition\": \"Supply air fan proven ON.\",\n      \"required_behavior\": \"Enable loop; when fan not proven ON, disable and output set to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.\",\n      \"page_hint\": 147,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Supply Air Temperature Setpoint Reset (Occupied Mode)\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Heating supply air temperature setpoint\",\n      \"summary\": \"In Occupied Mode, the heating SAT setpoint is reset using T&R logic between 21°C and Max_HtgSAT, with parameters from Table 5.17.2.2.\",\n      \"trigger_condition\": \"Occupied Mode.\",\n      \"required_behavior\": \"Setpoint reset via T&R.\",\n      \"configurable_values\": [\n        \"SPmin: 21°C (70°F)\",\n        \"SPmax: Max_HtgSAT\",\n        \"Td: 10 min\",\n        \"T: 2 min\",\n        \"I: 2\",\n        \"R: Zone heating SAT requests\",\n        \"SPtrim: –0.2°C (–0.4°F)\",\n        \"SPres: +0.3°C (+0.6°F)\",\n        \"SPres-max: +0.8°C (+1.4°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode  (Table 5.17.2.2). Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1  for Max_HtgSAT.\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Parameters for Heating SAT Reset\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Heating SAT reset\",\n      \"summary\": \"T&R parameters for heating SAT setpoint reset: SPmin=21°C, SPmax=Max_HtgSAT, Td=10 min, T=2 min, I=2, R=zone heating SAT requests, SPtrim=-0.2°C, SPres=+0.3°C, SPres-max=+0.8°C.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Device: Heating supply fan\",\n        \"SP0: SPmax\",\n        \"SPmin: 21°C (70°F)\",\n        \"SPmax: Max_HtgSAT\",\n        \"Td: 10 min\",\n        \"T: 2 min\",\n        \"I: 2\",\n        \"R: Zone heating SAT requests\",\n        \"SPtrim: –0.2°C (–0.4°F)\",\n        \"SPres: +0.3°C (+0.6°F)\",\n        \"SPres-max: +0.8°C (+1.4°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.17.2.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Heating supply fan\\nSP0 SPmax\\nSPmin  21°C (70°F)\\nSPmax  Max_HtgSAT\\nTd 10 min\\nT 2 min\\nI 2\\nR Zone heating SAT requests\\nSPtrim  –0.2°C ( –0.4°F)\\nSPres  +0.3°C (+0.6°F)\\nSPres -max +0.8°C (+1.4°F)\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Setpoint in Warmup/Setback Modes\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Heating SAT setpoint\",\n      \"summary\": \"During Warmup Mode and Setback Mode, the heating SAT setpoint is Max_HtgSAT.\",\n      \"trigger_condition\": \"Warmup Mode or Setback Mode.\",\n      \"required_behavior\": \"Setpoint = Max_HtgSAT.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.\",\n      \"page_hint\": 148,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Coil PID Control\",\n      \"section_id\": \"5.17.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Heating coil valve\",\n      \"summary\": \"Supply air temperature is maintained at setpoint by a PID loop modulating the heating coil.\",\n      \"trigger_condition\": \"Loop enabled.\",\n      \"required_behavior\": \"PID modulates heating coil to maintain SAT at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.\",\n      \"page_hint\": 148,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Maintenance Interval Alarm\",\n      \"section_id\": \"5.17.3.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime > 1500 hours.\",\n      \"required_behavior\": \"Generate Level 4 alarm; reset counter on acknowledge.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan runtime > 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 148,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Alarm\",\n      \"section_id\": \"5.17.3.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Fan alarm is indicated by status different from command for 15 seconds. Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4.\",\n      \"trigger_condition\": \"Status different from command for 15 seconds.\",\n      \"required_behavior\": \"Generate appropriate level alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status mismatch for 15s\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\\na. Commanded ON, status OFF: Level 2\\nb. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 148,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.17.3.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan filters\",\n      \"summary\": \"Filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes when airflow exceeds 20%: Level 4. Alarm limit varies with total airflow as DPx = DP100 * x^1.4.\",\n      \"trigger_condition\": \"Filter pressure drop > max(alarm limit, 12.5 Pa) for 10 minutes when airflow > 20% of design.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"DP100: high-limit pressure drop at design airflow from filter manufacturer\",\n        \"Constant threshold: minimum accuracy of transducer and A/D converter combination\"\n      ],\n      \"fault_condition\": \"DP > max(alarm limit, 12.5 Pa) for 10 min and airflow > 20%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows:\\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 148,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Required Points for DFDD Heating AHU AFDD\",\n      \"section_id\": \"5.17.4.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating AHU\",\n      \"summary\": \"AFDD requires SAT, RAT, DSP, SATSP, DSPSP, HC, FS points available.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SAT: supply air temperature\",\n        \"RAT: return air temperature\",\n        \"DSP: duct static pressure\",\n        \"SATSP: supply air temperature setpoint\",\n        \"DSPSP: duct static pressure setpoint\",\n        \"HC: heating coil valve position command (0% to 100%)\",\n        \"FS: fan speed command (0% to 100%)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following points must be available to the AFDD routines for each AHU:\\na. SAT = supply air temperature\\nb. RAT = return air temperature\\nc. DSP = duct static pressure\\nd. SATSP = supply air temperature setpoint\\ne. DSPSP = duct static pressure setpoint\\nf. HC = heating coil valve position command; 0%  ≤ HC ≤ 100%\\ng. FS = fan speed command; 0%  ≤ FS ≤ 100%\",\n      \"page_hint\": 149,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Rolling Averages for AFDD\",\n      \"section_id\": \"5.17.4.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU AFDD\",\n      \"summary\": \"Five-minute rolling averages with 1-minute sampling time are calculated for SAT, RAT, DSP. Operator adjustable averaging window and sampling period.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Calculate rolling averages continuously.\",\n      \"configurable_values\": [\n        \"averaging window: 5 min (default)\",\n        \"sampling time: 1 min (default)\",\n        \"adjustable per point\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Five-minute rolling averages with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently\\n1. SAT avg = rolling average of supply air temperature\\n2. RAT avg = rolling average of return air temperature\\n3. DSP avg = rolling average of duct static pressure\",\n      \"page_hint\": 149,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"DFDD Heating AHU AFDD Internal Variables\",\n      \"section_id\": \"5.17.4.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU AFDD\",\n      \"summary\": \"Internal variables with default values: ΔTSF=1°C, εSAT=1°C, εRAT=1°C, εVFDSPD=5%, εDSP=25 Pa, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"∆TSF: 1°C (2°F)\",\n        \"εSAT: 1°C (2°F)\",\n        \"εRAT: 1°C (2°F)\",\n        \"εVFDSPD: 5%\",\n        \"εDSP: 25 Pa (0.1”)\",\n        \"ModeDelay: 30 min\",\n        \"AlarmDelay: 30 min\",\n        \"TestModeDelay: 120 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.17.4.4 DFDD Heating AHU AFDD Internal Variables\\nVariable Name  Description  Default Value\\n∆TSF Temperature rise across supply fan  1°C (2° F)\\nεSAT Temperature error threshold for SAT sensor  1°C (2° F)\\nεRAT Temperature error threshold for RAT sensor  1°C (2° F)\\nεVFDSPD  VFD speed error threshold  5%\\nεDSP Duct static pressure error threshold  25 Pa (0.1”)\\nModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in Mode  30\\nAlarmDelay  Time in minutes that a Fault Condition must persist before triggering an alarm  30\\nTestModeDelay  Time in minutes that Test Mode is enabled  120\",\n      \"page_hint\": 150,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fault Condition 1: Duct Static Pressure Too Low at Full Fan Speed\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU duct static pressure and fan\",\n      \"summary\": \"If DSP < DSPSP - εDSP and VFDSPD ≥ 99% - εVFDSPD, then fault: duct static pressure too low with fan at full speed.\",\n      \"trigger_condition\": \"DSP < DSPSP - εDSP AND VFDSPD ≥ 99% - εVFDSPD\",\n      \"required_behavior\": \"Report fault with possible diagnoses: VFD problem, mechanical problem with fan, fan undersized, SAT setpoint too high.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Equation TRUE\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1  Equation  DSP < DSPSP - ƐDSP\\nand\\nVFDSPD ≥ 99% - ƐVFDSPD\\nDescription  Duct static pressure is too low with fan at full speed\\nPossible\\nDiagnosis  Problem with VFD\\nMechanical problem with fan\\nFan undersized\\nSAT Setpoint too high (too much zone demand)\",\n      \"page_hint\": 150,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fault Condition 2: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU heating coil and SAT\",\n      \"summary\": \"If SAT_avg < SATSP - εSAT and HC ≥ 99%, then fault: SAT too low in full heating.\",\n      \"trigger_condition\": \"SAT_avg < SATSP - εSAT AND HC ≥ 99%\",\n      \"required_behavior\": \"Report fault with possible diagnoses: SAT sensor error, heating coil valve stuck closed, fouled/undersized coil, HW temp too low/unavailable, gas/electric heat unavailable.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Equation TRUE\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#2 Equation  SAT AVG < SATSP - ƐSAT\\nand\\nHC ≥ 99%\\nDescription  SAT too low in full heating\\nPossible\\nDiagnosis  SAT sensor error\\nHeating coil valve stuck closed or actuator failure\\nFouled or undersized heating coil\\nHW temperature too low or HW unavailable\\nGas or electric heat unavailable\",\n      \"page_hint\": 150,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fault Condition 3: Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU heating coil\",\n      \"summary\": \"If RAT_avg - SAT_avg ≥ sqrt(εSAT²+εRAT²) + ΔTSF and HC = 0%, then fault: temperature rise across inactive heating coil.\",\n      \"trigger_condition\": \"RAT_avg - SAT_avg ≥ √(εSAT²+εRAT²) + ΔTSF AND HC = 0%\",\n      \"required_behavior\": \"Report fault with possible diagnoses: HC sensor error, valve stuck open/leaking, gas/electric heat stuck on.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Equation TRUE\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#3  Equation  RAT AVG - SAT AVG ≥  √ƐSAT2+ ƐRAT2 + ∆TSF\\nand\\nHC = 0 %\\nDescription  Temperature rise across inactive heating coil\\nPossible\\nDiagnosis  HCET sensor error\\nHCLT  sensor error\\nHeating coil valve stuck open or leaking\\nGas or electric heat stuck on\",\n      \"page_hint\": 150,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Condition Alarm Suppression\",\n      \"section_id\": \"5.17.4.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Air handler AFDD\",\n      \"summary\": \"For each air handler, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Operator can suppress alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each air handler, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Condition Evaluation Suspension\",\n      \"section_id\": \"5.17.4.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU AFDD\",\n      \"summary\": \"Evaluation of fault conditions is suspended when AHU is not operating, and for ModeDelay minutes after a change in mode of any Zone Group served.\",\n      \"trigger_condition\": \"AHU not operating; or within ModeDelay minutes after mode change of any served Zone Group.\",\n      \"required_behavior\": \"Suspend evaluation.\",\n      \"configurable_values\": [\n        \"ModeDelay: default 30 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions:\\na. When AHU is not operating\\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to\\nOccupied Mode ) of any Zone Group  served by the AHU\",\n      \"page_hint\": 151,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Condition Alarm Delay\",\n      \"section_id\": \"5.17.4.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU AFDD\",\n      \"summary\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"trigger_condition\": \"Fault condition TRUE.\",\n      \"required_behavior\": \"Delay reporting for AlarmDelay minutes.\",\n      \"configurable_values\": [\n        \"AlarmDelay: default 30 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Test Mode\",\n      \"section_id\": \"5.17.4.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU AFDD\",\n      \"summary\": \"Test mode temporarily sets ModeDelay and AlarmDelay to 0 minutes for TestModeDelay minutes to allow instant testing of AFDD, then normal fault detection resumes.\",\n      \"trigger_condition\": \"Test mode initiated.\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"configurable_values\": [\n        \"TestModeDelay: default 120 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Condition Alarm Reporting\",\n      \"section_id\": \"5.17.4.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU AFDD\",\n      \"summary\": \"When a fault condition is reported, it shall be a Level 3 alarm and include the fault description and list of possible diagnoses from Table 5.17.4.5.\",\n      \"trigger_condition\": \"Fault condition reported.\",\n      \"required_behavior\": \"Generate Level 3 alarm with description and diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Hot Water Valve Overrides for Commissioning\",\n      \"section_id\": \"5.17.5\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Heating hot water valve\",\n      \"summary\": \"Provide software switches that interlock to CHW and hot-water plant level to force hot water valve full open and full closed.\",\n      \"trigger_condition\": \"Commissioning or testing.\",\n      \"required_behavior\": \"Software switches to force valve full open/closed, interlocked to plant.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Provide software switches for forcing hot water valve full open and full closed.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot -water plant level to\\na. force hot water valve full open and\\nb. force hot water valve full closed.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract candidates from focus section 5.17. The focus section text provided is from sections 5.17.1 to 5.17.5, with tables. We must extract only knowledge whose primary section_id equals one of these sections or starts with these section prefixes followed by a dot: 5.17. So candidates must be from 5.17.1, 5.17.2, 5.17.3, 5.17.4, 5.17.5 and sub-sections like 5.17.1.1, etc. The context pack is only for definitions, not extraction.\n\nAllowed knowledge_types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. We should extract high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules.\n\nWe need to output JSON with candidates array, each having fields: knowledge_type, title, section_id, section_title, equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence. And skipped_reason if any sections skipped.\n\nWe should scan focus text. Let's identify sequences, alarms, AFDD, etc.\n\nFirst, note page hints: There are [[page=146]], [[147]], [[148]], [[149]], [[150]], [[151]]. The focus section includes 5.17.1 to 5.17.5.\n\nWe'll extract candidates one by one, ensuring evidence_quote from focus section text only.\n\n### 5.17.1.1 Supply Fan Start/Stop\n\na. \"Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.\" This is an operational_sequence. Also note there is an optional section about totalizing airflow from VAV boxes, but that might be removed if certain conditions, but we can extract that as operational. However, the instruction says: \"Delete the following section if an air handler serves dual-duct boxes that do not have hot-duct inlet airflow sensors, i.e., those that have only a box discharge airflow sensor. This section may also be deleted if there is a supply AFMS.\" So it's conditional. We'll extract the fan start/stop rule.\n\nCandidate 1:\n- knowledge_type: operational_sequence\n- title: \"Supply Fan Start/Stop Logic\"\n- section_id: \"5.17.1.1\"\n- section_title: \"Supply Fan Start/Stop\"\n- equipment_scope: \"Supply fan of dual-fan dual-duct heating VAV AHU\"\n- summary: \"The supply fan runs during Warmup and Setback modes, and during Occupied mode while there are any heating-fan requests, with a minimum runtime of 15 minutes.\"\n- trigger_condition: \"System in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests.\"\n- required_behavior: \"Fan runs; minimum runtime 15 minutes.\"\n- configurable_values: [] (maybe the minimum runtime is configurable? but text says \"minimum runtime of 15 minutes\", likely adjustable)\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.\"\n- page_hint: 146\n- confidence: 0.95\n\nNote: The section also has an optional paragraph about totalizing airflow from VAV boxes. That is more of application_guidance or operational_sequence? It says: \"b. Totalize current airflow rate from VAV boxes to a software point.\" This is for display/diagnostics and filter alarm. So it's an operational step, but it's optional. We might extract it as application_guidance or operational_sequence.\n\nCandidate 2:\n- knowledge_type: operational_sequence\n- title: \"Totalize VAV Airflow for Diagnostics\"\n- section_id: \"5.17.1.1\"\n- section_title: \"Supply Fan Start/Stop\"\n- equipment_scope: \"VAV box airflow sensors\"\n- summary: \"Sum VAV box airflow rates to obtain overall supply air rate without AFMS, used for display, diagnostics, and filter alarm.\"\n- trigger_condition: \"Always? Or when fan runs? Not specified.\"\n- required_behavior: \"Software point totalizes airflow from VAV boxes.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air -handler discharge. This is used only for display and diagnostics and filter alarm.\"\n- page_hint: 146\n- confidence: 0.9\n\nBut note: The manual says \"Delete the following section if an air handler serves dual-duct boxes that do not have hot-duct inlet airflow sensors... This section may also be deleted if there is a supply AFMS.\" So it's conditional. We'll still extract, but maybe as application_guidance.\n\n### 5.17.1.2 Static Pressure Set-Point Reset\n\nThis contains a T&R reset logic for static pressure setpoint. The reset parameters are given in Table 5.17.1.2. This is a parameter_spec and operational_sequence. We can extract the setpoint reset as an operational_sequence.\n\nCandidate 3:\n- knowledge_type: operational_sequence\n- title: \"Static Pressure Setpoint Reset\"\n- section_id: \"5.17.1.2\"\n- section_title: \"Static Pressure Set-Point Reset\"\n- equipment_scope: \"Supply fan static pressure setpoint\"\n- summary: \"The static pressure setpoint is reset using Trim & Respond logic with the parameters in Table 5.17.1.2.\"\n- trigger_condition: \"System operation, presumably when fan is proven ON.\"\n- required_behavior: \"Setpoint reset via T&R with specified variables.\"\n- configurable_values: \"SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=Zone hot-duct static pressure reset requests, SPtrim=-12 Pa, SPres=15 Pa, SPres-max=32 Pa\"\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.\" Followed by table. We can quote: \"Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.\" And the table itself? The evidence_quote must be verbatim contiguous substring. We can quote the sentence and the table as part of the text? The table is in the focus section. However, the table is separate but we can quote the text and reference the table, but for parameter_spec we might want to list the values. The candidate's configurable_values can include the parameters. The evidence_quote can be the sentence plus maybe the table row headers? Better to quote the sentence and if needed include the table in evidence_quote but it's not a contiguous string. We'll quote the sentence only and list configurable values. That's acceptable.\n\nActually, we could extract the parameter_spec as a separate candidate. But we'll combine.\n\nCandidate 4 (parameter_spec): Separate candidate for parameters. But the instruction says \"extract knowledge\" not necessarily separate parameter specs. We can have a parameter_spec candidate.\n\nI'll create:\n- knowledge_type: parameter_spec\n- title: \"Trim & Respond Parameters for Static Pressure Reset\"\n- section_id: \"5.17.1.2\"\n- section_title: \"Static Pressure Set-Point Reset\"\n- equipment_scope: \"Supply fan static pressure\"\n- summary: \"T&R parameters for static pressure setpoint reset: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=Zone hot-duct static pressure reset requests, SPtrim=-12 Pa, SPres=15 Pa, SPres-max=32 Pa.\"\n- trigger_condition: null\n- required_behavior: null\n- configurable_values: [\"SP0: 120 Pa\", \"SPmin: 25 Pa\", \"SPmax: Max_DSP\", \"Td: 10 min\", \"T: 2 min\", \"I: 2\", \"R: Zone hot-duct static pressure reset requests\", \"SPtrim: -12 Pa\", \"SPres: 15 Pa\", \"SPres-max: 32 Pa\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.\" (and then we can quote the table? Actually, the table is part of the text, but to be a contiguous substring, we could include \"Table 5.17.1.2 Trim & Respond Variables\" and the rows? Not contiguous. Better to use the sentence only.\n- page_hint: 146-147 (table on page 147)\n- confidence: 0.9\n\nAlternatively, we could extract each parameter as separate, but it's fine as one.\n\n### 5.17.1.3 Static Pressure Control\n\na. \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).\" This is operational_sequence.\n\nCandidate 5:\n- knowledge_type: operational_sequence\n- title: \"Static Pressure Control via Supply Fan Speed\"\n- section_id: \"5.17.1.3\"\n- section_title: \"Static Pressure Control\"\n- equipment_scope: \"Supply fan speed control\"\n- summary: \"Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON. For small Zone Groups, provide multiple gain sets based on load indicator.\"\n- trigger_condition: \"Fan proven ON.\"\n- required_behavior: \"Fan speed modulates to maintain DSP at setpoint. Gains may vary based on load.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Group s served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply -fan airflow rate, the area of the Zone Group s that are occupied, etc.).\"\n- page_hint: 147\n- confidence: 0.9\n\nNote: there is an informative note about high-pressure trips. That might be application_guidance, but not a requirement.\n\n### 5.17.2 Supply Air Temperature Control\n\n#### 5.17.2.1 Control loop enable/disable\n\nCandidate 6:\n- knowledge_type: operational_sequence\n- title: \"Supply Air Temperature Control Loop Enable\"\n- section_id: \"5.17.2.1\"\n- section_title: \"Supply Air Temperature Control\"\n- equipment_scope: \"Supply air temperature PID loop\"\n- summary: \"The control loop is enabled when supply air fan is proven ON, and disabled and output set to zero otherwise.\"\n- trigger_condition: \"Supply air fan proven ON.\"\n- required_behavior: \"Enable loop; when fan not proven ON, disable and output set to zero.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.\"\n- page_hint: 147\n- confidence: 1.0\n\n#### 5.17.2.2 Supply Air Temperature Setpoint\n\na. During Occupied Mode, setpoint reset using T&R between 21°C and Max_HtgSAT. Table 5.17.2.2 provides T&R variables.\n\nCandidate 7 (operational_sequence): \n- knowledge_type: operational_sequence\n- title: \"Heating Supply Air Temperature Setpoint Reset (Occupied Mode)\"\n- section_id: \"5.17.2.2\"\n- section_title: \"Supply Air Temperature Setpoint\"\n- equipment_scope: \"Heating supply air temperature setpoint\"\n- summary: \"In Occupied Mode, the heating SAT setpoint is reset using T&R logic between 21°C and Max_HtgSAT, with parameters from Table 5.17.2.2.\"\n- trigger_condition: \"Occupied Mode, supply fan proven ON? Probably loop enabled.\"\n- required_behavior: \"Setpoint reset via T&R.\"\n- configurable_values: \"SPmin=21°C, SPmax=Max_HtgSAT, Td=10 min, T=2 min, I=2, R=Zone heating SAT requests, SPtrim=-0.2°C, SPres=+0.3°C, SPres-max=+0.8°C\"\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT.\"\n- page_hint: 147-148 (table on 148)\n- confidence: 0.95\n\nCandidate 8 (parameter_spec) for the T&R parameters:\n- knowledge_type: parameter_spec\n- title: \"Trim & Respond Parameters for Heating SAT Reset\"\n- section_id: \"5.17.2.2\"\n- section_title: \"Supply Air Temperature Setpoint\"\n- equipment_scope: \"Heating SAT reset\"\n- summary: \"T&R parameters for heating SAT setpoint reset: SPmin=21°C, SPmax=Max_HtgSAT, Td=10 min, T=2 min, I=2, R=zone heating SAT requests, SPtrim=-0.2°C, SPres=+0.3°C, SPres-max=+0.8°C\"\n- configurable_values: [\"SPmin: 21°C\", \"SPmax: Max_HtgSAT\", \"Td: 10 min\", \"T: 2 min\", \"I: 2\", \"R: Zone heating SAT requests\", \"SPtrim: -0.2°C\", \"SPres: +0.3°C\", \"SPres-max: +0.8°C\"]\n- evidence_quote: \"(same as above but we can quote Table 5.17.2.2 row values? The text says 'using the parameters in Table 5.17.2.2'. We can quote the table as evidence by including it in the evidence_quote string. However, the table cells are not a contiguous substring in the text? They are presented as table with 'Variable' and 'Value'. We can treat the entire table as text within the focus section. We'll quote the table section: 'Table 5.17.2.2 Trim & Respond Variables\\nVariable Value\\nDevice Heating supply fan\\nSP0 SPmax\\nSPmin 21°C (70°F)\\nSPmax Max_HtgSAT\\nTd 10 min\\nT 2 min\\nI 2\\nR Zone heating SAT requests\\nSPtrim –0.2°C (–0.4°F)\\nSPres +0.3°C (+0.6°F)\\nSPres -max +0.8°C (+1.4°F)' That is a contiguous block of text. So we can use that as evidence_quote.\n- page_hint: 148\n- confidence: 0.9\n\nb. During Warmup Mode and Setback Mode: setpoint shall be Max_HtgSAT.\nCandidate 9:\n- knowledge_type: operational_sequence\n- title: \"Heating SAT Setpoint in Warmup/Setback Modes\"\n- section_id: \"5.17.2.2\"\n- section_title: \"Supply Air Temperature Setpoint\"\n- equipment_scope: \"Heating SAT setpoint\"\n- summary: \"During Warmup Mode and Setback Mode, the heating SAT setpoint is Max_HtgSAT.\"\n- trigger_condition: \"Warmup Mode or Setback Mode.\"\n- required_behavior: \"Setpoint = Max_HtgSAT.\"\n- configurable_values: []\n- evidence_quote: \"During Warmup Mode and Setback Mode . Setpoint shall be Max_HtgSAT.\"\n- page_hint: 148\n- confidence: 1.0\n\n#### 5.17.2.3 Control loop modulation\n\nCandidate 10:\n- knowledge_type: operational_sequence\n- title: \"Heating Coil PID Control\"\n- section_id: \"5.17.2.3\"\n- section_title: \"Supply Air Temperature Control\"\n- equipment_scope: \"Heating coil valve\"\n- summary: \"Supply air temperature is maintained at setpoint by a PID loop modulating the heating coil.\"\n- trigger_condition: \"Loop enabled.\"\n- required_behavior: \"PID modulates heating coil to maintain SAT at setpoint.\"\n- configurable_values: []\n- evidence_quote: \"Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.\"\n- page_hint: 148\n- confidence: 1.0\n\n### 5.17.3 Alarms\n\n#### 5.17.3.1 Maintenance interval alarm\n\nCandidate 11 (fault_diagnostic_rule):\n- knowledge_type: fault_diagnostic_rule\n- title: \"Fan Maintenance Interval Alarm\"\n- section_id: \"5.17.3.1\"\n- section_title: \"Alarms\"\n- equipment_scope: \"Supply fan\"\n- summary: \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\"\n- trigger_condition: \"Fan operated > 1500 hours.\"\n- required_behavior: \"Generate Level 4 alarm; reset counter on acknowledge.\"\n- configurable_values: []\n- fault_condition: \"Fan runtime > 1500 hours\"\n- evidence_quote: \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\"\n- page_hint: 148\n- confidence: 1.0\n\n#### 5.17.3.2 Fan alarm (status mismatch)\n\nCandidate 12:\n- knowledge_type: fault_diagnostic_rule\n- title: \"Fan Status Alarm\"\n- section_id: \"5.17.3.2\"\n- section_title: \"Alarms\"\n- equipment_scope: \"Supply fan\"\n- summary: \"Fan alarm is indicated by status different from command for 15 seconds. Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4.\"\n- trigger_condition: \"Status different from command for 15 seconds.\"\n- required_behavior: \"Generate appropriate level alarm.\"\n- configurable_values: []\n- fault_condition: \"Status mismatch for 15s\"\n- evidence_quote: \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4\"\n- page_hint: 148\n- confidence: 1.0\n\n#### 5.17.3.3 Filter pressure drop alarm\n\nThis is a fault diagnostic rule with a formula. We can extract as fault_diagnostic_rule.\n\nCandidate 13:\n- knowledge_type: fault_diagnostic_rule\n- title: \"Filter Pressure Drop Alarm\"\n- section_id: \"5.17.3.3\"\n- section_title: \"Alarms\"\n- equipment_scope: \"Supply fan filters\"\n- summary: \"Filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes when airflow exceeds 20%: Level 4. Alarm limit varies with total airflow (or fan speed) as DPx = DP100 * x^1.4.\"\n- trigger_condition: \"Filter pressure drop > max(alarm limit, 12.5 Pa) for 10 minutes when airflow > 20% of design.\"\n- required_behavior: \"Generate Level 4 alarm.\"\n- configurable_values: \"DP100 from filter manufacturer; constant value threshold determined by transducer/AD converter accuracy.\"\n- fault_condition: \"DP > alarm limit and conditions met\"\n- evidence_quote: \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\"\n- page_hint: 148-149\n- confidence: 1.0\n\n### 5.17.4 Automatic Fault Detection and Diagnostics\n\nThis section has multiple fault conditions. We need to extract AFDD fault conditions as fault_diagnostic_rule candidates.\n\nFirst, there are definitions of required points and internal variables. Those are parameter_spec or application_guidance. We'll extract the important ones.\n\n#### 5.17.4.2 Required points\n\nCandidate 14 (parameter_spec):\n- knowledge_type: parameter_spec (or application_guidance)\n- title: \"Required Points for DFDD Heating AHU AFDD\"\n- section_id: \"5.17.4.2\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"Dual-fan dual-duct heating AHU\"\n- summary: \"AFDD requires SAT, RAT, DSP, SATSP, DSPSP, HC, FS points available.\"\n- configurable_values: [\"SAT: supply air temperature\", \"RAT: return air temperature\", \"DSP: duct static pressure\", \"SATSP: supply air temperature setpoint\", \"DSPSP: duct static pressure setpoint\", \"HC: heating coil valve position command 0-100%\", \"FS: fan speed command 0-100%\"]\n- evidence_quote: \"The following points must be available to the AFDD routines for each AHU: a. SAT = supply air temperature b. RAT = return air temperature c. DSP = duct static pressure d. SATSP = supply air temperature setpoint e. DSPSP = duct static pressure setpoint f. HC = heating coil valve position command; 0% ≤ HC ≤ 100% g. FS = fan speed command; 0% ≤ FS ≤ 100%\"\n- page_hint: 149\n- confidence: 0.9\n\n#### 5.17.4.3 Calculated values\n\nCandidate 15 (operational_sequence):\n- knowledge_type: operational_sequence\n- title: \"Rolling Averages for AFDD\"\n- section_id: \"5.17.4.3\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU AFDD\"\n- summary: \"Five-minute rolling averages with 1-minute sampling time are calculated for SAT, RAT, DSP. Operator adjustable averaging window and sampling period.\"\n- configurable_values: [\"averaging window: 5 min (default)\", \"sampling time: 1 min (default)\", \"adjustable per point\"]\n- evidence_quote: \"Five-minute rolling averages with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of return air temperature 3. DSP avg = rolling average of duct static pressure\"\n- page_hint: 149\n- confidence: 0.9\n\n#### 5.17.4.4 Internal variables\n\nCandidate 16 (parameter_spec):\n- knowledge_type: parameter_spec\n- title: \"DFDD Heating AHU AFDD Internal Variables\"\n- section_id: \"5.17.4.4\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU AFDD\"\n- summary: \"Internal variables with default values: ΔTSF=1°C, εSAT=1°C, εRAT=1°C, εVFDSPD=5%, εDSP=25 Pa, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.\"\n- configurable_values: [\"ΔTSF: 1°C\", \"εSAT: 1°C\", \"εRAT: 1°C\", \"εVFDSPD: 5%\", \"εDSP: 25 Pa\", \"ModeDelay: 30 min\", \"AlarmDelay: 30 min\", \"TestModeDelay: 120 min\"]\n- evidence_quote: \"Table 5.17.4.4 DFDD Heating AHU AFDD Internal Variables\\nVariable Name Description Default Value\\n∆TSF Temperature rise across supply fan 1°C (2° F)\\nεSAT Temperature error threshold for SAT sensor 1°C (2° F)\\nεRAT Temperature error threshold for RAT sensor 1°C (2° F)\\nεVFDSPD VFD speed error threshold 5%\\nεDSP Duct static pressure error threshold 25 Pa (0.1”)\\nModeDelay Time in minutes to suspend Fault Condition evaluation after a change in Mode 30\\nAlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30\\nTestModeDelay Time in minutes that Test Mode is enabled 120\"\n- page_hint: 150 (Table is on page 150)\n- confidence: 1.0\n\n#### 5.17.4.5 Fault Conditions\n\nThere are three fault conditions in Table 5.17.4.5. They are presented twice with slight differences? Actually, the table is repeated: once at the bottom of page 150/151? The first occurrence on page 150 has the description, second on page 151 has the same but with a note. We'll use the first occurrence as evidence.\n\nExtract each as fault_diagnostic_rule.\n\nCandidate 17 (FC#1):\n- knowledge_type: fault_diagnostic_rule\n- title: \"Fault Condition 1: Duct Static Pressure Too Low at Full Fan Speed\"\n- section_id: \"5.17.4.5\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU duct static pressure and fan\"\n- summary: \"If DSP < DSPSP - εDSP and VFDSPD ≥ 99% - εVFDSPD, then fault: duct static pressure too low with fan at full speed.\"\n- trigger_condition: \"DSP < DSPSP - εDSP AND VFDSPD ≥ 99% - εVFDSPD\"\n- required_behavior: \"Report fault with possible diagnoses: VFD problem, mechanical fan problem, fan undersized, SAT setpoint too high.\"\n- fault_condition: \"Equation TRUE\"\n- evidence_quote: \"FC#1 Equation DSP < DSPSP - ÈDSP and VFDSPD ≥ 99% - ÈVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)\"\n- page_hint: 150\n- confidence: 1.0\n\nCandidate 18 (FC#2):\n- knowledge_type: fault_diagnostic_rule\n- title: \"Fault Condition 2: SAT Too Low in Full Heating\"\n- section_id: \"5.17.4.5\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU heating coil and SAT\"\n- summary: \"If SAT_avg < SATSP - εSAT and HC ≥ 99%, then fault: SAT too low in full heating.\"\n- trigger_condition: \"SAT_avg < SATSP - εSAT AND HC ≥ 99%\"\n- required_behavior: \"Report fault with possible diagnoses: SAT sensor error, heating coil valve stuck closed, fouled/undersized coil, HW temp too low/unavailable, gas/electric heat unavailable.\"\n- fault_condition: \"Equation TRUE\"\n- evidence_quote: \"FC#2 Equation SAT AVG < SATSP - ÈSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable\"\n- page_hint: 150\n- confidence: 1.0\n\nCandidate 19 (FC#3):\n- knowledge_type: fault_diagnostic_rule\n- title: \"Fault Condition 3: Temperature Rise Across Inactive Heating Coil\"\n- section_id: \"5.17.4.5\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU heating coil\"\n- summary: \"If RAT_avg - SAT_avg ≥ sqrt(εSAT^2+εRAT^2) + ΔTSF and HC = 0%, then fault: temperature rise across inactive heating coil.\"\n- trigger_condition: \"RAT_avg - SAT_avg ≥ √(εSAT²+εRAT²) + ΔTSF AND HC = 0%\"\n- required_behavior: \"Report fault with possible diagnoses: HC sensor error, valve stuck open/leaking, gas/electric heat stuck on.\"\n- fault_condition: \"Equation TRUE\"\n- evidence_quote: \"FC#3 Equation RAT AVG - SAT AVG ≥ √ÈSAT2+ ÈRAT2 + ∆TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on\"\n- page_hint: 150 (and 151 second instance)\n- confidence: 1.0\n\nBut note: The evidence quote for FC#3 has some text: \"HCET sensor error HCLT sensor error\" etc. That's fine.\n\nThere is also a note about \"Possible Diagnosis\" but we'll include it.\n\nFor FC#1, the evidence quote on page 150: \"FC#1 Equation DSP < DSPSP - ÈDSP and VFDSPD ≥ 99% - ÈVFDSPD ...\" It uses È for epsilon. We'll quote as given.\n\n#### 5.17.4.6 - 5.17.4.10 Additional AFDD rules\n\nThese describe alarm handling, suppression, test mode, etc. We can extract as operational_sequence or application_guidance.\n\nCandidate 20 (operational_sequence): Operator ability to suppress fault condition alarms.\n- knowledge_type: operational_sequence\n- title: \"Fault Condition Alarm Suppression\"\n- section_id: \"5.17.4.6\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"Air handler AFDD\"\n- summary: \"For each air handler, the operator shall be able to suppress the alarm for any fault condition.\"\n- evidence_quote: \"For each air handler, the operator shall be able to suppress the alarm for any fault condition.\"\n- page_hint: 151\n- confidence: 0.9\n\nCandidate 21: Suspension of evaluation under conditions (5.17.4.7).\n- knowledge_type: operational_sequence\n- title: \"Fault Condition Evaluation Suspension\"\n- section_id: \"5.17.4.7\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU AFDD\"\n- summary: \"Evaluation of fault conditions is suspended when AHU is not operating, and for ModeDelay minutes after a change in mode of any Zone Group served.\"\n- trigger_condition: \"AHU not operating; or within ModeDelay minutes after mode change of any served Zone Group.\"\n- required_behavior: \"Suspend evaluation.\"\n- configurable_values: [\"ModeDelay default 30 min\"]\n- evidence_quote: \"Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode ) of any Zone Group served by the AHU\"\n- page_hint: 151\n- confidence: 0.9\n\nCandidate 22: AlarmDelay requirement (5.17.4.8).\n- knowledge_type: operational_sequence\n- title: \"Fault Condition Alarm Delay\"\n- section_id: \"5.17.4.8\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU AFDD\"\n- summary: \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\"\n- configurable_values: [\"AlarmDelay default 30 min\"]\n- evidence_quote: \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\"\n- page_hint: 151\n- confidence: 0.9\n\nCandidate 23: Test mode (5.17.4.9).\n- knowledge_type: operational_sequence\n- title: \"AFDD Test Mode\"\n- section_id: \"5.17.4.9\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU AFDD\"\n- summary: \"Test mode temporarily sets ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of AFDD, then normal detection resumes.\"\n- configurable_values: [\"TestModeDelay default 120 min\"]\n- evidence_quote: \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\"\n- page_hint: 151\n- confidence: 0.9\n\nCandidate 24: Alarm level and diagnosis reporting (5.17.4.10).\n- knowledge_type: operational_sequence\n- title: \"Fault Condition Alarm Reporting\"\n- section_id: \"5.17.4.10\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"AHU AFDD\"\n- summary: \"When a fault condition is reported, it shall be a Level 3 alarm and include the fault description and list of possible diagnoses from Table 5.17.4.5.\"\n- evidence_quote: \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.\"\n- page_hint: 151\n- confidence: 0.9\n\n### 5.17.5 Testing/Commissioning Overrides\n\nThis mentions software switches for forcing hot water valve open/closed, and interlocking to plant level. It also references general override capability per Section 5.1.11. We can extract as commissioning_step or operational_sequence.\n\nCandidate 25:\n- knowledge_type: commissioning_step (or operational_sequence)\n- title: \"Hot Water Valve Overrides for Commissioning\"\n- section_id: \"5.17.5\"\n- section_title: \"Testing/Commissioning Overrides\"\n- equipment_scope: \"Heating hot water valve\"\n- summary: \"Provide software switches that interlock to CHW and hot-water plant level to force hot water valve full open and full closed.\"\n- trigger_condition: \"Commissioning or testing.\"\n- required_behavior: \"Software switches to force valve full open/closed, interlocked to plant.\"\n- evidence_quote: \"Provide software switches that interlock to a CHW and hot -water plant level to a. force hot water valve full open and b. force hot water valve full closed.\"\n- page_hint: 151\n- confidence: 0.9\n\nAlso note the informative text about \"Per Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5.\" But that is cross-reference, not a distinct requirement.\n\nWe could also extract the override of all hardware points as an operational sequence, but it's covered in Section 5.1.11. So probably skip.\n\n### Additional potential candidates\n\n- The note about \"High-pressure trips may occur if all VAV boxes are closed ...\" is informative, not a sequence.\n\n- The introductory note about \"The AFDD routines for AHUs ...\" might be application_guidance, but we already extracted AFDD candidates.\n\n- The note about \"Default values are derived from NISTIR 7365...\" is informative.\n\nWe should avoid extracting too many. So far we have 25 candidates. That's under 40. Let's check if any important operational sequences are missed.\n\n- The supply fan start/stop runtime of 15 minutes: captured.\n- Totalize airflow: captured.\n- Static pressure reset: captured.\n- Static pressure control: captured.\n- SAT control enable: captured.\n- SAT setpoint reset: captured.\n- SAT setpoint in other modes: captured.\n- PID loop: captured.\n- Alarms: captured.\n- AFDD: captured.\n\nNow, we need to ensure all evidence_quote are from the focus section. Yes.\n\nAlso, for each candidate, we need to fill in fields appropriately. For fault_diagnostic_rule, fault_condition is required. For commissioning_step, commissioning_check is required. We'll set those.\n\nFor operational_sequence, trigger_condition and required_behavior are often needed. We'll include when relevant.\n\nNow, output JSON. We need to include skipped_reason if any sections skipped. We haven't skipped any sections entirely, but we might skip some paragraphs that are not extractable. However, the instruction says: \"Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence.\" So we'll list the 25 candidates, and we can include skipped_reason null or not include it if nothing skipped? The output should have \"candidates\" and \"skipped_reason\" keys. skipped_reason can be null if no sections skipped. But maybe we can skip some low-value content. However, we extracted all high-value items. So skipped_reason might be something like: \"No sections skipped; all relevant knowledge extracted.\" But the instruction says \"Return strict JSON with fields candidates and skipped_reason only.\" So we'll set skipped_reason to null or a message. Let's set to null.\n\nNow, build JSON. I'll assign titles and descriptions.\n\nFor each candidate, ensure evidence_quote is verbatim. I'll copy from the provided focus text. For tables, I'll copy the relevant row as it appears in the text. For example, evidence_quote for T&R parameters will be the table rows. That's contiguous? In the text, the table appears as:\n\n```\nTable 5.17.1.2 Trim & Respond Variables\nVariable Value\nDevice Supply fan\nSP0 120 Pa (0.5 in. of water)\n...\n\n```\n\nThat is part of the continuous text, so we can quote it.\n\nFor AFDD internal variables table, same.\n\nFor fault conditions tables, same.\n\nNow, page_hint: We'll use the page number where the text appears, per [[page=...]] anchors in the focus section. For candidates from section 5.17.1.1, the anchor is [[page=146]]. For 5.17.1.2, the table is on [[page=147]]. For 5.17.1.3, still 147. For 5.17.2, start on 147? Actually, 5.17.2.1 is after [[page=147]]? The text shows \"5.17.2. Supply Air Temperature Control ...\" after the note about high-pressure trips. The page anchor is at the start: [[page=146]] then [[page=147]] before Table 5.17.1.2. Then the text continues. Then [[page=148]] appears before 5.17.2.2? In the focus text, after Table 5.17.1.2, we have a page break \"[[page=148]]\" just before \"146 ASHRAE Guideline 36-2021\" and then Table 5.17.2.2. So I'll assign page hints based on the nearest preceding page anchor.\n\nFor 5.17.1.1, page hint 146.\nFor 5.17.1.2, page hint 147 (since table on 147).\nFor 5.17.1.3, page hint 147 (still before page 148).\nFor 5.17.2.1, page hint 147 (or 148? The heading is after note on 147? Actually, \"5.17.2. Supply Air Temperature Control\" appears after the high-pressure note which is on page 147. The text then flows. No page anchor immediately. I'll set 147 for 5.17.2.1; but 5.17.2.2 has page hint 148 because the table is on page 148. So I'll use 147 for 5.17.2.1 and 5.17.2.2? 5.17.2.2 table is on 148, so that candidate's page_hint=148. For 5.17.2.3, it's just after, so page_hint=148.\nFor 5.17.3 alarms, text is on 148-149. I'll assign 148 for 5.17.3.1, 148 for 5.17.3.2, 148 for 5.17.3.3 (may extend to 149). So page_hint=148 for all 5.17.3.\nFor 5.17.4, the section starts after [[page=149]], so page_hint=149 for 5.17.4.1, etc. The table 5.17.4.4 is on page 150, then table 5.17.4.5 on 150, then page 151. I'll assign accordingly.\n\nNow, confidence: I'll set 0.9-1.0 based on clarity.\n\nI'll compile the JSON.\n\nBut I need to be careful: for candidate 2 (totalize airflow), the evidence_quote includes both the command and the explanatory sentence. That's fine.\n\nNow, I'll structure the JSON. I'll output with no additional text.\n\nLet's produce the final answer."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32892, "completion_tokens": 16582, "total_tokens": 49474, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 9357}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32892}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
