{"candidate_id": "cand_ba4e05baedbfa72d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_2:plant_enable_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable Condition", "section_id": "5.21.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "entire boiler plant", "summary": "Enable plant in lowest stage after 15 min disabled when heating requests exceed I (default 0), OAT < lockout, and enable schedule active.", "trigger_condition": "Plant disabled for at least 15 minutes AND (Requests > I AND OAT < HW-LOT AND schedule active)", "required_behavior": "Enable plant in the lowest stage.", "configurable_values": ["I (Ignores) default 0, adjustable"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\nb. OAT<HW -LOT, and\nc. The Boiler plant enable schedule is active.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ae38b0b316ea4196"], "chunk_id": "chunk_ae38b0b316ea4196", "page_no": 235, "source_page_nos": [235], "evidence_text": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7af2ed0e8653875c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_3:plant_disable_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable Condition", "section_id": "5.21.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "entire boiler plant", "summary": "Disable plant after 15 min enabled when heating requests ≤ I for 3 min, or OAT > HW-LOT + 1°F, or schedule inactive.", "trigger_condition": "Plant enabled for at least 15 minutes AND (Requests ≤ I for 3 minutes OR OAT > HW-LOT+1°F OR schedule inactive)", "required_behavior": "Disable the plant.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\nb. OAT>HW -LOT + 1°F, or\nc. The Boiler plant enable schedule is inactive.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\nb. OAT>HW -LOT + 1°F, or\nc. The Boiler plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.3", "source_chunk_ids": ["chunk_ed993d898ac747e2"], "chunk_id": "chunk_ed993d898ac747e2", "page_no": 235, "source_page_nos": [235], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\nb. OAT>HW -LOT + 1°F, or\nc. The Boiler plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3e924d1bad2ae020", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:plant_enable_sequence_for_primary_only_plants", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable Sequence for Primary-Only Plants", "section_id": "5.21.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "primary-only plants", "summary": "Stage on lead primary HW pump, then once proven on, enable lead boiler.", "trigger_condition": "Plant enabled", "required_behavior": "First stage on lead primary HW pump per Section 5.21.6; once proven on, enable lead boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Stage on lead primary HW pump per Section 5.21.6 .\ne. Once the lead pump has proven on, enable the lead boiler.", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Stage on lead primary HW pump per Section 5.21.6 .\ne. Once the lead pump has proven on, enable the lead boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "d. Stage on lead primary HW pump per Section 5.21.6 .\ne. Once the lead pump has proven on, enable the lead boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3ad1f15d517ae79c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:plant_enable_sequence_for_primary_secondary_plants", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable Sequence for Primary-Secondary Plants", "section_id": "5.21.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "primary-secondary plants", "summary": "Stage on lead primary and secondary HW pumps, then once proven, enable lead boiler.", "trigger_condition": "Plant enabled", "required_behavior": "First stage on lead primary and secondary HW pumps per Sections 5.21.6 and 5.21.7; once proven on, enable lead boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6 and 5.21.7 respectively.\nc. Once the lead pumps have proven on, enable the lead boiler.", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6 and 5.21.7 respectively.\nc. Once the lead pumps have proven on, enable the lead boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "b. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6 and 5.21.7 respectively.\nc. Once the lead pumps have proven on, enable the lead boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3292746b3d010e6e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:open_lead_boiler_isolation_valve", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Open Lead Boiler Isolation Valve", "section_id": "5.21.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "plants with headered primary HW pumps", "summary": "Open HW isolation valve of the lead boiler when plant enabled.", "trigger_condition": "Plant enabled", "required_behavior": "Open the HW isolation valve of the lead boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Open the HW isolation valve of the lead boiler.", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Open the HW isolation valve of the lead boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "a. Open the HW isolation valve of the lead boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c6afbc9e4d07f1a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_shut_off_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable - Shut Off Boilers", "section_id": "5.21.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "all plants", "summary": "When plant disabled, shut off the enabled boiler(s).", "trigger_condition": "Plant disabled", "required_behavior": "Shut off the enabled boiler(s).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Shut off the enabled boiler(s).", "page_hint": 236}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Shut off the enabled boiler(s).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "a. Shut off the enabled boiler(s).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a4eb778eeaa59082", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_close_isolation_valves_and_disable_pumps_headered", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable - Close Isolation Valves and Disable Pumps (Headered)", "section_id": "5.21.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "primary-only and primary-secondary plants with headered primary HW pumps", "summary": "For each enabled boiler, close HW isolation valve after 3 minutes and disable operating HW pump(s) per Section 5.21.6.", "trigger_condition": "Plant disabled; boilers shut off", "required_behavior": "Close HW isolation valve(s) after 3 minutes and disable operating HW pump(s).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6 .", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.2.5.  When the plant is disabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "5.21.2.5.  When the plant is disabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_879be8e4a3affae6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_disable_dedicated_primary_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable - Disable Dedicated Primary Pumps", "section_id": "5.21.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "primary-only and primary-secondary plants with dedicated primary HW pumps", "summary": "For each enabled boiler, disable the operating primary HW pump(s) per Section 5.21.6.", "trigger_condition": "Plant disabled; boilers shut off", "required_behavior": "Disable operating primary HW pump(s).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5", "source_chunk_ids": ["chunk_855618f4b88f49bf"], "chunk_id": "chunk_855618f4b88f49bf", "page_no": 236, "source_page_nos": [236], "evidence_text": "c. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_913f6eec6df6cf1d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_disable_secondary_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable - Disable Secondary Pumps", "section_id": "5.21.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "primary-secondary plants", "summary": "Disable the operating secondary HW pump(s) per Section 5.21.7.", "trigger_condition": "Plant disabled; boilers shut off", "required_behavior": "Disable operating secondary HW pump(s).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Disable the operating secondary HW pump(s) per Section 5.21.7 .", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Disable the operating secondary HW pump(s) per Section 5.21.7 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5", "source_chunk_ids": ["chunk_855618f4b88f49bf"], "chunk_id": "chunk_855618f4b88f49bf", "page_no": 236, "source_page_nos": [236], "evidence_text": "d. Disable the operating secondary HW pump(s) per Section 5.21.7 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5e8304da5c13115e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_3_5:qrequired_calculation_primary_only_primary_secondary_without_secondary_flow_meters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Qrequired Calculation (Primary-Only/Primary-Secondary without Secondary Flow Meters)", "section_id": "5.21.3.5", "section_title": "Boiler Staging", "equipment_scope": "primary-only plants and primary-secondary plants without flow meters in all secondary loops", "summary": "Qrequired = 0.49 * FLOWP * (HWSTSP - HWRT) [kBtu/h], calculated as a 5-minute rolling average sampled min every 30 s.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["rolling average window 5 min", "sampling min 30 s"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below.\nQrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below.\nQrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.5", "source_chunk_ids": ["chunk_6a48dd037823474e"], "chunk_id": "chunk_6a48dd037823474e", "page_no": 237, "source_page_nos": [237], "evidence_text": "Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below.\nQrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_aa68066d7b86996e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_3_6:qrequired_calculation_primary_secondary_with_secondary_flow_meters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Qrequired Calculation (Primary-Secondary with Secondary Flow Meters)", "section_id": "5.21.3.6", "section_title": "Boiler Staging", "equipment_scope": "primary-secondary plants with flow meters in all secondary loops", "summary": "Qrequired = 0.49 * FLOWS * (HWSTSP - SHWRT) [kBtu/h], calculated as a 5-minute rolling average sampled min every 30 s.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["rolling average window 5 min", "sampling min 30 s"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired  is calculated based on secondary hot water return temperature ( SHWRT ), active hot water supply temperature setpoint (HWST SP), and measured flow through the secondary circuit flow m eter ( FLOW S), as shown in the equation below.\nQrequired  used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑆(𝐻𝑊𝑆𝑇𝑆𝑃−𝑆𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.6.  Boilers are staged in part based on required capacity, Qrequired . Qrequired  is calculated based on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6a48dd037823474e"], "chunk_id": "chunk_6a48dd037823474e", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.21.3.6.  Boilers are staged in part based on required capacity, Qrequired . Qrequired  is calculated based on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_24f7c00f47a469f7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_3_7:b_stage_min_calculation", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "B-STAGE MIN Calculation", "section_id": "5.21.3.7", "section_title": "Boiler Staging", "equipment_scope": "plants with condensing boilers", "summary": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate B-\nSTAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers\nin the stage.", "page_hint": 237}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Calculate B-\nSTAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers\nin the stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.7", "source_chunk_ids": ["chunk_a10e2575b0b246e7"], "chunk_id": "chunk_a10e2575b0b246e7", "page_no": 237, "source_page_nos": [237], "evidence_text": "Calculate B-\nSTAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers\nin the stage.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4f140dc30e84029a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_8:stage_availability", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Availability", "section_id": "5.21.3.8", "section_title": "Boiler Staging", "equipment_scope": "all plants", "summary": "A stage is unavailable if a boiler or pump required for the stage is faulted; otherwise available.", "trigger_condition": null, "required_behavior": "Deem unavailable if a boiler required to operate is faulted per 5.1.15.5.b.1.iii or its dedicated HW pump is faulted per 5.1.15.5.b.1.i; otherwise deem available.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A stage shall be deemed unavailable  if the\nstage cannot be achieved because a boiler required to operate in the stage is faulted per Section\n5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;\notherwise the stage shall be deemed available.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A stage shall be deemed unavailable  if the\nstage cannot be achieved because a boiler required to operate in the stage is faulted per Section\n5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;\notherwise the stage shall be deemed available.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.8", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "A stage shall be deemed unavailable  if the\nstage cannot be achieved because a boiler required to operate in the stage is faulted per Section\n5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;\notherwise the stage shall be deemed available.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_fbe9921f925be5e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:general_staging_restrictions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "General Staging Restrictions", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "all plants", "summary": "Each stage minimum runtime 10 min; timers reset at stage change; skip unavailable stages but evaluate conditionals normally.", "trigger_condition": null, "required_behavior": "a. Minimum runtime 10 minutes; b. Timers reset to zero at completion of stage change; c. Skip unavailable stages during staging events but evaluate conditionals in current stage.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Each stage shall have a minimum runtime of 10 minutes.\nb. Timers shall reset to zero at the completion of every stage change.\nc. Any unavailable stage (see Section 5.21.3.8 ) shall be skipped during staging events, but staging\nconditionals in the current stage shall be evaluated as per usual.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_410aa94bf3e04d64", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_g:stage_down_primary_only_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down - Primary-Only Condensing Boiler", "section_id": "5.21.3.9.g", "section_title": "Boiler Staging", "equipment_scope": "primary-only condensing boiler plants", "summary": "Stage down if (Qrequired < 110% B-STAGE MIN for 5 min or bypass valve >0% for 5 min) AND failsafe not true AND Qrequired < 80% QbX of next lower stage for 5 min.", "trigger_condition": "Current stage active", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "g. Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\n2. The fail safe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available\nlower stage for 5 minutes.", "page_hint": 238}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "g. Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\n2. The fail safe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available\nlower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.g", "source_chunk_ids": ["chunk_4ed1793374a0457e"], "chunk_id": "chunk_4ed1793374a0457e", "page_no": 238, "source_page_nos": [238], "evidence_text": "g. Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\n2. The fail safe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available\nlower stage for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3074f0294cd5bd32", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_i:stage_down_variable_primary_variable_secondary_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down - Variable Primary/Variable Secondary Condensing Boiler", "section_id": "5.21.3.9.i", "section_title": "Boiler Staging", "equipment_scope": "variable primary/variable secondary condensing boiler plants", "summary": "Stage down if (Qrequired < 110% B-STAGE MIN for 5 min or primary pumps at min speed and primary HWRT > secondary HWRT +3°F for 5 min) AND failsafe not true AND Qrequired < 80% QbX of next lower stage for 5 min.", "trigger_condition": "Current stage active", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "i. Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT\nexceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available\nlower stage for 5 minutes.", "page_hint": 239}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "i. Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT\nexceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available\nlower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.i", "source_chunk_ids": ["chunk_21920789883c4108"], "chunk_id": "chunk_21920789883c4108", "page_no": 239, "source_page_nos": [239], "evidence_text": "i. Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT\nexceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available\nlower stage for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a15d72d668f8fa91", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_k:stage_down_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down - Non-Condensing Boiler", "section_id": "5.21.3.9.k", "section_title": "Boiler Staging", "equipment_scope": "non-condensing boiler plants", "summary": "Stage down if Qrequired < 80% design capacity of next lower available stage for 10 min AND failsafe not true.", "trigger_condition": "Current stage active", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "k. Stage down if both of the following are true:\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10\nminutes; and\n2. The failsafe stage up condition is not true.", "page_hint": 240}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "k. Stage down if both of the following are true:\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10\nminutes; and\n2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.k", "source_chunk_ids": ["chunk_e710008bfe3b44b9"], "chunk_id": "chunk_e710008bfe3b44b9", "page_no": 240, "source_page_nos": [240], "evidence_text": "k. Stage down if both of the following are true:\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10\nminutes; and\n2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_493311da4d5e11bb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_l:stage_up_hybrid_plant_next_higher_stage_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up - Hybrid Plant, Next Higher Stage Condensing", "section_id": "5.21.3.9.l", "section_title": "Boiler Staging", "equipment_scope": "hybrid boiler plants", "summary": "If all boilers in next higher stage are condensing, stage up on unavailable equipment, Qrequired > 150% B-STAGE MIN for 10 min and flow > min flow, or HWST < setpoint -10°F for 15 min.", "trigger_condition": "Current stage active and all boilers enabled in next higher stage are condensing", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "l. If all boilers enabled in the next higher stage are condensing, stage up if any of the following is\ntrue:\n1. Availability Condition: The equipment necessary to operate the current stage is\nunavailable. The ava ilability condition is not subject to the minimum stage runtime\nrequirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available\nstage (see Section 5.21.8 ).\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "l. If all boilers enabled in the next higher stage are condensing, stage up if any of the following is\ntrue:\n1. Availability Condition: The equipment necessary to operate the current stage is\nunavailable. The ava ilability condition is not subject to the minimum stage runtime\nrequirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available\nstage (see Section 5.21.8 ).\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.l", "source_chunk_ids": ["chunk_771c1dcbb6b249ac"], "chunk_id": "chunk_771c1dcbb6b249ac", "page_no": 240, "source_page_nos": [240], "evidence_text": "l. If all boilers enabled in the next higher stage are condensing, stage up if any of the following is\ntrue:\n1. Availability Condition: The equipment necessary to operate the current stage is\nunavailable. The ava ilability condition is not subject to the minimum stage runtime\nrequirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available\nstage (see Section 5.21.8 ).\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_66014b8a67c73213", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_o:stage_down_hybrid_plant_current_stage_non_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down - Hybrid Plant, Current Stage Non-Condensing", "section_id": "5.21.3.9.o", "section_title": "Boiler Staging", "equipment_scope": "hybrid boiler plants", "summary": "If any boiler in current stage is non-condensing, stage down if Qrequired < 80% design capacity of next lower available stage for 10 min AND failsafe not true.", "trigger_condition": "Current stage active and any boiler enabled in current stage is non-condensing", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "o. If any boiler enabled in the current stage is non -condensing, stage down if all of the following\nare true:\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10\nminutes.\n2. The failsafe stage up condition is not true.", "page_hint": 241}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "o. If any boiler enabled in the current stage is non -condensing, stage down if all of the following\nare true:\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10\nminutes.\n2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.o", "source_chunk_ids": ["chunk_beaafaf19b244208"], "chunk_id": "chunk_beaafaf19b244208", "page_no": 241, "source_page_nos": [241], "evidence_text": "o. If any boiler enabled in the current stage is non -condensing, stage down if all of the following\nare true:\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10\nminutes.\n2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_68167d1cb4101d45", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_4_1:hw_supply_temperature_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "HW Supply Temperature Reset (Trim & Respond) Parameters", "section_id": "5.21.4.1", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "any HW pump distribution loop", "summary": "Trim & respond logic with SP0=SPmax, SPmin=90°F (condensing/hybrid) or 155°F (non-condensing), SPmax=HWSTmax, Td=10 min, T=5 min, I=2, R=Hot-Water Reset Requests, SPtrim=-2°F, SPres=+3°F, SPres-max=+7°F.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SPmin (90°F or 155°F)", "SPmax", "I (Ignored requests, default 2)", "SPtrim, SPres, SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the\nfollowing parameters:\nVariable  Value\nDevice  Any HW Pump Distribution Loop\nSP0 SPmax\nSPmin 90ºF for condensing and hybrid boiler plants;\n155° F for non -condensing plants\nSPmax HWSTmax\nTd 10 minutes\nT 5 minutes\nI 2\nR Hot-Water  Reset  Requests\nSPtrim -2ºF\nSPres +3ºF\nSPres-max +7ºF", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d6f323ac4fa489a"], "chunk_id": "chunk_5d6f323ac4fa489a", "page_no": 244, "source_page_nos": [244], "evidence_text": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4f5175ee20d5c362", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_2:condensing_boiler_setpoint_only_condensing_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensing Boiler Setpoint - Only Condensing Enabled", "section_id": "5.21.4.2", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "hybrid boiler plants", "summary": "When only condensing boilers are enabled, condensing boiler setpoint equals plant hot water supply setpoint.", "trigger_condition": "Only condensing boilers are enabled", "required_behavior": "Set condensing boiler setpoint to Plant hot water supply temperature setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water\nsupply temperature setpoint.", "page_hint": 245}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water\nsupply temperature setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.2", "source_chunk_ids": ["chunk_9b46fa972260454f"], "chunk_id": "chunk_9b46fa972260454f", "page_no": 245, "source_page_nos": [245], "evidence_text": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water\nsupply temperature setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_dee9db8f7b7f5731", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_3:hybrid_plant_setpoints_when_non_condensing_boilers_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Setpoints When Non-Condensing Boilers Enabled", "section_id": "5.21.4.3", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "hybrid boiler plants", "summary": "Non-condensing boiler setpoint = plant HWST setpoint; SPmin in T&R loop reset to 155°F; condensing boiler setpoint = min(HWSTmax-cond, plant HWST setpoint - 10°F).", "trigger_condition": "Any non-condensing boilers are enabled", "required_behavior": "Set non-condensing setpoint to plant setpoint; raise SPmin to 155°F; set condensing setpoint as defined.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F\nwhile any non -condensing boilers are in operation.\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply\ntemperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an\noffset of 10°F.", "page_hint": 245}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F\nwhile any non -condensing boilers are in operation.\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply\ntemperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an\noffset of 10°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.3", "source_chunk_ids": ["chunk_9b46fa972260454f"], "chunk_id": "chunk_9b46fa972260454f", "page_no": 245, "source_page_nos": [245], "evidence_text": "a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F\nwhile any non -condensing boilers are in operation.\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply\ntemperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an\noffset of 10°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d82c9e9d23b3125c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_1:condensation_control_minflow_bypass_valve_primary_only_non_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Control - MinFlow Bypass Valve (Primary-Only Non-Condensing)", "section_id": "5.21.5.1", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "primary-only plants with non-condensing boilers", "summary": "Reverse-acting P-only loop resets MinCondVlvPos from 0% at 140°F boiler entering temperature to 100% at 135°F. Loop enabled when any non-condensing boiler enabled.", "trigger_condition": "Any non-condensing boiler enabled", "required_behavior": "Enable loop and modulate MinCondVlvPos as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass\nvalve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at\n135°F boiler entering temperature.\nMinimum bypass valve condensation control loo p shall be enabled whenever any non -condensing\nboiler is enabled. Loop shall be disabled otherwise.", "page_hint": 246}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "244 ASHRAE Guideline 36 -2021  5.21.5.1.  A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "244 ASHRAE Guideline 36 -2021  5.21.5.1.  A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1f3915f3212d8748", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_3:condensation_control_max_secondary_pump_speed_constant_primary_variable_secondary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Control - Max Secondary Pump Speed (Constant Primary, Variable Secondary)", "section_id": "5.21.5.3", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "Reverse-acting P-only loop resets MaxSecCondSpd from 100% at 140°F boiler entering temp to min pump speed at 135°F. Loop enabled when any secondary pump and any non-condensing boiler enabled.", "trigger_condition": "Any secondary pump enabled AND any non-condensing boiler enabled", "required_behavior": "Enable loop and override secondary pump speed max with MaxSecCondSpd as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary\npump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to\nminimum pump speed at 135°F boiler entering temperature.\nSecondary pump speed cond ensation control loop shall be enabled whenever any secondary pump\nis enabled and any non -condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd\nset to 100% otherwise.", "page_hint": 246}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.5.3.  A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "5.21.5.3.  A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1087dfd41c28d55e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_5:condensation_control_variable_primary_pumps_p_only_loop_with_split_output", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Control - Variable Primary Pumps (P-only Loop with Split Output)", "section_id": "5.21.5.5", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "primary-secondary plants with variable speed primary pumps", "summary": "Reverse-acting P-only loop maintains boiler entering temp at 140°F. From 0-50% loop output, reset MinPriCondSpd from B-MinPriPumpSpdStage to 100%; from 50-100% output, reset MaxSecCondSpd from 100% to min pump speed. Loop enabled when any non-condensing boiler enabled.", "trigger_condition": "Any non-condensing boiler enabled", "required_behavior": "Map loop output as described to command primary pump min speed and secondary pump max speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at\n140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F\nboiler entering temperature. Loop output shall be mapped as shown below and described\nsubsequently.\na. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable,\nMinPriCondSpd, from B -MinPriPumpSpdStage to 100%.\nb. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable,\nMaxSecCondSpd, from 100% to minim um pump speed.\nCondensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop\nshall be disabled, MinPriConSpd set to B -MinPriPumpSpd, and MaxSecCondSpd set to 100%,\notherwise.", "page_hint": 247}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_96b9004b2452435a"], "chunk_id": "chunk_96b9004b2452435a", "page_no": 246, "source_page_nos": [246], "evidence_text": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_678ef6daf18bd8b3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_4:primary_pump_staging_based_on_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Pump Staging Based on Flow Ratio", "section_id": "5.21.6.4", "section_title": "Primary Hot Water Pumps", "equipment_scope": "primary-only plants with headered variable speed pumps using DP control", "summary": "Pumps staged as function of HWFR = FLOWP / PHWFdesign. Add pump when HWFR > (Operating Pumps)/(N - 0.03) for 10 min; shut off last pump when HWFR < (Operating Pumps - 1)/(N - 0.03) for 10 min.", "trigger_condition": null, "required_behavior": "Start next lag pump or shut off last lag pump based on flow ratio conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design\nflow, PHWF design, and the number of pumps, N -PHWP, that operate at design conditions. Pumps are\nassumed to be equally sized.\nHWFR =𝐹𝐿𝑂𝑊 𝑃\n𝑃𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\na. Start the next lag pump whenever  the following is true for 10 minutes:\nHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\n𝑁−.03\nb. Shut off the last lag pump whenever the following is true for 10 minutes:\nHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\n𝑁−.03", "page_hint": 247}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_21dd4d57691a4c78"], "chunk_id": "chunk_21dd4d57691a4c78", "page_no": 247, "source_page_nos": [247], "evidence_text": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_26048a2054bf5e94", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_5:primary_pump_dp_speed_control_hardwired_dp_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Pump DP Speed Control (Hardwired DP Sensor)", "section_id": "5.21.6.5", "section_title": "Primary Hot Water Pumps", "equipment_scope": "primary-only plants with variable speed primary pumps and DP sensor hardwired to plant controller", "summary": "When any pump proven on, control speed with reverse-acting PID loop maintaining DP at HW-DPmax, mapping output from min speed to max speed.", "trigger_condition": "Any pump proven on", "required_behavior": "Reverse-acting PID loop maintains differential pressure at HW-DPmax; all pumps receive same speed signal.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop\nmaintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID\nloop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 248}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop\nmaintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID\nloop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.5", "source_chunk_ids": ["chunk_fd30b4cd70414bc4", "chunk_9ef67b23d7614447"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop\nmaintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID\nloop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_7b443d183f6330c1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_6:primary_pump_dp_speed_control_multiple_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Pump DP Speed Control - Multiple DP Sensors", "section_id": "5.21.6.6", "section_title": "Primary Hot Water Pumps", "equipment_scope": "primary-only plants with multiple DP sensors hardwired to plant controller", "summary": "Where multiple DP sensors exist, run a PID loop for each sensor. Control pumps to the highest signal output of all DP sensor loops.", "trigger_condition": "Multiple DP sensors present", "required_behavior": "Run a PID loop for each sensor; use highest output as pump speed control reference.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be\ncontrolled to the high signal output of all DP sen sor loops.", "page_hint": 248}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be\ncontrolled to the high signal output of all DP sen sor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.6", "source_chunk_ids": ["chunk_fd30b4cd70414bc4"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248], "evidence_text": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be\ncontrolled to the high signal output of all DP sen sor loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6a0de7220896a14d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_10:primary_pump_staging_with_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Pump Staging with Boilers", "section_id": "5.21.6.10", "section_title": "Primary Hot Water Pumps", "equipment_scope": "all plants other than primary-only plants with headered variable speed primary pumps", "summary": "Primary pumps shall be staged with the boilers: number of pumps equals number of boilers.", "trigger_condition": "Boiler staging event", "required_behavior": "Number of pumps matches number of boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of\nboilers.", "page_hint": 248}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of\nboilers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.10", "source_chunk_ids": ["chunk_6c051c1d715c4d7e"], "chunk_id": "chunk_6c051c1d715c4d7e", "page_no": 248, "source_page_nos": [248], "evidence_text": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of\nboilers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_edf9c5217290a710", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_3:secondary_pump_staging_based_on_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Pump Staging Based on Flow Ratio", "section_id": "5.21.7.3", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "variable speed secondary pumps serving a loop with a flow meter", "summary": "Pumps staged as function of SHWFR = FLOWS / SHWFdesign. Start pump when SHWFR > (Operating Pumps)/(N - 0.03) for 10 min; shut off when SHWFR < (Operating Pumps - 1)/(N - 0.03) for 10 min.", "trigger_condition": null, "required_behavior": "Start next lag pump or shut off last lag pump based on flow conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,\nFLOW S, to design flow, and the number of pumps, N -SHWP, that operate at design conditions.\nPumps are assumed to be equally sized.\nSHWFR =𝐹𝐿𝑂 𝑊𝑠\n𝑆𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\na. Start the next lag pump whenever the following is true for 10 minutes:\nSHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\n𝑁−.03\nb. Shut off the last lag pump whenever the following is true for 10 minut es:\nSHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\n𝑁−.03", "page_hint": 250}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.7.3.  Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cb0a8eb91e6d44c8"], "chunk_id": "chunk_cb0a8eb91e6d44c8", "page_no": 250, "source_page_nos": [250], "evidence_text": "5.21.7.3.  Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_caea687907a4ddb8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_4:secondary_pump_staging_based_on_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Pump Staging Based on Speed", "section_id": "5.21.7.4", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "variable speed secondary pumps serving a loop without a flow meter", "summary": "Stage up when speed exceeds 90% for 5 min or 99% for 1 min; stage down when speed falls below 40% for 10 min.", "trigger_condition": null, "required_behavior": "Stage up or down based on pump speed thresholds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\nb. Stage down when speed falls below 40% for 10 minutes.", "page_hint": 251}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\nb. Stage down when speed falls below 40% for 10 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.4", "source_chunk_ids": ["chunk_f0d550d644344498"], "chunk_id": "chunk_f0d550d644344498", "page_no": 250, "source_page_nos": [250], "evidence_text": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\nb. Stage down when speed falls below 40% for 10 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_478a548a35168a11", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_1:minimum_flow_bypass_valve_setpoint_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint Calculation", "section_id": "5.21.8.1", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "primary-only hot water plants with a minimum flow bypass valve", "summary": "Calculate HW-MinFlowSP as MinFlowRatio times sum of HW-DesFlowX for operating boilers, where MinFlowRatio = max(HW-MinFlowX/HW-DesFlowX) among operating boilers.", "trigger_condition": "Valve enabled", "required_behavior": "Modulate valve to maintain this setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. For th e boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio,\nof HW -MinFlowX to HW -DesFlowX.\nb. Calculate the minimum flow setpoint, HW -MinFlowSP as MinFlowRatio multiplied by the\nsum of HW -DesFlowX for the operating boilers.", "page_hint": 252}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "new stage as indicated in Section 5.21.8.1 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_25c721ba8da3489b"], "chunk_id": "chunk_25c721ba8da3489b", "page_no": 241, "source_page_nos": [241], "evidence_text": "new stage as indicated in Section 5.21.8.1 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a6af69023d7eca4d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_3:minimum_flow_bypass_valve_pid_condensing_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve PID (Condensing Boilers)", "section_id": "5.21.8.3", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "primary loop with only condensing boilers", "summary": "Reverse-acting PID loop maintains minimum flow at setpoint; reset valve position from 0% open at 0% loop output to 100% open at 100% output.", "trigger_condition": "Valve enabled", "required_behavior": "PID loop controls valve position as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at\nsetpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "page_hint": 252}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at\nsetpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.3", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at\nsetpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7f927bc9b853673b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_6:minimum_flow_bypass_valve_startup_bias", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Startup Bias", "section_id": "5.21.8.6", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "primary-only plants with minimum flow bypass valve", "summary": "When any HW pump proven on, enable bypass valve control loop; initially bias loop to 100% open.", "trigger_condition": "Any HW pump proven on", "required_behavior": "Enable valve loop and bias PID output to 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall\nbe opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased\n100% (valve 100% open).", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.8.6.  When any HW pump is proven on, the bypass valve control loop shall be enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "5.21.8.6.  When any HW pump is proven on, the bypass valve control loop shall be enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_45dc9ebd24f3f024", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_4:low_boiler_leaving_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Boiler Leaving Temperature Alarm", "section_id": "5.21.10.4", "section_title": "Alarms", "equipment_scope": "each boiler", "summary": "Low boiler leaving HW temp (more than 15°F below setpoint) for more than 15 minutes after boiler enabled > 15 minutes triggers Level 3 alarm.", "trigger_condition": "Boiler enabled > 15 min AND (HWST setpoint - HWST) > 15°F for > 15 min", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes.", "commissioning_check": null, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint ) for more than 15\nminutes when boiler has been enabled for longer than 15 minutes:  Level 3", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint ) for more than 15\nminutes when boiler has been enabled for longer than 15 minutes:  Level 3", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.4", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Low boiler leaving hot water temperature (more than 15°F below setpoint ) for more than 15\nminutes when boiler has been enabled for longer than 15 minutes:  Level 3", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_57860049c418f6da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_5:pump_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Pump Alarm", "section_id": "5.21.10.5", "section_title": "Alarms", "equipment_scope": "all hot water pumps", "summary": "Alarm if pump status mismatch for 15 s: commanded on/status off = Level 2 (delay 15 s); commanded off/status on = Level 4 (delay 60 s).", "trigger_condition": "Status input different from output command for 15 seconds after respective delays", "required_behavior": "Generate alarm per severity.", "configurable_values": [], "fault_condition": "See evidence.", "commissioning_check": null, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15\nseconds.\na. Commanded on, status off:  Level 2. Do not evaluate alarm until  the equipment has been\ncommanded on for 15 seconds.\nb. Commanded off, status on:  Level 4. Do not evaluate alarm until the equipment has been\ncommanded off for 60 seconds.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15\nseconds.\na. Commanded on, status off:  Level 2. Do not evaluate alarm until  the equipment has been\ncommanded on for 15 seconds.\nb. Commanded off, status on:  Level 4. Do not evaluate alarm until the equipment has been\ncommanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.5", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Pump alarm is indicated by the status input being different from the output command for 15\nseconds.\na. Commanded on, status off:  Level 2. Do not evaluate alarm until  the equipment has been\ncommanded on for 15 seconds.\nb. Commanded off, status on:  Level 4. Do not evaluate alarm until the equipment has been\ncommanded off for 60 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_af94bdbbd8adc9ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:hot_water_supply_temperature_too_low_afdd_fc_6", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Hot Water Supply Temperature Too Low (AFDD FC#6)", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "hot water plant", "summary": "Fault when HWST AVG + εHWT < HWSTSP in OS #2, #3. Possible causes: mechanical boiler problem, primary flow too high, or boiler sensor calibration deviation.", "trigger_condition": "HWST AVG + εHWT < HWSTSP continuously for the alarm delay", "required_behavior": "Report fault with diagnosis.", "configurable_values": ["εHWT (default 5°F)", "AlarmDelay (default 30 min)"], "fault_condition": "HWST AVG + ƐHWT < HWSTSP", "commissioning_check": null, "evidence_quote": "FC#6  Equation  HWST AVG + Ɛ HWT < HWSTSP\nApplies\nto OS\n#2, #3  Description  Hot water supply temperature is too low.\nPossible\nDiagnosis  Mechanical problem with boilers\nPrimary flow is higher than the design flow of the operating\nboilers\nDeviation between the internal boiler hot water supply\ntemperature sensor and the plant hot water supply\ntemperature is too high (i.e. boiler sensor is out of\ncalibration).", "page_hint": 260}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#6  Equation  HWST AVG + Ɛ HWT < HWSTSP\nApplies\nto OS\n#2, #3  Description  Hot water supply temperature is too low.\nPossible\nDiagnosis  Mechanical problem with boilers\nPrimary flow is higher than the design flow of the operating\nboilers\nDeviation between the internal boiler hot water supply\ntemperature sensor and the plant hot water supply\ntemperature is too high (i.e. boiler sensor is out of\ncalibration).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_ff2f76edac7e437b"], "chunk_id": "chunk_ff2f76edac7e437b", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#6  Equation  HWST AVG + Ɛ HWT < HWSTSP\nApplies\nto OS\n#2, #3  Description  Hot water supply temperature is too low.\nPossible\nDiagnosis  Mechanical problem with boilers\nPrimary flow is higher than the design flow of the operating\nboilers\nDeviation between the internal boiler hot water supply\ntemperature sensor and the plant hot water supply\ntemperature is too high (i.e. boiler sensor is out of\ncalibration).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ccebae8a93549aaa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:non_condensing_boiler_return_temperature_too_low_afdd_fc_9", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Non-Condensing Boiler Return Temperature Too Low (AFDD FC#9)", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "hot water plant with non-condensing boiler", "summary": "Fault when HWRT AVG + εHWT < CondTemp (135°F) in OS #2, #3. Condensing likely; possible cause: HWST setpoint too low.", "trigger_condition": "HWRT AVG + εHWT < CondTemp", "required_behavior": "Report fault with diagnosis.", "configurable_values": ["εHWT (default 5°F)", "CondTemp (default 135°F)", "AlarmDelay (default 30 min)"], "fault_condition": "HWRT AVG + ƐHWT < CondTemp", "commissioning_check": null, "evidence_quote": "FC#9  Equation  HWRT AVG +  ƐHWT < CondTemp\nApplies\nto OS\n#2, #3  Description  Hot water return temperature is too low. Condensing is likely\nto occur.\nPossible\nDiagnosis  Hot water supply temperature setpoint is too low.", "page_hint": 260}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#9  Equation  HWRT AVG +  ƐHWT < CondTemp\nApplies\nto OS\n#2, #3  Description  Hot water return temperature is too low. Condensing is likely\nto occur.\nPossible\nDiagnosis  Hot water supply temperature setpoint is too low.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_09fb328603ed4810"], "chunk_id": "chunk_09fb328603ed4810", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#9  Equation  HWRT AVG +  ƐHWT < CondTemp\nApplies\nto OS\n#2, #3  Description  Hot water return temperature is too low. Condensing is likely\nto occur.\nPossible\nDiagnosis  Hot water supply temperature setpoint is too low.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
