{"candidate_id": "cand_33e6ab23d1ea10ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:zone_minimum_outdoor_air_and_minimum_airflow_setpoints_ashrae_62_1_compliance", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints – ASHRAE 62.1 Compliance", "section_id": "5.2.1.3", "section_title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints", "equipment_scope": "VAV terminal units and SZVAV AHUs", "summary": "For ASHRAE 62.1 compliance, calculate zone minimum outdoor air and minimum airflow setpoints using the Ventilation Rate Procedure. Determine Ez based on DAT vs. space temperature. Vmin is set to Voz if AHU has been on 100% OA for 10 minutes and Vmin is AUTO, else 1.5*Voz if AUTO and not 100% OA, else scheduled Vmin. Voz = (Vbz-A* + Vbz-P*)/Ez, with modifications for unoccupied/unpopulated modes, occupancy sensor, and CO2 DCV. CO2 loop resets Vmin* and Vbz-P* in parallel for most terminal types, with specific VCO2-max for parallel fan-powered units. For SZVAV, MinOAsp = Voz and CO2 loop resets Vbz-P* only.", "trigger_condition": "Zone requires mechanical ventilation and project complies with ASHRAE Standard 62.1-2016.", "required_behavior": "Calculate Voz, Vmin, Vmin*, and Vbz-P* as per the detailed rules in Section 5.2.1.3.", "configurable_values": ["EzC default 1.0", "EzH default 0.8", "Vmin AUTO or scheduled", "CO2 setpoints per Section 3.1.1.2.b.3", "Vcool-max", "Vmin", "Vbz-P", "Vbz-A"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1 -2016, outdoor air and zone minimum setpoint s shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoint s. b. Determine zone air distribution effectiveness Ez . 1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (d efault to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled). c. Vbz-P* is the population component of the required breathing zone outdoor a irflow. The normal value of Vbz -P* shall be Vbz -P. Vbz-A* is the area component of the required breathing zone outdoor airflow. The normal value of Vbz -A* shall be Vbz -A. d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2 . e. The occupied minimum airflow Vmin * shall be equal to Vmin except as noted in Section 5.2.1.3.f . f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 . 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin. 4. If the zone has a CO 2 sensor : i. See Section 3.1.1.2.b.3 for CO 2 setpoint s. ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode . iv. For cooling -only VAV terminal units, reheat VAV terminal units, constant -volume series fan -powered terminal units, dual -duct VAV terminal units with mixing control and inlet airflow sensors, dual -duct VAV terminal units with mixing control and a discharge airflow sensor, or dual -duct VAV terminal units with cold -duct minimum control: (a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output. v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone State is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output. vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output.", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_17cd19f78ecbf7b0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_minimum_outdoor_air_and_minimum_airflow_setpoints_california_title_24_compliance", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints – California Title 24 Compliance", "section_id": "5.2.1.4", "section_title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints", "equipment_scope": "VAV terminal units and SZVAV AHUs", "summary": "For California Title 24 compliance, calculate zone minimum outdoor air setpoints Zone-Abs-OA-min and Zone-Des-OA-min. Zone-Abs-OA-min is reset based on window switch, occupancy sensor, CO2 sensor, or defaults to Zone-Des-OA-min. Vmin equals Zone-Abs-OA-min if AUTO, else scheduled Vmin. Vmin* equals Vmin except zero when unpopulated with occupied-standby, zero when window open, or reset by CO2 loop. CO2 loop resets Vmin* from Vmin to Vcool-max at 50% loop output for most terminal types; for parallel fan-powered, VCO2-max is used. For SZVAV, MinOAsp is reset from MinOA to DesOA based on CO2 loop signal.", "trigger_condition": "Zone requires mechanical ventilation and project complies with California Title 24.", "required_behavior": "Calculate Zone-Abs-OA-min, Zone-Des-OA-min, Vmin, Vmin*, and CO2 loop reset as per Section 5.2.1.4.", "configurable_values": ["Varea-min", "Vocc-min", "Vmin AUTO or scheduled", "CO2 setpoints per Section 3.1.1.2.b.3", "Vcool-max", "Vmin", "MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For compliance with California Title 24, outdoor air setpoint s shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoint s. b. Determine the zone minimum outdoor air setpoint s Zone -Abs-OA-min and Zone -Des-OA-min. 1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and th e window is open . ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. Varea -min if the zone has a CO 2 sensor . iv. Zone -Des-OA-min otherwise . 2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority : i. Zero if the zone has a window switch and the window is open . ii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. The larger of Varea -min and Vocc -min otherwise . c. Vmin 1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 . d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be zero when the window is open. 3. If the zone has a CO 2 sensor : i. See Section 3.1.1.2.b.3 for CO 2 setpoint s. ii. During Occupied Mode , a P-only loop shall maintain CO 2 concen tration at setpoint ; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode . iv. For cooling -only VAV terminal units, reheat VAV terminal units, constant -volume series fan -powered terminal units, dual -duct VAV terminal units with mixing control and inlet airflow sensors, dual -duct VAV terminal units with mixing control and a discharge airflow sensor, or dual -duct VAV terminal units with cold -duct minimum control: (a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% wi ll be used at the system level to reset outdoor air minimum; see AHU controls. v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone Sta te is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls. vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA at 0% signal to DesOA at 100% signal.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_d7ac8673060b8934", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:time_averaged_ventilation_tav_pulse_width_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Time-Averaged Ventilation (TAV) Pulse Width Modulation", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When active airflow setpoint Vspt is nonzero and less than the lowest controllable airflow Vm, pulse width modulate the airflow setpoint. TAVratio = Vspt/Vm. Total cycle time TCT = 15 minutes (adjustable). Open period OP = max(1.5 min, TCT * TAVratio). Closed period CP = TCT - OP. During open period, Vspt* = Vm; during closed period, Vspt* = 0 and VAV damper control loop disabled with output 0. At end of closed period, command damper to last open position before re-enabling loop. To avoid synchronized TAV, start with initial open period of RNDM*OP, where RNDM is a random number 0.0–1.0.", "trigger_condition": "Vspt is nonzero and less than Vm.", "required_behavior": "Implement TAV pulse width modulation as described.", "configurable_values": ["TCT = 15 minutes (adjustable)", "RNDM between 0.0 and 1.0"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation ( TAV ) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period . During the open period, the TAV airflow setpoint Vspt * shall be equal to Vm for a period of time OP, which is the larger of the following : d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper con trol loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop. g. During TAV mode, e ach cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm. h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0 .", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_21b7f3a758640582", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_2:tav_mode_override_of_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Mode Override of Active Airflow Setpoint", "section_id": "5.2.2.2", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When in TAV mode, the active airflow setpoint Vspt shall be overridden to Vspt*.", "trigger_condition": "TAV mode is active.", "required_behavior": "Override Vspt to Vspt*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.2", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_adaf889e4ff9d155", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_sensor_fault_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Sensor Fault Alarms", "section_id": "5.2.2.3", "section_title": "Time-Averaged Ventilation", "equipment_scope": "Zones with CO2 sensors", "summary": "Generate a Level 3 alarm if CO2 concentration is less than 300 ppm, or if zone is in Unoccupied Mode for more than 2 hours and CO2 exceeds 600 ppm (sensor may be out of calibration). Also generate a Level 3 alarm if CO2 concentration exceeds setpoint plus 10% for more than 10 minutes.", "trigger_condition": "CO2 < 300 ppm, or Unoccupied >2 hours and CO2 >600 ppm, or CO2 > setpoint +10% for >10 minutes.", "required_behavior": "Generate Level 3 alarm with appropriate text.", "configurable_values": [], "fault_condition": "CO2 sensor out of calibration or ventilation issue.", "commissioning_check": null, "evidence_quote": "For zones with CO 2 sensors: a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint plus 10% for more than 10 minute s, generate a Level 3 alarm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For zones with CO 2 sensors: a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint plus 10% for more than 10 minute s, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "For zones with CO 2 sensors: a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint plus 10% for more than 10 minute s, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
