{"candidate_id": "cand_7b8d15b656c1243d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_4:vav_reheat_zone_endpoints_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone Endpoints by Zone Group Mode", "section_id": "5.6.4", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Active airflow setpoint endpoints vary by Zone Group mode as defined in Table 5.6.4.", "trigger_condition": "Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied)", "required_behavior": "Cooling maximum endpoint is Vcool-max in Occupied/Cooldown/Setup, 0 otherwise. Cooling minimum endpoint is Vmin* in Occupied, 0 otherwise. Minimum endpoint is Vmin* in Occupied, 0 otherwise. Heating minimum endpoint is Max(Vheat-min, min*) in Occupied, Vheat-min in Cooldown, 0 in Setup, Vheat-max in Warmup/Setback, 0 in Unoccupied. Heating maximum endpoint is Max(Vheat-max, min*) in Occupied, Vheat-max in Cooldown, 0 in Setup, Vcool-max in Warmup/Setback, 0 in Unoccupied.", "configurable_values": ["Vcool-max", "Vmin*", "Vheat-min", "Vheat-max", "min*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.6.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max\n(Vheat -min, min*)  Vheat -min 0 Vheat -max Vheat -max 0\nHeating maximum  Max\n(Vheat -max, min*)  Vheat -max 0 Vcool -max Vcool -max 0", "page_hint": 75}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.6.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max\n(Vheat -min, min*)  Vheat -min 0 Vheat -max Vheat -max 0\nHeating maximum  Max\n(Vheat -max, min*)  Vheat -max 0 Vcool -max Vcool -max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4", "source_chunk_ids": ["chunk_5a45ab6704e74db5"], "chunk_id": "chunk_5a45ab6704e74db5", "page_no": 75, "source_page_nos": [75], "evidence_text": "Table 5.6.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max\n(Vheat -min, min*)  Vheat -min 0 Vheat -max Vheat -max 0\nHeating maximum  Max\n(Vheat -max, min*)  Vheat -max 0 Vcool -max Vcool -max 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_20bcf4303567d84d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_1:cooling_state_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Airflow Setpoint Mapping", "section_id": "5.6.5.1", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When Zone State is cooling, the cooling-loop output is mapped to the active airflow setpoint from cooling minimum to cooling maximum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Active airflow setpoint = cooling-loop output mapped between cooling minimum endpoint and cooling maximum endpoint. Heating coil disabled unless DAT < minimum setpoint (see 5.6.5.4). If supply air temperature > room temperature, active airflow setpoint shall be no higher than the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the cooling minimum endpoint to the cooling maximum  endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).\na. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the cooling minimum endpoint to the cooling maximum  endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).\na. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.1", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the cooling minimum endpoint to the cooling maximum  endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).\na. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c36f201e8730e999", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_2:deadband_state_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State Airflow Setpoint", "section_id": "5.6.5.2", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When Zone State is deadband, active airflow setpoint is the minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "Active airflow setpoint = minimum endpoint. Heating coil disabled unless DAT < minimum setpoint (see 5.6.5.4).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.2", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b12fd64741e2191d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_state_sequence_discharge_temperature_reset_0_50", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Sequence – Discharge Temperature Reset (0-50%)", "section_id": "5.6.5.3", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "From 0% to 50% heating-loop output, reset discharge temperature setpoint from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Active airflow setpoint is the heating minimum endpoint.", "trigger_condition": "Zone State is heating and heating-loop output between 0% and 50%", "required_behavior": "Discharge temperature setpoint resets from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Active airflow setpoint = heating minimum endpoint.", "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0 % to 50%, the heating -loop output shall reset the discharge temperature setpoint  from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint . The active airflow setpoint  shall be the heating minimum  endpoint .", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.6.5.3. When the Zone State  is heating , the Heating Loop  shall maintain space  temperature at the heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "5.6.5.3. When the Zone State  is heating , the Heating Loop  shall maintain space  temperature at the heating", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_4baf211e4fa9dde2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_state_sequence_airflow_reset_51_100", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Sequence – Airflow Reset (51-100%)", "section_id": "5.6.5.3", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "From 51% to 100% heating-loop output, if DAT > room temperature + 3°C (5°F), reset active airflow setpoint from heating minimum endpoint to heating maximum endpoint.", "trigger_condition": "Zone State is heating, heating-loop output between 51% and 100%, and DAT > room temperature + 3°C (5°F)", "required_behavior": "Active airflow setpoint resets from heating minimum endpoint to heating maximum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. From 51 % to 100%, if the DAT  is greater than room temperature plus 3°C (5°F), the heating -loop output shall reset the active airflow setpoint  from the heating minimum endpoint to the heating maximum endpoint .", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. From 51 % to 100%, if the DAT  is greater than room temperature plus 3°C (5°F), the heating -loop output shall reset the active airflow setpoint  from the heating minimum endpoint to the heating maximum endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "source_chunk_ids": ["chunk_cc6ca845d3624627"], "chunk_id": "chunk_cc6ca845d3624627", "page_no": 77, "source_page_nos": [77], "evidence_text": "b. From 51 % to 100%, if the DAT  is greater than room temperature plus 3°C (5°F), the heating -loop output shall reset the active airflow setpoint  from the heating minimum endpoint to the heating maximum endpoint .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1ba44a21a1272338", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_coil_modulation_and_pwm_interlock", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Modulation and PWM Interlock", "section_id": "5.6.5.3", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Heating coil shall be modulated to maintain discharge temperature at setpoint. Direct control from zone temperature loop is not acceptable. When airflow setpoint is pulse-width modulated, heating coil and PID loop shall be disabled with output set to 0 during closed periods.", "trigger_condition": "Heating coil enabled", "required_behavior": "Modulate heating coil to maintain DAT at setpoint. If airflow setpoint is PWM, disable heating coil and PID loop, set output to 0 during closed periods.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature a t setpoint . (Directly controlling heating off the zone temperature control loop is not acceptable).\n1. When the airflow setpoint  is pulse -width modulated per Section 5.2.2 , the heating coil and PID loop shall be disabled , with output set to 0 during closed periods.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature a t setpoint . (Directly controlling heating off the zone temperature control loop is not acceptable).\n1. When the airflow setpoint  is pulse -width modulated per Section 5.2.2 , the heating coil and PID loop shall be disabled , with output set to 0 during closed periods.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "source_chunk_ids": ["chunk_cc6ca845d3624627", "chunk_98b42bcd63624cb8"], "chunk_id": "chunk_cc6ca845d3624627", "page_no": 77, "source_page_nos": [77], "evidence_text": "c. The heating coil shall be modulated to maintain the discharge temperature a t setpoint . (Directly controlling heating off the zone temperature control loop is not acceptable).\n1. When the airflow setpoint  is pulse -width modulated per Section 5.2.2 , the heating coil and PID loop shall be disabled , with output set to 0 during closed periods.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_8b5bd70a28b98364", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_4:occupied_mode_minimum_dat_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Mode Minimum DAT Control", "section_id": "5.6.5.4", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "trigger_condition": "Occupied Mode", "required_behavior": "Modulate heating coil to maintain DAT ≥ 10°C (50°F).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In Occupied Mode , the heating coil shall be modulated to maintain a DAT  no lower than 10°C (50°F).", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "In Occupied Mode , the heating coil shall be modulated to maintain a DAT  no lower than 10°C (50°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.4", "source_chunk_ids": ["chunk_98b42bcd63624cb8"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77], "evidence_text": "In Occupied Mode , the heating coil shall be modulated to maintain a DAT  no lower than 10°C (50°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3e8ff4334be59624", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_5:vav_damper_modulation_to_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Airflow Setpoint", "section_id": "5.6.5.5", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trigger_condition": "Always", "required_behavior": "Modulate VAV damper to maintain measured airflow = active airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.5", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_98b42bcd63624cb8"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 77], "evidence_text": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_76a8acd4abbd4feb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm – Level 4", "section_id": "5.6.6.1", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measu red airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measu red airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measu red airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks"}
{"candidate_id": "cand_ac19e9248a40af52", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm – Level 3", "section_id": "5.6.6.1", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks"}
{"candidate_id": "cand_14a4b1eae43e7b4d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.6.6.1", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_bde7cc3c97ae562f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm – Level 4", "section_id": "5.6.6.2", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint - 8.3°C (15°F) for 10 minutes", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "DAT < setpoint - 8.3°C (15°F) for 10 minutes while heating hot-water plant is ON", "commissioning_check": null, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_587ccf3a8870e63d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm – Level 3", "section_id": "5.6.6.2", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint - 17°C (30°F) for 10 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "DAT < setpoint - 17°C (30°F) for 10 minutes while heating hot-water plant is ON", "commissioning_check": null, "evidence_quote": "b. If heating hot -water plant is prove n ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If heating hot -water plant is prove n ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot -water plant is prove n ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_f7b285935bfff3e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.6.6.2", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R loop", "required_behavior": "Suppress low-DAT alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_eb7f20e2b42d6e89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_3:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.6.6.3", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes while fan is OFF", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.3", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_44b1e109ff65136b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_4:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.6.6.4", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper position = 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper position = 0% and airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50  cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50  cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.4", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50  cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_e33c89c8b90778e0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_5:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.6.6.5", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trigger_condition": "Valve position = 0% for 15 minutes AND DAT > AHU SAT + 3°C (5°F) AND fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Valve position = 0% for 15 minutes, DAT > AHU SAT + 3°C (5°F), fan ON", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, genera te a Level 4 alarm.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, genera te a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.5", "source_chunk_ids": ["chunk_84053c481e324784", "chunk_60224ddff4204581"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78, 82], "evidence_text": "If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, genera te a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_aed5802ab253866d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_6_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.6.7", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning mode", "required_behavior": "Software switches shall allow forcing of airflow setpoints, damper position, heating state, and reset of request-hours accumulator.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switches can force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  damper full closed/open ,\nf. force  heating to OFF/closed , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  damper full closed/open ,\nf. force  heating to OFF/closed , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.7", "source_chunk_ids": ["chunk_84053c481e324784"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78], "evidence_text": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  damper full closed/open ,\nf. force  heating to OFF/closed , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4e4271ddf0807c9f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.6.8.1", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Zone sends cooling SAT reset requests based on zone temperature exceeding cooling setpoint or cooling loop output.", "trigger_condition": "Various conditions", "required_behavior": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes after suppression, send 2 requests. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change pe r Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change pe r Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change pe r Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_a0e6b06c63c4e203", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests", "section_id": "5.6.8.2", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Zone sends static pressure reset requests based on measured airflow vs setpoint and damper position.", "trigger_condition": "Various conditions", "required_behavior": "If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests. Else if measured airflow < 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests. Else if damper position > 95%, send 1 request until damper position < 85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper position is greater than 95%, send 1 request  until the damper position is less than 85 %.\nd. Else if the damper position is l ess than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper position is greater than 95%, send 1 request  until the damper position is less than 85 %.\nd. Else if the damper position is l ess than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2", "source_chunk_ids": ["chunk_58270cd968db4bd1", "chunk_2eb9bd0251ca4387", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_556e579695a64893"], "chunk_id": "chunk_58270cd968db4bd1", "page_no": 91, "source_page_nos": [91, 99, 103, 110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper position is greater than 95%, send 1 request  until the damper position is less than 85 %.\nd. Else if the damper position is l ess than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
