{"candidate_id": "cand_605ce9be8b0cc900", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_4:active_endpoints_based_on_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Endpoints Based on Zone Group Mode", "section_id": "5.9.4", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "The active endpoints for primary airflow setpoint vary with Zone Group mode: cooling maximum is Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied. Minimum is Vmin in Occupied; 0 in all other modes.", "trigger_condition": "Zone Group mode changes", "required_behavior": "Set cooling maximum endpoint to Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied. Set minimum endpoint to Vmin in Occupied; 0 in Cooldown, Setup, Warmup, Setback, Unoccupied.", "configurable_values": ["Vcool-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.9.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 88}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.9.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.4", "source_chunk_ids": ["chunk_b6550d2601ea41bb"], "chunk_id": "chunk_b6550d2601ea41bb", "page_no": 88, "source_page_nos": [88], "evidence_text": "Table 5.9.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c75acf460327a86f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_1:cooling_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Primary Airflow Setpoint", "section_id": "5.9.5.1", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "When Zone State is Cooling, map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature > room temperature, limit setpoint to minimum endpoint. Heating coil OFF.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature from air handler is greater than room temperature, active primary airflow setpoint shall be no higher than the minimum endpoint. Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling -loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint .\n1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint .\nb. Heating coil is OFF.", "page_hint": 88}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.5.1.  When the Zone State  Is Cooling", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1dde1ce6eb314ecc"], "chunk_id": "chunk_1dde1ce6eb314ecc", "page_no": 88, "source_page_nos": [88], "evidence_text": "5.9.5.1.  When the Zone State  Is Cooling", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_8fc021a4c0d95623", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_2:deadband_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State Primary Airflow Setpoint", "section_id": "5.9.5.2", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "When Zone State is Deadband, active primary airflow setpoint is the minimum endpoint. Heating coil is OFF.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set active primary airflow setpoint to the minimum endpoint. Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint .\nb. Heating coil is OFF.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint .\nb. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.2", "source_chunk_ids": ["chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint .\nb. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_67f263bd442d8b21", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_3:heating_state_primary_airflow_and_discharge_temperature_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Primary Airflow and Discharge Temperature Control", "section_id": "5.9.5.3", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "When Zone State is Heating, active primary airflow setpoint is the minimum endpoint. Heating loop resets discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Heating coil modulates to maintain discharge temperature at setpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Set active primary airflow setpoint to the minimum endpoint. Reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Modulate heating coil to maintain discharge temperature at setpoint.", "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.\nb. The heating -loop shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint .\nc. The heating coil shall be modulated to maintain the discharge temperature at setpoint . (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.5.3.  When Zone State  Is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_de9527b03b144b0a"], "chunk_id": "chunk_de9527b03b144b0a", "page_no": 89, "source_page_nos": [89], "evidence_text": "5.9.5.3.  When Zone State  Is Heating", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_623f21fc29639686", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_4:vav_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Control", "section_id": "5.9.5.4", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "trigger_condition": "Always when unit is operating", "required_behavior": "Modulate VAV damper to maintain measured airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated to maintain the measured airflow at setpoint .", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated to maintain the measured airflow at setpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.4", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "The VAV damper shall be modulated to maintain the measured airflow at setpoint .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_2d65d20c4444ca29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_5:fan_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Control", "section_id": "5.9.5.5", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trigger_condition": "Zone State is heating or cooling, or Zone Group is in Occupied Mode", "required_behavior": "Run fan. Before starting fan, drive damper fully closed. After fan proven ON for 15 seconds, release damper override.", "configurable_values": ["15 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run whenever zone is in heating or cooling Zone State , or if the associated Zone Group is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan shall run whenever zone is in heating or cooling Zone State , or if the associated Zone Group is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.5", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "Fan shall run whenever zone is in heating or cooling Zone State , or if the associated Zone Group is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_9ee907ff57f49439", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_1:low_primary_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm", "section_id": "5.9.6.1", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0. Suppress alarms if zone Importance-Multiplier is 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow less than threshold of setpoint for 10 minutes while setpoint > 0", "required_behavior": "Generate Level 4 alarm at 70% threshold, Level 3 alarm at 50% threshold. Suppress if Importance-Multiplier = 0 for static pressure reset T&R loop.", "configurable_values": ["70%", "50%", "10 minutes"], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes (Level 4); measured airflow < 50% of setpoint for 10 minutes (Level 3)", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\nc. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\nc. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\nc. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_2cc107268c21d701", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_2:low_discharge_air_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm", "section_id": "5.9.6.2", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "If heating hot-water plant is proven ON, and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm. Suppress if zone Importance-Multiplier is 0 for hot-water reset T&R loop.", "trigger_condition": "Heating hot-water plant proven ON and DAT below setpoint by threshold for 10 minutes", "required_behavior": "Generate Level 4 alarm at 8.3°C (15°F) below setpoint, Level 3 alarm at 17°C (30°F) below setpoint. Suppress if Importance-Multiplier = 0 for hot-water reset T&R loop.", "configurable_values": ["8.3°C (15°F)", "17°C (30°F)", "10 minutes"], "fault_condition": "DAT 8.3°C (15°F) less than setpoint for 10 minutes (Level 4); DAT 17°C (30°F) less than setpoint for 10 minutes (Level 3)", "commissioning_check": null, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\nb. If heating hot -water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\nc. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low -DAT alarms shall be suppressed for that zone.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\nb. If heating hot -water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\nc. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low -DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 93], "evidence_text": "a. If heating hot -water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\nb. If heating hot -water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\nc. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low -DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_a75d5939e88143a6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_3:fan_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm", "section_id": "5.9.6.3", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "Fan alarm if status input differs from output command after 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.", "trigger_condition": "Status input different from output command after 15 seconds", "required_behavior": "Generate Level 2 alarm if commanded ON and status OFF; Level 4 alarm if commanded OFF and status ON.", "configurable_values": ["15 seconds"], "fault_condition": "Commanded ON, status OFF (Level 2); Commanded OFF, status ON (Level 4)", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93], "evidence_text": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_95722dbc42d7ca3e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.9.6.4", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "If fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor reading above threshold while fan OFF for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.4", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_ba51c6287b2be144", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.9.6.5", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "If damper position is 0%, and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper position 0%, airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes, fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes"], "fault_condition": "Damper closed but airflow above threshold while fan ON for 10 minutes", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_c501c94489b587ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.9.6.6", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "If valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": "Valve position 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F)", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes", "3°C (5°F)"], "fault_condition": "Valve closed but DAT above AHU SAT by 3°C (5°F) for 15 minutes", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86, 90, 94], "evidence_text": "If the valve position is 0% for 15 minutes , and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_04c6a1920b383a44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_9_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.9.7", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; force heating to ON/closed; turn fan ON/OFF; and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning or testing activity", "required_behavior": "Provide software switches for overrides: force airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; force heating ON/closed; turn fan ON/OFF; reset request-hours accumulator.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to ON/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero ,\nb. force zone airflow setpoint to Vcool -max,\nc. force zone airflow setpoint to Vmin ,\nd. force damper full closed/open ,\ne. force heating to ON/closed ,\nf. turn fan ON/OFF, and\ng. reset request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero ,\nb. force zone airflow setpoint to Vcool -max,\nc. force zone airflow setpoint to Vmin ,\nd. force damper full closed/open ,\ne. force heating to ON/closed ,\nf. turn fan ON/OFF, and\ng. reset request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.7", "source_chunk_ids": ["chunk_aab6e8358f97477b"], "chunk_id": "chunk_aab6e8358f97477b", "page_no": 90, "source_page_nos": [90], "evidence_text": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero ,\nb. force zone airflow setpoint to Vcool -max,\nc. force zone airflow setpoint to Vmin ,\nd. force damper full closed/open ,\ne. force heating to ON/closed ,\nf. turn fan ON/OFF, and\ng. reset request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c365118e3963a681", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.9.8.1", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Series Fan-Powered Terminal Unit", "summary": "Send cooling SAT reset requests based on zone temperature deviation from cooling setpoint and cooling loop output: 3 requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression; 2 requests if exceeds by 2°C (3°F) for 2 minutes after suppression; 1 request if Cooling Loop > 95% until < 85%; 0 requests if Cooling Loop < 95%.", "trigger_condition": "Zone temperature deviation from cooling setpoint or cooling loop output", "required_behavior": "Send 3 requests if Tzone > Tcool-set + 3°C (5°F) for 2 min after suppression; 2 requests if Tzone > Tcool-set + 2°C (3°F) for 2 min after suppression; 1 request if Cooling Loop > 95% until < 85%; 0 requests if Cooling Loop < 95%.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\nd. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\nd. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\nd. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
