{"candidate_id": "cand_fe4f3f776ea832ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_zone_state_parallel_fan_operation_for_ashrae_62_1_ventilation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Zone State Parallel Fan Operation for ASHRAE 62.1 Ventilation", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "In Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling, Occupied Mode, ventilation according to ASHRAE Standard 62.1-2016", "required_behavior": "Start parallel fan when primary airflow < Voz - 0.5*Pfan-z; stop when primary airflow > Voz. Set fan airflow rate setpoint = Voz - current primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_80472798be6a42d9"], "chunk_id": "chunk_80472798be6a42d9", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cc1ac6fea8bda103", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_zone_state_parallel_fan_operation_for_california_title_24_ventilation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Zone State Parallel Fan Operation for California Title 24 Ventilation", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "In Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling, Occupied Mode, ventilation according to California Title 24", "required_behavior": "Start parallel fan when primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z; stop when primary airflow > Zone-Abs-OA-min. Set fan airflow rate setpoint = Zone-Abs-OA-min - current primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_80472798be6a42d9", "chunk_aefaf7f38d4843bf"], "chunk_id": "chunk_80472798be6a42d9", "page_no": 85, "source_page_nos": [85], "evidence_text": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_99f7a7549f220add", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_zone_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Zone State Primary Airflow Setpoint", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "The active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_10630ae4a7f04b7c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_zone_state_parallel_fan_operation_for_ashrae_62_1_ventilation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Zone State Parallel Fan Operation for ASHRAE 62.1 Ventilation", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband, ventilation according to ASHRAE Standard 62.1-2016", "required_behavior": "Run parallel fan if active primary airflow setpoint < Voz. Set fan airflow rate setpoint = Voz - active primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_aefaf7f38d4843bf"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f29f817baa0cd365", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_zone_state_parallel_fan_operation_for_california_title_24_ventilation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Zone State Parallel Fan Operation for California Title 24 Ventilation", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "In Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband, Occupied Mode, ventilation according to California Title 24", "required_behavior": "Run parallel fan if active primary airflow setpoint < Zone-Abs-OA-min. Set fan airflow rate setpoint = Zone-Abs-OA-min - active primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85], "evidence_text": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_4ce6275302a5bd5c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_zone_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Zone State Primary Airflow Setpoint", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "The active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_d2b916d034e67ac3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_zone_state_parallel_fan_airflow_reset_50_100_heating_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Zone State Parallel Fan Airflow Reset (50-100% Heating Loop)", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "From 50% to 100% heating loop output, reset parallel fan airflow setpoint from the airflow setpoint required in deadband proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).", "trigger_condition": "Zone State is Heating, heating loop output 50% to 100%", "required_behavior": "Reset parallel fan airflow setpoint linearly from deadband airflow setpoint (at 50%) to Pfan-htgmax (at 100%).", "configurable_values": ["Pfan-htgmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. From 50% to 100%, the Heating Loop output shall reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. From 50% to 100%, the Heating Loop output shall reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_6a8a02b47c854e43", "chunk_eecb6231116c4bee"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "d. From 50% to 100%, the Heating Loop output shall reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_f4a97d5b8f3b4863", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_4:heating_coil_modulation_to_maintain_discharge_temperature_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Modulation to Maintain Discharge Temperature Setpoint", "section_id": "5.8.5.4", "section_title": "Heating Coil Control", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heating off zone temperature control loop is not acceptable.", "trigger_condition": "Heating coil active", "required_behavior": "Modulate heating coil to maintain discharge temperature at setpoint. Do not control heating directly from zone temperature loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.4", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5477ba5669d68d5e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_5:vav_damper_modulation_to_maintain_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Maintain Primary Airflow Setpoint", "section_id": "5.8.5.5", "section_title": "VAV Damper Control", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "trigger_condition": "Always", "required_behavior": "Modulate VAV damper to maintain measured primary airflow at primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.5", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3cc2b931a4e23a43", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (Level 4)", "section_id": "5.8.6.1", "section_title": "Alarms - Low Primary Airflow", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes, setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks"}
{"candidate_id": "cand_4047c642c2e0beab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (Level 3)", "section_id": "5.8.6.1", "section_title": "Alarms - Low Primary Airflow", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes, setpoint > 0", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks"}
{"candidate_id": "cand_65204c7b2659e381", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.8.6.1", "section_title": "Alarms - Low Primary Airflow", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_71635a385f115ca3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm (Level 4)", "section_id": "5.8.6.2", "section_title": "Alarms - Low-Discharge Air Temperature", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": "Heating hot-water plant proven ON, DAT < setpoint - 8.3°C (15°F) for 10 minutes", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "DAT < setpoint - 8.3°C (15°F) for 10 minutes while heating hot-water plant is ON", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_35074ca49b3cf5b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm (Level 3)", "section_id": "5.8.6.2", "section_title": "Alarms - Low-Discharge Air Temperature", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": "Heating hot-water plant proven ON, DAT < setpoint - 17°C (30°F) for 10 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "DAT < setpoint - 17°C (30°F) for 10 minutes while heating hot-water plant is ON", "commissioning_check": null, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_95e01981a4a43dc7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.8.6.2", "section_title": "Alarms - Low-Discharge Air Temperature", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R loop", "required_behavior": "Suppress low-DAT alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_f04e3b4e717c7695", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.8.6.4", "section_title": "Alarms - Airflow Sensor Calibration", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Airflow sensor reading > max(10% Vcool-max, 50 cfm) for 30 minutes while fan is OFF", "commissioning_check": null, "evidence_quote": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.4", "source_chunk_ids": ["chunk_b7fa7796dbef425c"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_24de7cbe374b526c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.8.6.5", "section_title": "Alarms - Leaking Damper", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper position 0%, airflow sensor reading > max(10% Vcool-max, 50 cfm) for 10 minutes, fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper at 0%, airflow > max(10% Vcool-max, 50 cfm) for 10 minutes while fan ON", "commissioning_check": null, "evidence_quote": "5.8.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.5", "source_chunk_ids": ["chunk_b7fa7796dbef425c", "chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_45bc7df3474d8670", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.8.6.6", "section_title": "Alarms - Leaking Valve", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": "Valve position 0% for 15 minutes, DAT > AHU SAT + 3°C (5°F)", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Valve at 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F)", "commissioning_check": null, "evidence_quote": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_84646c835ae64d7e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to off/closed, turn fan on/off, and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning or testing", "required_behavior": "Provide software switches for the listed overrides.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switches exist and function for each override.", "evidence_quote": "5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to off/closed, f. turn fan on/off, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to off/closed, f. turn fan on/off, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_9af7adfbe8ac410b", "chunk_fd8c3dc0815e4299"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to off/closed, f. turn fan on/off, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_2cd40795af966a0b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.8.8.1", "section_title": "System Requests - Cooling SAT Reset Requests", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Send 3 requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period; else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests; else if Cooling Loop > 95%, send 1 request until < 85%; else send 0 requests.", "trigger_condition": "Various conditions based on zone temperature deviation and cooling loop output", "required_behavior": "Send requests as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_723e6803f7174dba", "chunk_cc61cb59e6bc451e"], "chunk_id": "chunk_723e6803f7174dba", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_820f4ef29f1105a6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests", "section_id": "5.8.8.2", "section_title": "System Requests - Static Pressure Reset Requests", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute; else if < 70% of setpoint and damper > 95% for 1 minute, send 2 requests; else if damper > 95%, send 1 request until < 85%; else send 0 requests.", "trigger_condition": "Various conditions based on airflow deviation and damper position", "required_behavior": "Send requests as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.2. Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.2. Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_cc61cb59e6bc451e", "chunk_d6281c984d204393"], "chunk_id": "chunk_cc61cb59e6bc451e", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.2. Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_ed8f43533c509df9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests", "section_id": "5.8.8.3", "section_title": "System Requests - Hot-Water Reset Requests", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If there is a hot-water coil, send 3 requests if DAT is 17°C (30°F) less than setpoint for 5 minutes; else if 8.3°C (15°F) less for 5 minutes, send 2 requests; else if HW valve > 95%, send 1 request until < 85%; else send 0 requests.", "trigger_condition": "Various conditions based on DAT deviation and HW valve position", "required_behavior": "Send requests as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.3. If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.3. If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_d6281c984d204393"], "chunk_id": "chunk_d6281c984d204393", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.3. If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4fa4153a27fe1f08", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating-Hot Water Plant Requests", "section_id": "5.8.8.4", "section_title": "System Requests - Heating-Hot Water Plant Requests", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "If there is a hot-water coil and a heating hot-water plant, send a heating hot-water plant request as follows: if HW valve position > 95%, send 1 request until < 10%; else send 0 requests.", "trigger_condition": "HW valve position > 95%", "required_behavior": "Send 1 request until HW valve position < 10%; otherwise send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.4. If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.4. If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4", "source_chunk_ids": ["chunk_d6281c984d204393"], "chunk_id": "chunk_d6281c984d204393", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.4. If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b69817cace10ecde", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_8_3_1:pfan_z_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Pfan-z Definition", "section_id": "5.8.3.1", "section_title": "Pfan-z Definition", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.3.1. Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "page_hint": 83}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.3.1. Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.3.1", "source_chunk_ids": ["chunk_42b85eea17d14616"], "chunk_id": "chunk_42b85eea17d14616", "page_no": 83, "source_page_nos": [83], "evidence_text": "5.8.3.1. Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c8d696d16084b1f3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.8.4", "section_title": "Active Endpoints", "equipment_scope": "Parallel Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Active endpoints used in control logic vary depending on the mode of the Zone Group. Table 5.8.4 defines endpoints for Occupied, Cooldown, Setup, Warmup, Setback, and Unoccupied modes.", "trigger_condition": "Zone Group mode changes", "required_behavior": "Use endpoints from Table 5.8.4 based on Zone Group mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.4. Active endpoints used in the control logic depicted in Figure 5.8.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.8.4).", "page_hint": 83}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.4. Active endpoints used in the control logic depicted in Figure 5.8.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.8.4).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.4", "source_chunk_ids": ["chunk_42b85eea17d14616", "chunk_440fdbd465fe4e8b"], "chunk_id": "chunk_42b85eea17d14616", "page_no": 83, "source_page_nos": [83], "evidence_text": "5.8.4. Active endpoints used in the control logic depicted in Figure 5.8.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.8.4).", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
