{"candidate_id": "cand_33bc3a7ef45965a2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:cooling_mode_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Damper Control", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When Zone State is cooling, the Cooling Loop output resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed. If cold duct supply air temperature is greater than room temperature, the active cold duct airflow setpoint is limited to the minimum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulates to maintain measured cold duct airflow at active setpoint. Hot duct damper closed. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint ≤ minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. 1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 108}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. 1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1"}
{"candidate_id": "cand_224991662645e672", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:deadband_mode_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Damper Control", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When Zone State is deadband, the active cold duct airflow setpoint is the minimum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed.", "trigger_condition": "Zone State is deadband", "required_behavior": "Active cold duct airflow setpoint = minimum endpoint. Cold duct damper modulates to maintain measured cold duct airflow at setpoint. Hot duct damper closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1"}
{"candidate_id": "cand_7ecc2c562b243b53", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:heating_mode_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Damper Control", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When Zone State is heating, the Heating Loop output resets the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper modulates to maintain measured hot duct airflow at setpoint. The active cold duct airflow setpoint is the minimum endpoint, and the cooling damper modulates to maintain measured cold duct airflow at setpoint. If hot duct supply air temperature is less than room temperature, the hot duct damper is closed.", "trigger_condition": "Zone State is heating", "required_behavior": "Heating Loop output resets active hot duct airflow setpoint from zero to heating maximum endpoint. Hot duct damper modulates to maintain measured hot duct airflow at setpoint. Active cold duct airflow setpoint = minimum endpoint; cooling damper modulates to maintain measured cold duct airflow at setpoint. If hot duct supply air temperature < room temperature, hot duct damper closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. When the Zone State is heating: 1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. 2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint. 3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. When the Zone State is heating: 1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. 2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint. 3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1"}
{"candidate_id": "cand_d3144450b849f2ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_2:override_to_prevent_backflow_heating_damper", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override to Prevent Backflow – Heating Damper", "section_id": "5.14.5.2", "section_title": "Overriding Section 5.14.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the heating air handler is not proven ON, the heating damper shall be closed.", "trigger_condition": "Heating air handler is not proven ON", "required_behavior": "Heating damper closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.2"}
{"candidate_id": "cand_7e4a70e1f4eb498c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_2:override_to_prevent_backflow_cooling_damper", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override to Prevent Backflow – Cooling Damper", "section_id": "5.14.5.2", "section_title": "Overriding Section 5.14.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the cooling air handler is not proven ON, the cooling damper shall be closed.", "trigger_condition": "Cooling air handler is not proven ON", "required_behavior": "Cooling damper closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.2"}
{"candidate_id": "cand_52d7581d95870d42", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:low_airflow_alarm_70_threshold", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm – 70% Threshold", "section_id": "5.14.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1"}
{"candidate_id": "cand_ac2a71b2e6920ae6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:low_airflow_alarm_50_threshold", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm – 50% Threshold", "section_id": "5.14.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate a Level 4 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1"}
{"candidate_id": "cand_e92a4ed659975812", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:low_airflow_alarm_suppression_for_zones_with_importance_multiplier_of_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Zones with Importance-Multiplier of 0", "section_id": "5.14.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R control loop", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1"}
{"candidate_id": "cand_d100b18f827f3b33", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.14.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan serving zone is off AND airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Airflow sensor reading above threshold while fan is off for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.2"}
{"candidate_id": "cand_988d8b0cafcbcb6d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.14.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper position = 0% AND airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes AND fan serving damper is proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Airflow detected through closed damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.3"}
{"candidate_id": "cand_b60f6e14923dbd30", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_14_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.14.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning override activated", "required_behavior": "Software switches allow forcing airflow setpoints and damper positions, and resetting request-hours accumulator.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.7"}
{"candidate_id": "cand_0fc213f37b4eab1c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_3_c_5_f_exceedance", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests – 3°C (5°F) Exceedance", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change, send 3 requests.", "trigger_condition": "Zone temperature > cooling setpoint + 3°C (5°F) for 2 minutes AND after suppression period due to setpoint change", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1"}
{"candidate_id": "cand_654e773151ea43f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_2_c_3_f_exceedance", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests – 2°C (3°F) Exceedance", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change, send 2 requests.", "trigger_condition": "Zone temperature > cooling setpoint + 2°C (3°F) for 2 minutes AND after suppression period due to setpoint change", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1"}
{"candidate_id": "cand_f92188c5830f7bb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_cooling_loop_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests – Cooling Loop > 95%", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "trigger_condition": "Cooling Loop > 95%", "required_behavior": "Send 1 request until Cooling Loop < 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1"}
{"candidate_id": "cand_105627b4a6ae0740", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_cooling_loop_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests – Cooling Loop < 95%", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the Cooling Loop is less than 95%, send 0 requests.", "trigger_condition": "Cooling Loop < 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1"}
{"candidate_id": "cand_f08519123e46ca75", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_airflow_50_and_damper_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests – Airflow < 50% and Damper > 95%", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2"}
{"candidate_id": "cand_e0e9918fc8a1b303", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_airflow_70_and_damper_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests – Airflow < 70% and Damper > 95%", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2"}
{"candidate_id": "cand_1150a764a2332627", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_damper_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests – Damper > 95%", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "trigger_condition": "Damper position > 95%", "required_behavior": "Send 1 request until damper position < 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2"}
{"candidate_id": "cand_d1db6a89c1ad505a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_damper_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests – Damper < 95%", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the damper position is less than 95%, send 0 requests.", "trigger_condition": "Damper position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2"}
{"candidate_id": "cand_be1760d7ad0f3d02", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_3_c_5_f_below_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests – 3°C (5°F) Below Setpoint", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change, send 3 requests.", "trigger_condition": "Zone temperature < heating setpoint - 3°C (5°F) for 2 minutes AND after suppression period due to setpoint change", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3"}
{"candidate_id": "cand_59ace7ea399c2e71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_2_c_3_f_below_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests – 2°C (3°F) Below Setpoint", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change, send 2 requests.", "trigger_condition": "Zone temperature < heating setpoint - 2°C (3°F) for 2 minutes AND after suppression period due to setpoint change", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3"}
{"candidate_id": "cand_05686f73194a20e0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_heating_loop_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests – Heating Loop > 95%", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "trigger_condition": "Heating Loop > 95%", "required_behavior": "Send 1 request until Heating Loop < 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3"}
{"candidate_id": "cand_955060b94913582f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_heating_loop_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests – Heating Loop < 95%", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the Heating Loop is less than 95%, send 0 requests.", "trigger_condition": "Heating Loop < 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the Heating Loop is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Else if the Heating Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3"}
{"candidate_id": "cand_6a7ace5524c90b3b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:hot_duct_static_pressure_reset_requests_airflow_50", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Requests – Airflow < 50%", "section_id": "5.14.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4"}
{"candidate_id": "cand_761a1618fc74b496", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:hot_duct_static_pressure_reset_requests_airflow_70", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Requests – Airflow < 70%", "section_id": "5.14.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4"}
{"candidate_id": "cand_330cff7a584e33b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_14_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.14.4", "section_title": "Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Table 5.14.4 defines the active endpoints for cooling maximum, minimum, and heating maximum airflow setpoints based on Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied).", "trigger_condition": "Zone Group mode", "required_behavior": "Cooling maximum: Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied. Minimum: Vmin* in Occupied; 0 in all other modes. Heating maximum: Vheat-max in Occupied, Warmup, Setback; 0 in Cooldown, Setup, Unoccupied.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.14.4 Endpoints as a Function of Zone Group Mode\nSetpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vheat-max Vheat-max 0", "page_hint": 107}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.14.4 Endpoints as a Function of Zone Group Mode\nSetpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vheat-max Vheat-max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.4"}
