{"extract_mode": "section_context", "focus_sections": ["5.17"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.17. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "108b246dd761465ee3b37dc7c656d6809899c4b9", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "40fc9821ea7dc1b1bcc1d84bbaeea69e84e6d5d2", "content_chars": 127716}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "71c55367-5442-41ee-92ee-088a302f2fef", "object": "chat.completion", "created": 1778196522, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop\",\n      \"section_id\": \"5.17.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Dual-Fan Dual-Duct Heating VAV AHU supply fan\",\n      \"summary\": \"Fan shall run when system is in Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.\",\n      \"trigger_condition\": \"System in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests.\",\n      \"required_behavior\": \"Fan runs; minimum runtime 15 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize VAV Box Airflow\",\n      \"section_id\": \"5.17.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Dual-Fan Dual-Duct Heating VAV AHU\",\n      \"summary\": \"Totalize current airflow rate from VAV boxes to a software point for display, diagnostics, and filter alarm.\",\n      \"trigger_condition\": \"Always active when system is operating.\",\n      \"required_behavior\": \"Sum VAV box airflow rates to obtain overall supply air rate.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Totalize current airflow rate from VAV boxes to a software point.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Static Pressure Setpoint Reset T&R Parameters\",\n      \"section_id\": \"5.17.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan static pressure setpoint\",\n      \"summary\": \"Static pressure setpoint shall be reset using T&R logic with parameters from Table 5.17.1.2.\",\n      \"trigger_condition\": \"Fan proven ON.\",\n      \"required_behavior\": \"Reset setpoint per T&R logic.\",\n      \"configurable_values\": [\n        \"SP0 = 120 Pa (0.5 in. of water)\",\n        \"SPmin = 25 Pa (0.1 in. of water)\",\n        \"SPmax = Max_DSP\",\n        \"Td = 10 min\",\n        \"T = 2 min\",\n        \"I = 2\",\n        \"R = Zone hot-duct static pressure reset requests\",\n        \"SPtrim = –12 Pa (–0.05 in. of water)\",\n        \"SPres = 15 Pa (+0.06 in. of water)\",\n        \"SPres-max = 32 Pa (+0.13 in. of water)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Control\",\n      \"section_id\": \"5.17.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Supply fan speed control\",\n      \"summary\": \"Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON. For small Zone Groups, provide multiple sets of gains based on load indicator.\",\n      \"trigger_condition\": \"Fan proven ON.\",\n      \"required_behavior\": \"Modulate fan speed to maintain DSP at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON.\",\n      \"page_hint\": 147,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Control Enable\",\n      \"section_id\": \"5.17.2.1\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Heating supply air temperature control loop\",\n      \"summary\": \"Control loop is enabled when supply air fan is proven ON, and disabled and output set to zero otherwise.\",\n      \"trigger_condition\": \"Supply air fan proven ON.\",\n      \"required_behavior\": \"Enable loop; disable and zero output when fan not proven ON.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Control loop is enabled when the supply air fan is proven ON, and  disabled and output set to zero otherwise.\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Occupied Mode Supply Air Temperature Setpoint Reset T&R Parameters\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Heating supply air temperature setpoint\",\n      \"summary\": \"During Occupied Mode, setpoint shall be reset using T&R logic between 21°C (70°F) and Max_HtgSAT with parameters from Table 5.17.2.2.\",\n      \"trigger_condition\": \"Occupied Mode.\",\n      \"required_behavior\": \"Reset setpoint per T&R logic.\",\n      \"configurable_values\": [\n        \"SP0 = SPmax\",\n        \"SPmin = 21°C (70°F)\",\n        \"SPmax = Max_HtgSAT\",\n        \"Td = 10 min\",\n        \"T = 2 min\",\n        \"I = 2\",\n        \"R = Zone heating SAT requests\",\n        \"SPtrim = –0.2°C (–0.4°F)\",\n        \"SPres = +0.3°C (+0.6°F)\",\n        \"SPres-max = +0.8°C (+1.4°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode  (Table 5.17.2.2). Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) between 21°C (70°F) and Max_HtgSAT.\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Warmup and Setback Mode Supply Air Temperature Setpoint\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Heating supply air temperature setpoint\",\n      \"summary\": \"During Warmup Mode and Setback Mode, setpoint shall be Max_HtgSAT.\",\n      \"trigger_condition\": \"Warmup Mode or Setback Mode.\",\n      \"required_behavior\": \"Setpoint = Max_HtgSAT.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature PID Control\",\n      \"section_id\": \"5.17.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Heating coil\",\n      \"summary\": \"Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.\",\n      \"trigger_condition\": \"Control loop enabled.\",\n      \"required_behavior\": \"Modulate heating coil to maintain SAT at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Maintenance Interval Alarm\",\n      \"section_id\": \"5.17.3.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Level 4 alarm when fan has operated for more than 1500 hours. Reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime > 1500 hours.\",\n      \"required_behavior\": \"Generate Level 4 alarm; reset counter on acknowledgment.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan operated > 1500 hours.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.17.3.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Fan alarm indicated by status different from command for 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.\",\n      \"trigger_condition\": \"Status != command for 15 seconds.\",\n      \"required_behavior\": \"Generate alarm at specified level.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded ON, status OFF; Commanded OFF, status ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.17.3.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan filter\",\n      \"summary\": \"Level 4 alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow exceeds 20% of design. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Filter DP > max(alarm limit, 12.5 Pa) for 10 min and airflow > 20% design.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Filter pressure drop exceeds limit.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Conditions Evaluated Continuously\",\n      \"section_id\": \"5.17.4.1\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"AFDD conditions are evaluated continuously and separately for each operating AHU.\",\n      \"trigger_condition\": \"AHU operating.\",\n      \"required_behavior\": \"Continuously evaluate fault conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"AFDD conditions are evaluated continuously and separately for each operating AHU.\",\n      \"page_hint\": 149,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Required AFDD Input Points\",\n      \"section_id\": \"5.17.4.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"The following points must be available: SAT, RAT, DSP, SATSP, DSPSP, HC (0-100%), FS (0-100%).\",\n      \"trigger_condition\": \"AFDD enabled.\",\n      \"required_behavior\": \"Provide listed points.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following points must be availabl e to the AFDD routines for each AHU: a. SAT = supply air temperature b. RAT = return air temperature c. DSP = duct static pressure d. SATSP = supply air temperature setpoint e. DSPSP = duct static pressure setpoint f. HC = heating coil valve position command; 0%  HC  100% g. FS = fan speed command; 0%  FS  100%\",\n      \"page_hint\": 149,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Rolling Averages Calculation\",\n      \"section_id\": \"5.17.4.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"Five-minute rolling averages with 1-minute sampling time shall be continuously calculated for SAT, RAT, and DSP. Operator can adjust averaging window and sampling period.\",\n      \"trigger_condition\": \"AFDD enabled.\",\n      \"required_behavior\": \"Calculate rolling averages.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Five-minute rolling avera ges with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of re turn air temperature 3. DSP avg = rolling average of duct static pressure\",\n      \"page_hint\": 149,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Internal Variables Default Values\",\n      \"section_id\": \"5.17.4.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"Internal variables with default values: ΔTSF=1°C (2°F), ƐSAT=1°C (2°F), ƐRAT=1°C (2°F), ƐVFDSPD=5%, ƐDSP=25 Pa (0.1”), ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.\",\n      \"trigger_condition\": \"AFDD enabled.\",\n      \"required_behavior\": \"Use default values; operator adjustable.\",\n      \"configurable_values\": [\n        \"ΔTSF = 1°C (2°F)\",\n        \"ƐSAT = 1°C (2°F)\",\n        \"ƐRAT = 1°C (2°F)\",\n        \"ƐVFDSPD = 5%\",\n        \"ƐDSP = 25 Pa (0.1”)\",\n        \"ModeDelay = 30 min\",\n        \"AlarmDelay = 30 min\",\n        \"TestModeDelay = 120 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.17.4.4 DFDD Heating AHU AFDD Internal Variables ... ΔTSF Temperature rise across supply fan 1°C (2° F) ... ƐSAT Temperature error threshold for SAT sensor 1°C (2° F) ... ƐRAT Temperature error threshold for RAT sensor 1°C (2° F) ... ƐVFDSPD VFD speed error threshold 5% ... ƐDSP Duct static pressure error threshold 25 Pa (0.1”) ... ModeDelay Time in minutes to suspend Fault Condition evaluation after a change in Mode 30 ... AlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30 ... TestModeDelay Time in minutes that Test Mode is enabled 120\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#1: Duct Static Pressure Too Low with Fan at Full Speed\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU\",\n      \"summary\": \"Fault condition when DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD. Possible causes: VFD problem, mechanical fan problem, fan undersized, SAT setpoint too high.\",\n      \"trigger_condition\": \"DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD.\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1  Equation  DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description  Duct static pressure is too low with fan at full speed Possible Diagnosis  Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#2: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU\",\n      \"summary\": \"Fault condition when SAT AVG < SATSP - ƐSAT and HC ≥ 99%. Possible causes: SAT sensor error, heating coil valve stuck closed, fouled/undersized coil, HW temperature too low, gas/electric heat unavailable.\",\n      \"trigger_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%.\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#2 Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#3: Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU\",\n      \"summary\": \"Fault condition when RAT AVG - SAT AVG ≥ √(ƐSAT² + ƐRAT²) + ΔTSF and HC = 0%. Possible causes: HCET sensor error, HCLT sensor error, heating coil valve stuck open, gas/electric heat stuck on.\",\n      \"trigger_condition\": \"RAT AVG - SAT AVG ≥ √(ƐSAT² + ƐRAT²) + ΔTSF and HC = 0%.\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"RAT AVG - SAT AVG ≥ √(ƐSAT² + ƐRAT²) + ΔTSF and HC = 0%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#3  Equation  RAT AVG - SAT AVG ≥  √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description  Temperature rise across inactive heating coil Possible Diagnosis  HCET sensor error HCLT  sensor error Heating coil valve s tuck open or leaking Gas or electric heat stuck on\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Alarm Suppression by Operator\",\n      \"section_id\": \"5.17.4.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"For each air handler, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"trigger_condition\": \"Operator action.\",\n      \"required_behavior\": \"Allow alarm suppression.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each air handler, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Evaluation Suspension Conditions\",\n      \"section_id\": \"5.17.4.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"Evaluation of fault conditions shall be suspended when AHU is not operating, or for ModeDelay minutes after a change in mode of any Zone Group served by the AHU.\",\n      \"trigger_condition\": \"AHU not operating or mode change.\",\n      \"required_behavior\": \"Suspend fault evaluation.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode ) of any Zone Group  served by the AHU\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Persistence Requirement\",\n      \"section_id\": \"5.17.4.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"trigger_condition\": \"Fault condition TRUE.\",\n      \"required_behavior\": \"Delay reporting for AlarmDelay minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Test Mode\",\n      \"section_id\": \"5.17.4.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.\",\n      \"trigger_condition\": \"Test mode activated.\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Alarm Reporting\",\n      \"section_id\": \"5.17.4.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating AHU AFDD\",\n      \"summary\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.\",\n      \"trigger_condition\": \"Fault condition reported.\",\n      \"required_behavior\": \"Generate Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5 .\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Hot Water Valve\",\n      \"section_id\": \"5.17.5\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Heating hot water valve\",\n      \"summary\": \"Provide software switches that interlock to a CHW and hot-water plant level to force hot water valve full open and force hot water valve full closed.\",\n      \"trigger_condition\": \"Commissioning override activated.\",\n      \"required_behavior\": \"Force valve full open or full closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force hot water valve full open and full closed.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot -water plant level to a. force hot water valve full open and b. force hot water valve full closed.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32892, "completion_tokens": 6244, "total_tokens": 39136, "prompt_tokens_details": {"cached_tokens": 32768}, "prompt_cache_hit_tokens": 32768, "prompt_cache_miss_tokens": 124}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
