{"candidate_id": "cand_d72bc17c6a30b632", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_19_1_1:exhaust_fan_start_stop_option_a_zone_group_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Exhaust Fan Start/Stop – Option a (Zone Group Occupied Mode)", "section_id": "5.19.1.1", "section_title": "Exhaust Fan Start/Stop", "equipment_scope": "General constant speed exhaust fan", "summary": "Exhaust fan operates when any associated system supply fan is proven on and any associated Zone Group is in Occupied Mode.", "trigger_condition": "Any associated system supply fan is proven on AND any associated Zone Group is in Occupied Mode.", "required_behavior": "Exhaust fan shall operate.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group  is in the Occupied Mode .", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group  is in the Occupied Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1"}
{"candidate_id": "cand_e33a582d76ab6ae9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_19_1_1:exhaust_fan_start_stop_option_b_room_temperature_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Exhaust Fan Start/Stop – Option b (Room Temperature Control)", "section_id": "5.19.1.1", "section_title": "Exhaust Fan Start/Stop", "equipment_scope": "General constant speed exhaust fan", "summary": "Exhaust fan cycles to maintain room temperature: runs when zone temperature rises above active cooling setpoint, stops when zone temperature falls more than 1°C (2°F) below active cooling setpoint for 2 minutes.", "trigger_condition": "Zone temperature rises above the active cooling setpoint.", "required_behavior": "Exhaust fan shall run until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "configurable_values": ["1°C (2°F) below active cooling setpoint", "2 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1"}
{"candidate_id": "cand_8aebe4f51a6c77a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_19_1_1:room_temperature_control_method_applicability", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Room Temperature Control Method Applicability", "section_id": "5.19.1.1", "section_title": "Exhaust Fan Start/Stop", "equipment_scope": "General constant speed exhaust fan", "summary": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The room temperature control method should only be used in non -occupied spaces where ventilation is not required (e.g., equipment rooms).", "page_hint": 171}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The room temperature control method should only be used in non -occupied spaces where ventilation is not required (e.g., equipment rooms).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1"}
{"candidate_id": "cand_875d17b8cbd8fcda", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.19.2.1", "section_title": "Alarms", "equipment_scope": "General constant speed exhaust fan", "summary": "Generate a Level 4 alarm when fan has operated for more than 3,000 hours. Reset interval counter when alarm is acknowledged.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["3,000 hours"], "fault_condition": "Fan has operated for more than 3,000 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for mo re than 3,000 hours:  Level 4.  Reset interval counter when alarm is acknowledged.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when fan has operated for mo re than 3,000 hours:  Level 4.  Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.1"}
{"candidate_id": "cand_333a13545cbfac5d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_2:fan_status_mismatch_alarm_commanded_on_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm – Commanded On, Status Off", "section_id": "5.19.2.2", "section_title": "Alarms", "equipment_scope": "General constant speed exhaust fan", "summary": "If fan is commanded on but status is off for 15 seconds, generate a Level 2 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["15 seconds"], "fault_condition": "Fan commanded on, status off for 15 seconds.", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off:  Level 2", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Commanded on, status off:  Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.2"}
{"candidate_id": "cand_114c82dcd77966c1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_2:fan_status_mismatch_alarm_commanded_off_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm – Commanded Off, Status Off", "section_id": "5.19.2.2", "section_title": "Alarms", "equipment_scope": "General constant speed exhaust fan", "summary": "If fan is commanded off but status is off for 15 seconds, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["15 seconds"], "fault_condition": "Fan commanded off, status off for 15 seconds.", "commissioning_check": null, "evidence_quote": "b. Commanded off, status off:  Level 4", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Commanded off, status off:  Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.2"}
