{"candidate_id": "cand_e2c14a6096a33f17", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_1:supply_fan_run_requirement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Run Requirement", "section_id": "5.22.4.1", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode.", "required_behavior": "Supply fan runs.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_c3edbd5cbe842168", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_2:fan_speed_ramp_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Ramp Limit", "section_id": "5.22.4.2", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trigger_condition": "Fan speed change requested.", "required_behavior": "Limit fan speed change to 10% per minute.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_9b8f920a0dc22b59", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3_a:heating_mode_fan_and_sat_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Fan and SAT Control", "section_id": "5.22.4.3.a", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit with heating coil", "summary": "When Zone State is Heating, fan speed and SAT setpoint are controlled based on heating-loop signal. For 100% to 50% signal, FANsp resets from MaxHeatSpeed to MinHeatSpeed and SATsp is Heat_SAT. For 50% to 0% signal, FANsp is MinHeatSpeed and SATsp resets from Heat_SAT to active zone heating setpoint. Heating coil modulates to maintain SATsp. Cooling coil OFF.", "trigger_condition": "Zone State is Heating.", "required_behavior": "Fan speed and SAT setpoint follow heating-loop signal as described; heating coil modulates to SATsp; cooling coil OFF.", "configurable_values": ["MaxHeatSpeed", "MinHeatSpeed", "Heat_SAT", "active zone heating setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If there is a heating coil, when Zone State is Heating\n1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\n2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed.\n3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\n4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint.\n5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n6. Cooling coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If there is a heating coil, when Zone State is Heating\n1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\n2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed.\n3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\n4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint.\n5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n6. Cooling coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3.a", "source_chunk_ids": ["chunk_b4085da21f504af1", "chunk_47007948bf0649d8"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "a. If there is a heating coil, when Zone State is Heating\n1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\n2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed.\n3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\n4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint.\n5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n6. Cooling coil OFF", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_56a43b9b79c744b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3_c:cooling_mode_fan_and_sat_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Fan and SAT Control", "section_id": "5.22.4.3.c", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit with cooling coil", "summary": "When Zone State is Cooling, fan speed and SAT setpoint are controlled based on cooling-loop signal. For 0% to 50% signal, FANsp is MinCoolSpeed and SATsp resets from active zone cooling setpoint to Cool_SAT. For 50% to 100% signal, FANsp resets from MinCoolSpeed to MaxCoolSpeed and SATsp is Cool_SAT. Cooling coil modulates to maintain SATsp. Heating coil OFF.", "trigger_condition": "Zone State is Cooling.", "required_behavior": "Fan speed and SAT setpoint follow cooling-loop signal as described; cooling coil modulates to SATsp; heating coil OFF.", "configurable_values": ["MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT", "active zone cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If there is a cooling coil, when Zone State is Cooling\n1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed.\n2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed.\n3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT.\n4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT.\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n6. Heating coil OFF", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If there is a cooling coil, when Zone State is Cooling\n1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed.\n2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed.\n3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT.\n4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT.\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n6. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3.c", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "c. If there is a cooling coil, when Zone State is Cooling\n1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed.\n2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed.\n3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT.\n4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT.\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n6. Heating coil OFF", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cbcb8691b6ee6358", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_1:maintenance_interval_alarm_for_fan", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm for Fan", "section_id": "5.22.5.1", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Generate a Level 4 alarm when fan has operated for more than 1500 hours. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime exceeds 1500 hours.", "required_behavior": "Level 4 alarm; reset counter on acknowledgment.", "configurable_values": [], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_64912e2dd50ea7ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.22.5.2", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Fan alarm indicated by status different from command for 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.", "trigger_condition": "Fan status differs from command for 15 seconds.", "required_behavior": "Alarm Level 2 if commanded on/status off; Level 4 if commanded off/status on.", "configurable_values": [], "fault_condition": "Status != command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_57112eabbe9649a2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.22.5.3", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05\") for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. Alarm limit varies with fan speed: DPx = DP100 * (x)^1.4.", "trigger_condition": "Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and fan speed > 20% MaxCoolSpeed.", "required_behavior": "Level 4 alarm.", "configurable_values": ["DP100", "MaxCoolSpeed"], "fault_condition": "Filter DP > max(DPx, 12.5 Pa) for 10 min and fan speed > 20% MaxCoolSpeed", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.3", "source_chunk_ids": ["chunk_dfabfc661e494f62", "chunk_3afb1fd8dec344c3"], "chunk_id": "chunk_dfabfc661e494f62", "page_no": 161, "source_page_nos": [161, 264], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_0a621f0bb9a350d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_2:fcu_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Operating State Definition", "section_id": "5.22.6.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2.", "trigger_condition": "Continuous evaluation.", "required_behavior": "Determine OS based on valve positions: OS#1 Heating (HC>0, CC=0), OS#2 No Heating or Cooling (HC=0, CC=0), OS#3 Cooling (HC=0, CC>0), OS#4 Unknown (otherwise).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.2", "source_chunk_ids": ["chunk_26747f87d9ce428a"], "chunk_id": "chunk_26747f87d9ce428a", "page_no": 264, "source_page_nos": [264], "evidence_text": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_69b64e6e177a5e4e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_6_3:afdd_required_points", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "AFDD Required Points", "section_id": "5.22.6.3", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "The following points must be available to the AFDD routines for each FCU: SAT, RAT (if present), SATsp, HC, CC, FS.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following points must be available to the AFDD routines for each FCU:\na. SAT = supply air temperature\nb. RAT = return air temperature (if present)\nc. SATsp = supply air temperature setpoint\nd. HC = heating-coil valve position command; 0% ≤ HC ≤ 100%\ne. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100%\nf. FS = fan-speed command; 0% ≤ FS ≤ 100%", "page_hint": 265}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b794e5b036c044aa"], "chunk_id": "chunk_b794e5b036c044aa", "page_no": 265, "source_page_nos": [265], "evidence_text": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_3076f08133299205", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_4:afdd_rolling_averages_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Rolling Averages Calculation", "section_id": "5.22.6.4", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Five-minute rolling averages with 1-minute sampling of SAT, RAT (if fitted), and ΔOS (number of OS changes in previous 60 minutes) must be continuously calculated. Operator can adjust averaging window and sampling period.", "trigger_condition": "Continuous.", "required_behavior": "Calculate SATavg, RATavg, ΔOS as rolling averages.", "configurable_values": ["averaging window", "sampling period"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently.\n1. SAT avg = rolling average of supply air temperature\n2. RAT avg = rolling average of return air temperature (if fitted)\n3. ΔOS = number of changes in OS during the previous 60 minutes (moving window)", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_5b65eabb49dd174b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_6_5:afdd_internal_variables_default_values", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "AFDD Internal Variables Default Values", "section_id": "5.22.6.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Default values for internal variables: ΔTSF=0.5°C (1°F), εSAT=1°C (2°F), εRAT=1°C (2°F), ΔOSmax=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min. All adjustable by operator.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["ΔTSF", "εSAT", "εRAT", "ΔOSmax", "ModeDelay", "AlarmDelay", "TestModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.20.6.5 FCU Internal Variables\nVariable Name Description Default Value\nΔTSF Temperature rise across supply fan 0.5°C (1°F)\nεSAT Temperature error threshold for SAT sensor 1°C (2°F)\nεRAT Temperature error threshold for RAT sensor 1°C (2°F)\nΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7\nModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30\nAlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30\nTestModeDelay Time in minutes that Test Mode is enabled 120", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.6.5.  The internal variables shown in Table 5.20.6.5  shall be defined for each FCU. All parameters are", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "5.22.6.5.  The internal variables shown in Table 5.20.6.5  shall be defined for each FCU. All parameters are", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_5e8a08c63f9f4ff9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_2_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#2: SAT Too Low in Full Heating", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition FC#2: SATavg < SATsp - εSAT and HC ≥ 99%. Applies to OS#1. Possible diagnoses include SAT sensor error, cooling coil valve leaking/stuck open, heating coil valve stuck closed/actuator failure, fouled/undersized heating coil, HW temperature too low/unavailable, gas/electric heat unavailable, DX cooling stuck on.", "trigger_condition": "SATavg < SATsp - εSAT and HC ≥ 99%", "required_behavior": "Report fault condition.", "configurable_values": ["εSAT"], "fault_condition": "SATavg < SATsp - εSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99%\nApplies to OS #1 Description SAT too low in full heating\nPossible Diagnosis SAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator failure\nFouled or undersized heating coil\nHW temperature too low or HW unavailable\nGas or electric heat is unavailable\nDX cooling is stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99%\nApplies to OS #1 Description SAT too low in full heating\nPossible Diagnosis SAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator failure\nFouled or undersized heating coil\nHW temperature too low or HW unavailable\nGas or electric heat is unavailable\nDX cooling is stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99%\nApplies to OS #1 Description SAT too low in full heating\nPossible Diagnosis SAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator failure\nFouled or undersized heating coil\nHW temperature too low or HW unavailable\nGas or electric heat is unavailable\nDX cooling is stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7fb079c96451b121", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_3_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#3: SAT Too High in Full Cooling", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition FC#3: SATavg > SATsp + εSAT and CC ≥ 99%. Applies to OS#3. Possible diagnoses include SAT sensor error, cooling coil valve stuck closed/actuator failure, fouled/undersized cooling coil, CHW temperature too high/unavailable, DX cooling unavailable, gas/electric heat stuck on, heating coil valve leaking/stuck open.", "trigger_condition": "SATavg > SATsp + εSAT and CC ≥ 99%", "required_behavior": "Report fault condition.", "configurable_values": ["εSAT"], "fault_condition": "SATavg > SATsp + εSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%\nApplies to OS #3 Description SAT too high in full cooling\nPossible Diagnosis SAT sensor error\nCooling coil valve stuck closed or actuator failure\nFouled or undersized cooling coil\nCHW temperature too high or CHW unavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%\nApplies to OS #3 Description SAT too high in full cooling\nPossible Diagnosis SAT sensor error\nCooling coil valve stuck closed or actuator failure\nFouled or undersized cooling coil\nCHW temperature too high or CHW unavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%\nApplies to OS #3 Description SAT too high in full cooling\nPossible Diagnosis SAT sensor error\nCooling coil valve stuck closed or actuator failure\nFouled or undersized cooling coil\nCHW temperature too high or CHW unavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ec488dc3e1850e30", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_7:afdd_fault_condition_evaluation_by_os", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Evaluation by OS", "section_id": "5.22.6.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "In OS#1 (Heating), evaluate FC#1 and FC#2. In OS#2 (Deadband), evaluate FC#5 (heating only) and FC#4 (cooling only). In OS#3 (Cooling), evaluate FC#1 and FC#3. In OS#4 (other), evaluate FC#1.", "trigger_condition": "Based on current OS.", "required_behavior": "Evaluate specified fault conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#2: SAT too low in full heating\nb. In OS#2 (Deadband), the following fault conditions shall be evaluated:\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU\nc. In OS#3 (Cooling), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#3: SAT too high in full cooling\nd. In OS#4 (other), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#2: SAT too low in full heating\nb. In OS#2 (Deadband), the following fault conditions shall be evaluated:\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU\nc. In OS#3 (Cooling), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#3: SAT too high in full cooling\nd. In OS#4 (other), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7", "source_chunk_ids": ["chunk_bd1060ca4c494191", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#2: SAT too low in full heating\nb. In OS#2 (Deadband), the following fault conditions shall be evaluated:\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU\nc. In OS#3 (Cooling), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#3: SAT too high in full cooling\nd. In OS#4 (other), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_02297fbe7e0d38dd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_8:afdd_alarm_suppression_by_operator", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Alarm Suppression by Operator", "section_id": "5.22.6.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trigger_condition": "Operator action.", "required_behavior": "Alarm suppressed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.8", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b4b070599a7266f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_9:afdd_evaluation_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Evaluation Suspension Conditions", "section_id": "5.22.6.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Evaluation of fault conditions shall be suspended when FCU is not operating, and for a period of ModeDelay minutes following a change in mode of any Zone Group served by the FCU.", "trigger_condition": "FCU not operating or mode change in served Zone Group.", "required_behavior": "Suspend fault condition evaluation.", "configurable_values": ["ModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When FCU is not operating\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When FCU is not operating\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.9", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When FCU is not operating\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8e43fc483373717c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_10:afdd_fault_condition_evaluation_restriction", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Evaluation Restriction", "section_id": "5.22.6.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trigger_condition": "Current OS does not match fault condition applicability.", "required_behavior": "Do not evaluate inapplicable fault conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.10", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 170, 268], "evidence_text": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_b3a8db7c91d4ba34", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_11:afdd_alarm_delay_requirement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Alarm Delay Requirement", "section_id": "5.22.6.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trigger_condition": "Fault condition evaluates true.", "required_behavior": "Wait AlarmDelay minutes before reporting.", "configurable_values": ["AlarmDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_d4be5b2d165e8311", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_12:afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Test Mode", "section_id": "5.22.6.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trigger_condition": "Test mode activated.", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.", "configurable_values": ["TestModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_bbc1ae3c5a75ac36", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_13:afdd_fault_condition_alarm_reporting", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition Alarm Reporting", "section_id": "5.22.6.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trigger_condition": "Fault condition reported.", "required_behavior": "Level 3 alarm with description and possible diagnoses.", "configurable_values": [], "fault_condition": "Any reported fault condition", "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.13", "source_chunk_ids": ["chunk_2ee22590677547c1"], "chunk_id": "chunk_2ee22590677547c1", "page_no": 268, "source_page_nos": [268], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_91c6dbbe9f4ed8d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_22_7:testing_commissioning_overrides_for_valves", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Valves", "section_id": "5.22.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Fan Coil Unit", "summary": "Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open, force HW valve full closed, force CHW valve full open, and force CHW valve full closed.", "trigger_condition": "Commissioning/testing activity.", "required_behavior": "Override valves as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switches can force valves full open/closed.", "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to\na. force HW valve full open if there is a hot-water coil,\nb. force HW valve full closed if there is a hot-water coil,\nc. force CHW valve full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to\na. force HW valve full open if there is a hot-water coil,\nb. force HW valve full closed if there is a hot-water coil,\nc. force CHW valve full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.7", "source_chunk_ids": ["chunk_56190ceca30a40dc", "chunk_2ee22590677547c1"], "chunk_id": "chunk_56190ceca30a40dc", "page_no": 170, "source_page_nos": [170, 268], "evidence_text": "Provide software switches that interlock to a CHW and hot-water plant level to\na. force HW valve full open if there is a hot-water coil,\nb. force HW valve full closed if there is a hot-water coil,\nc. force CHW valve full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_443c3937b6c16156", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1_a:chilled_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests Suppression", "section_id": "5.22.8.1.a", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "All chilled-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trigger_condition": "Fan speed not at MaxCoolSpeed.", "required_behavior": "Suppress CHW reset requests.", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1.a", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_54e94576c4af9ca9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1_b_e:chilled_water_reset_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Request Generation", "section_id": "5.22.8.1.b-e", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "If SAT is 10°F greater than setpoint for 5 minutes, send 3 requests. Else if SAT is 5°F greater than setpoint for 5 minutes, send 2 requests. Else if CHW valve position > 95%, send 1 request until CHW valve position < 85%. Else if CHW valve position < 95%, send 0 requests.", "trigger_condition": "Various conditions based on SAT error and CHW valve position.", "required_behavior": "Send specified number of requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests,\nc. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests,\nd. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\ne. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests,\nc. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests,\nd. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\ne. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1.b-e", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests,\nc. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests,\nd. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\ne. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_987d58799ba61759", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_2:chiller_plant_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Request Generation", "section_id": "5.22.8.2", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "Send chiller plant request: if CHW valve position > 95%, send 1 request until CHW valve position < 10%. Else if CHW valve position < 95%, send 0 requests.", "trigger_condition": "CHW valve position conditions.", "required_behavior": "Send chiller plant request as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%.\nb. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%.\nb. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%.\nb. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_9e848aea02dc07f0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3_a:hot_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests Suppression", "section_id": "5.22.8.3.a", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "All hot-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trigger_condition": "Fan speed not at MaxHeatSpeed.", "required_behavior": "Suppress HW reset requests.", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3.a", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a7719ab7536d4428", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3_b_e:hot_water_reset_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request Generation", "section_id": "5.22.8.3.b-e", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "If SAT is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. Else if SAT is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. Else if HW valve position > 95%, send 1 request until HW valve position < 85%. Else if HW valve position < 95%, send 0 requests.", "trigger_condition": "Various conditions based on SAT error and HW valve position.", "required_behavior": "Send specified number of requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests.\nc. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests.\nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.\ne. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests.\nc. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests.\nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.\ne. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3.b-e", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests.\nc. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests.\nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.\ne. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_36346b088f7248ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_4:heating_hot_water_plant_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Request Generation", "section_id": "5.22.8.4", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "Send heating hot-water plant request: if HW valve position > 95%, send 1 request until HW valve position < 10%. Else if HW valve position < 95%, send 0 requests.", "trigger_condition": "HW valve position conditions.", "required_behavior": "Send heating hot-water plant request as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
