{"candidate_id": "cand_faf394001daaceb9", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 36, "chunk_id": "chunk_eff9008124894494", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:pb", "structured_payload_candidate": {"code": "Pb", "description": "防冻结保护", "title": "Pb 防冻结保护", "summary": "冬天防止板换冻裂，正常保护"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n36化霜电磁阀未打开 检查化霜电磁阀 化\n霜\n时 四通换向阀未换向 检查四通换向阀\nP2 系统 2电流保护 系统高压保护前压缩机电流保护 同系统高压保护\nP3 系统 1电流保护 系统高压保护前压缩机电流保护 同系统高压保护\nP8、P9 出水温度过高保护 水流不足， 出水温度高过 70℃且持\n续一分钟 同系统高压保护\nPb 防冻结保护 冬天防止板换冻裂 正常保护，无需处理\n机组出现故障、保护时，线控器指示红灯闪烁，同时线控器及主机控制板数码管会显示\n代码。从机的代码在线控器上需要通过点检到该台对应的地址，前翻后翻才能查看到。\n七、无代码故障\n故障描述 原因分析 解决方法\n漏电开关输入端与输出端不相等。\n1.检查零线是否从漏电开关输出端接出。零线不可以绕过漏电开关接入机组。  1.零线从漏电开关输出端接出。\n漏电开关跳，无法合闸\n2.同一用电设备的火线与零线接入了不同的漏电开关输出端。 2.同一用电设备的火线与零线从同一漏电开关输出端接出。\n1.线控器A、 B 电源线主机、 从机都接上了。 1.拆除从机A、B电源线。 线控器屏幕反复初始化，水位显示四格与 0\n格之间不停跳动 2.主从机地址码拨错（或者没有调整，每\n台机组出厂时拨向0，默认为主机） 。 2.主机电控板上S1拨码开关指针拨向0，从机依次拨向1，2，3…。\n水位连接线接反 对调水位连接线\n水位显示不正确\n水位开关组件浮子卡住或故障 调整水位浮子或更换水位开关\n八、主板点检顺序\n电辅热开启温度水位高度\n水位设置 循环温度设置出水温度设置\n最后一次故障保护代码走水电子膨胀阀开度 压缩机电流2压缩机电流1 出水温度 水箱显示温度 冷凝器温度室外温度 在线台数 风速显示 运行模式 正常显示\nTDRⅠ温度\n正常显示：主机显示水箱温度，从机显示出水温度。\n运转模式显示：待机：8 ，运行：2 ；\n风机风挡：高风挡：2 ，低风挡：1 ；\n水箱温度：仅对主机有效，从机显示自身板换出水温度 出水温度：出水温度 T1的基础上加 3度\n水位高度：0 ：低于 S4，1：在 S4与S3之间，2：在 S3与S2之间，3：在 S2与S1之间\n4 ：高于 S1\n当机组没有发生故障时，上一次故障代码显示“--” ；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_eff9008124894494", "chunk_8257d1138a7c45c5"], "source_page_nos": [36, 58], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_349b5f2f1e226c37", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "冷水增压泵扬程", "range": "20-30m", "title": "冷水增压泵扬程要求", "summary": "水泵运行时扬程必须保证20-30m"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_aaf50a37ffa7503b", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "循环水泵流量", "value": "大于12m³/h", "model": "RSJ-770/S-820", "title": "RSJ-770/S-820 循环水泵流量要求", "summary": "RSJ-770/S-820循环水泵额定流量大于12m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2056a2cffe468528", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "循环水泵流量", "value": "大于6m³/h", "model": "RSJ-380/S-820", "title": "RSJ-380/S-820 循环水泵流量要求", "summary": "RSJ-380/S-820循环水泵额定流量大于6m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b815b16ffa4dc1b0", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "循环水泵流量", "value": "大于4m³/h", "model": "RSJ-200/S-540V", "title": "RSJ-200/S-540V 循环水泵流量要求", "summary": "RSJ-200/S-540V循环水泵额定流量大于4m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4682ae2ac420c9e7", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "循环水泵流量", "value": "大于2.5m³/h", "model": "RSJ-100-540V", "title": "RSJ-100-540V 循环水泵流量要求", "summary": "RSJ-100-540V循环水泵额定流量大于2.5m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_954661ddd204254b", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "主机与热水箱落差", "value": "≤9m", "title": "主机与热水箱最大落差", "summary": "主机低于热水箱安装时落差≤9m"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5a1671cd9f02e06d", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "进水压力", "value": "≥0.25MPa", "title": "进水压力要求", "summary": "自来水压不足0.25MPa时需安装冷水增压泵"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a993ed76175ff14a", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "冷水增压泵流量", "value": "大于4m³/h", "model": "RSJ-770/S-820", "title": "RSJ-770/S-820 冷水增压泵流量要求", "summary": "20m扬程时流量大于4m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5e5081d19a3ec67d", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "冷水增压泵流量", "value": "大于2m³/h", "model": "RSJ-380/S-820", "title": "RSJ-380/S-820 冷水增压泵流量要求", "summary": "20m扬程时流量大于2m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a24f8cdc438ee4e9", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "冷水增压泵流量", "value": "大于1m³/h", "model": "RSJ-200/S-540V", "title": "RSJ-200/S-540V 冷水增压泵流量要求", "summary": "20m扬程时流量大于1m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e824ddfbc8dad18b", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_be40e557b939438b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "冷水增压泵流量", "value": "大于0.6m³/h", "model": "RSJ-100-540V", "title": "RSJ-100-540V 冷水增压泵流量要求", "summary": "20m扬程时流量大于0.6m³/h"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n10当自来水压不足 0.25MPa 时,需安装冷水增压泵，为了保证机组进水压力及\n克服机组管道的阻力及机组内部阀门、过滤器及板式换热器的阻力，要求水箱与\n主机同层安装的工程上，水泵运行时扬程必须保证（20－30）m 范围内。即机组在夏天时产水量大，水泵满足大水量的运行时，扬程衰减，必须保证还有 20m 的压头。小于这个值易造成机组出水温度过高，出现高压保护；机组在冬天时产水量变小，水泵相应扬程就会大，不宜大于 30m，扬程偏高可能造成冬天机组出水温度低或者到达设定温度时间长。\n20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m\n3/h,RSJ-380/S-820 大 于\n2m3/h,RSJ-200/S-540V 大于 1m3/h,RSJ-100-540V 大于 0.6m3/h。\n3．循环水泵扬程及流量的选择：\n循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h,RSJ-380/S-820\n大于 6m3/h,RSJ-200/S-540V 大于 4m3/h,RSJ-100-540V 大于 2.5m3/h。\n水箱与机组同层安装，水泵额定扬程 10m 以上。\n4．主机与热水箱的落差： 主机低于热水箱安装时， 主机与水箱之间的落差不大\n于 9m。当大于此值时，需安装中 间水箱；主机高于热水箱安装时，只要考虑循\n环水泵扬程选择。\n5．水管管径的选择：\nRSJ-770/S-820 机型进/出/循环水管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN50 DN50 DN50\n2 台并联 DN50 DN80 DN80\n3～4 台并联 DN50 DN100 DN100\n5～6 台并联 DN65 DN125 DN125\n7 台并联 DN80 DN125 DN125\n8 台并联 DN80 DN150 DN150\nRSJ-380/S-820、RSJ-300/S-8 20机型进/出/循环水主管的选择\n机组数 进水主管 出水主管 循环水主管\n1 台 DN25 DN32 DN32\n2 台并联 DN32 DN50 DN50\n3 台并联 DN32 DN65 DN65\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be40e557b939438b"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_66149de5a13bbbeb", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_79386075b78d4995", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "电源配线", "model": "RSJ-770/S-820", "voltage": "380V 3N~50Hz", "min_wire_diameter": "16mm²", "manual_switch": "100A", "leakage_protector": "30mA 0.1sec以下", "title": "电源配线 RSJ-770/S-820", "summary": "RSJ-770/S-820 电源380V 3N~50Hz，最细电线线径16mm²，手动开关100A，漏电保护器30mA 0.1sec以下"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n18三、电源配线\n机型项目\n电源最细的电线线径( )\n(金属管合成树脂管配线)mm手动开关( ) A\n漏电保护器\n尺寸\n(连续长度 50m) ≤接地线 容量保险丝\n30mA\n0.1 sec以下10\nRSJ-3 00/S-820 6050\n380V 3N~50Hz10 5 50   30mA\n0.1 sec以下 RS J -7 70 / S -8 2 0 16 380V 3N~5 0Hz 25 120 100\n30mA\n0.1 sec以下RSJ-2 00/S-540V 380V 3N~50Hz 6 4 50 30\n30mA0.1 sec以下RSJ-1 00-540 V 220V ~ 50Hz 6 4 50 30   30mA\n0.1 sec以下RS J -3 80 / S -8 2 0 60 38 0 V  3N ~5 0 Hz 5\n注：表中的配线线径及连续长度表示电压下降幅度在 2%以内的情况。当配线连续长度超\n过表中的值时，请遵循有关规定选定电线线径。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_79386075b78d4995"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d3be74df2d36f157", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_79386075b78d4995", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "电源配线", "model": "RSJ-380/S-820", "voltage": "380V 3N~50Hz", "min_wire_diameter": "10mm²", "manual_switch": "60A", "leakage_protector": "30mA 0.1sec以下", "title": "电源配线 RSJ-380/S-820", "summary": "RSJ-380/S-820 电源380V 3N~50Hz，最细电线线径10mm²，手动开关60A，漏电保护器30mA 0.1sec以下"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n18三、电源配线\n机型项目\n电源最细的电线线径( )\n(金属管合成树脂管配线)mm手动开关( ) A\n漏电保护器\n尺寸\n(连续长度 50m) ≤接地线 容量保险丝\n30mA\n0.1 sec以下10\nRSJ-3 00/S-820 6050\n380V 3N~50Hz10 5 50   30mA\n0.1 sec以下 RS J -7 70 / S -8 2 0 16 380V 3N~5 0Hz 25 120 100\n30mA\n0.1 sec以下RSJ-2 00/S-540V 380V 3N~50Hz 6 4 50 30\n30mA0.1 sec以下RSJ-1 00-540 V 220V ~ 50Hz 6 4 50 30   30mA\n0.1 sec以下RS J -3 80 / S -8 2 0 60 38 0 V  3N ~5 0 Hz 5\n注：表中的配线线径及连续长度表示电压下降幅度在 2%以内的情况。当配线连续长度超\n过表中的值时，请遵循有关规定选定电线线径。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_79386075b78d4995"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_598db4cccda56658", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_79386075b78d4995", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "电源配线", "model": "RSJ-300/S-820", "voltage": "380V 3N~50Hz", "min_wire_diameter": "10mm²", "manual_switch": "50A", "leakage_protector": "30mA 0.1sec以下", "title": "电源配线 RSJ-300/S-820", "summary": "RSJ-300/S-820 电源380V 3N~50Hz，最细电线线径10mm²，手动开关50A，漏电保护器30mA 0.1sec以下"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n18三、电源配线\n机型项目\n电源最细的电线线径( )\n(金属管合成树脂管配线)mm手动开关( ) A\n漏电保护器\n尺寸\n(连续长度 50m) ≤接地线 容量保险丝\n30mA\n0.1 sec以下10\nRSJ-3 00/S-820 6050\n380V 3N~50Hz10 5 50   30mA\n0.1 sec以下 RS J -7 70 / S -8 2 0 16 380V 3N~5 0Hz 25 120 100\n30mA\n0.1 sec以下RSJ-2 00/S-540V 380V 3N~50Hz 6 4 50 30\n30mA0.1 sec以下RSJ-1 00-540 V 220V ~ 50Hz 6 4 50 30   30mA\n0.1 sec以下RS J -3 80 / S -8 2 0 60 38 0 V  3N ~5 0 Hz 5\n注：表中的配线线径及连续长度表示电压下降幅度在 2%以内的情况。当配线连续长度超\n过表中的值时，请遵循有关规定选定电线线径。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_79386075b78d4995"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e0b286533b2b0de4", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_79386075b78d4995", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "电源配线", "model": "RSJ-200/S-540V", "voltage": "380V 3N~50Hz", "min_wire_diameter": "6mm²", "manual_switch": "30A", "leakage_protector": "30mA 0.1sec以下", "title": "电源配线 RSJ-200/S-540V", "summary": "RSJ-200/S-540V 电源380V 3N~50Hz，最细电线线径6mm²，手动开关30A，漏电保护器30mA 0.1sec以下"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n18三、电源配线\n机型项目\n电源最细的电线线径( )\n(金属管合成树脂管配线)mm手动开关( ) A\n漏电保护器\n尺寸\n(连续长度 50m) ≤接地线 容量保险丝\n30mA\n0.1 sec以下10\nRSJ-3 00/S-820 6050\n380V 3N~50Hz10 5 50   30mA\n0.1 sec以下 RS J -7 70 / S -8 2 0 16 380V 3N~5 0Hz 25 120 100\n30mA\n0.1 sec以下RSJ-2 00/S-540V 380V 3N~50Hz 6 4 50 30\n30mA0.1 sec以下RSJ-1 00-540 V 220V ~ 50Hz 6 4 50 30   30mA\n0.1 sec以下RS J -3 80 / S -8 2 0 60 38 0 V  3N ~5 0 Hz 5\n注：表中的配线线径及连续长度表示电压下降幅度在 2%以内的情况。当配线连续长度超\n过表中的值时，请遵循有关规定选定电线线径。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_79386075b78d4995"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_296ec1333fb90225", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_79386075b78d4995", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "电源配线", "model": "RSJ-100-540V", "voltage": "220V~50Hz", "min_wire_diameter": "6mm²", "manual_switch": "30A", "leakage_protector": "30mA 0.1sec以下", "title": "电源配线 RSJ-100-540V", "summary": "RSJ-100-540V 电源220V~50Hz，最细电线线径6mm²，手动开关30A，漏电保护器30mA 0.1sec以下"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n18三、电源配线\n机型项目\n电源最细的电线线径( )\n(金属管合成树脂管配线)mm手动开关( ) A\n漏电保护器\n尺寸\n(连续长度 50m) ≤接地线 容量保险丝\n30mA\n0.1 sec以下10\nRSJ-3 00/S-820 6050\n380V 3N~50Hz10 5 50   30mA\n0.1 sec以下 RS J -7 70 / S -8 2 0 16 380V 3N~5 0Hz 25 120 100\n30mA\n0.1 sec以下RSJ-2 00/S-540V 380V 3N~50Hz 6 4 50 30\n30mA0.1 sec以下RSJ-1 00-540 V 220V ~ 50Hz 6 4 50 30   30mA\n0.1 sec以下RS J -3 80 / S -8 2 0 60 38 0 V  3N ~5 0 Hz 5\n注：表中的配线线径及连续长度表示电压下降幅度在 2%以内的情况。当配线连续长度超\n过表中的值时，请遵循有关规定选定电线线径。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_79386075b78d4995"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fa4d2bd957881b74", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 53, "chunk_id": "chunk_98dcc6abf2244f21", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "水温设定", "range": "40～55℃", "default": "50℃", "title": "家用机出水温度设定范围", "summary": "家用机出水温度设定范围40～55℃，默认50℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册\n53a) 按下模式\n按键，可选择“自动模式---手动模式”两种状态。\nb) 选择手动模式时，满足设定水温条件后自动回到自动模式。\n4、定时开机\nz 按下定时开\n按键一次， 则选定定时的小时进行调整， 定时的小时以 1Hz\n频率闪烁，通过“增加”和“减少”按键来调整小时，再按“定时”按\n键一次，则选定定时的分钟进行调整，定时的分钟以 1Hz频率闪烁，通\n过“增加”和“减少”按键来调整分钟，再按“定时”按键一次，确定\n定时时间设置，退出定时设置状态。\nz 进入定时设置状态后，如果 7秒钟不调整，则确定定时时间设置，\n退出定时设置状态。\n5、水温设定\nz 用来设定出水温度，按压水温设定\n键后才能通过增加，减少按键设\n定。\nz 出水温度设定范围：40～55℃，默认值为 50℃。\n三、开机运行(三种开机模式)\n1.自动开机模式(默认)。\n按下线控器开关键，左边指示灯亮，同时液晶屏显示运行状态。\n5水位运行\n模式时钟\n在线机组数\n开关键\n运行状态指示\n自动模式\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_98dcc6abf2244f21"], "source_page_nos": [53], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4b9e9a5f272634ff", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 47, "chunk_id": "chunk_796800de4b2d4f8e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "管路限制", "max_length": "5m", "max_height_diff": "3m", "title": "家用机主机与水箱管路长度限制", "summary": "主机与水箱之间水管路总长不超过5m，高度差不超过3m"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册\n47四、主机与水箱连接\n闸阀\n进水管出水管\n循环出水箱\n进水管出水口\n承压水箱\n热泵\n主机电源线水箱温度传感器\n线控器G34\"\nG\"软接管\n软接管\nG\"循环进水箱G\"\nG1/2\"G1/2\"\n连接管\n连接管\n闸阀\n连接管连接管\n排气阀\n防漏电保护插头保温管\n保温管\n集中排水管安全阀接自来水管接用水口\n过滤器\n主机与水箱之间水管路总长不超过 5m，主机与水箱之间高度差不超过 3m。如安装时超过以上数值会导致水泵负荷增加，循环水量不\n足，主机高压保护。\n安装水管路材料推荐使用铝塑管、PPR 管；当连接水管路有露在室外的部分应在保温层外加薄铝管或薄镀锌铁皮保护层。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_796800de4b2d4f8e"], "source_page_nos": [47], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fd4f670d2eec4492", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 56, "chunk_id": "chunk_a3e192a1de754ab8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "压缩机电流", "models": {"RSJF-35/C": "6A以下", "RSJ-50/C": "8A以下", "RSJ-72/C": "13A以下"}, "title": "家用机压缩机电流参考", "summary": "RSJF-35/C电流6A以下，RSJ-50/C电流8A以下，RSJ-72/C电流13A以下"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n56障->保护->出水温度 T1（--）……\n其中压缩机电流：RSJF-35/C 电流为 6A 以下，RSJ-50/C 电流为 8A 以下，\nRSJ-72/C 电流为 13A 以下。\n五、机组自动停机说明\n当水箱中的水已经到达设定水位时，热泵机组停止运行，风扇、水泵延时 30s\n关闭。\n第四章、故障代码及维修\n一、机组系统图\n压缩机\n换热器承压保\n温水箱套管\n式换热器四通阀 水泵\n高压\n保护\n开关进水出水\nT3安全阀\nT4T2膨胀罐\nT6T5\n二、零部件\n套管换热器\n膨胀罐 循环水泵 RS-15/6 高压检修针阀\n进水管 出水管\n低压检修针阀\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a3e192a1de754ab8"], "source_page_nos": [56], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7af6f36e18b60bc9", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4b0abcef6ab44905", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "适用机型", "models": ["RSJ-770/S-820", "RSJ-380/S-820", "RSJ-300/S-820", "RSJ-200/S-540V", "RSJ-100-540V"], "title": "高温直热循环式热水机适用机型", "summary": "适用机型包括RSJ-770/S-820, RSJ-380/S-820, RSJ-300/S-820, RSJ-200/S-540V, RSJ-100-540V"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册 （一）\n4第一部分：高温直热循环式热水机\n安装、使用、维修手册\n适用机型：\nRSJ-770/S-820\nRSJ-380/S-820\nRSJ-300/S-820\nRSJ-200/S-540V\nRSJ-100-540V\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4b0abcef6ab44905"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9e2daaf2f3211a30", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 45, "chunk_id": "chunk_eb7f815fa6e4497d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "适用机型", "models": ["RSJF-28/C", "RSJF-35/C", "RSJF-50/C", "RSJF-72/C"], "title": "家用分体循环式热水机适用机型", "summary": "适用机型包括RSJF-28/C, RSJF-35/C, RSJF-50/C, RSJF-72/C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册\n45第二部分：家用分体循环式热水机\n（康泉系列）\n安装、使用、维修手册\n适用机型：RSJF-28/C\nR SJF-35/C\nR SJF-50/C\nRSJF-72/C\n注意:\n在使用此机组之前，请仔细阅读该手册，并请妥善保管，供以后参考.\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_eb7f815fa6e4497d"], "source_page_nos": [45], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6a1e7a04776979e8", "domain_id": "hvac", "doc_id": "doc_135f95a308ca4e18", "doc_name": "【美的】商用空气能热泵热水机使用手册（58页）-制冷百家网.pdf", "page_no": 1, "chunk_id": "chunk_d7bc71972f3d4af1", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "水质要求", "ph": "6.5-8.0", "total_hardness": "<200μV/cm(25℃)", "conductivity": "<50ppm", "sulfide_ion": "无", "chloride_ion": "<50ppm", "ammonium_ion": "无", "sulfate_ion": "<50ppm", "silicon": "<30ppm", "iron_content": "<0.3ppm", "sodium_ion": "无要求", "calcium_ion": "<50ppm", "title": "水质要求", "summary": "Ph值6.5-8.0，总硬度<200μV/cm(25℃)，导电率<50ppm，硫离子无，氯离子<50ppm，氨离子无，硫酸离子<50ppm，硅<30ppm，含铁量<0.3ppm，钙离子<50ppm"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、 使用、 维修手册( 一)\n1前 言\n热水机组须由专业安装人员安装。\n本热水机组需配线控器，请按照线控器的使用 说明书、安装说明书来操作。\n热水机组配管及接线完成后，检查无误后再将热水机组接通电源。\n安装人员装好热水机组后，应根据使 用说明书向用户说明正 确使用及维护热\n水机组的方法，然后请用户仔细阅读并保管好安装使用说明书。\n如果将机组或水箱安装于诸如楼顶等 易于遭受雷击的地方， 请一定要采取和\n实施防雷击措施。\n环境温度在 0℃以下时，严禁切断电源。如在此条件下遇意外断电或进行维\n修需要断电时，请及时打开位于机组进出水管连接处的排水阀，把机组中的\n水排掉，以免冻坏机组内器件。排 放完毕，请把排水阀关紧。\n机组安装在环境温度 0℃以下并在 0℃以下 使用，安装时请对进出水管路，循\n环水管路采取有效的防冻措施，以防管路冻裂。\n热水机水质要求\nPh 值 总硬度 导电率 硫离子 氯离子 氨离子\n6.5-8.0 <200μV/cm(25℃) <50ppm 无 <50ppm 无\n硫酸离子 硅 含铁量 钠离子 钙离子\n<50ppm <30ppm <0.3ppm 无要求 <50ppm\n如水源为诸如地下水、井水、 江河水，海水，矿泉水及工业用水等未经处理\n的水，特别要注意水质状况。对不符合要求的 水质须进行水质处理，方可使用。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d7bc71972f3d4af1"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
