{"knowledge_type": "parameter_spec", "title": "MS-18S/M/L Compressor Specifications", "canonical_key_hint": null, "summary": "Specifications for MS-18S, MS-18M, MS-18L including rotor diameters, displacement, motor power, oil charge, and weight.", "structured_payload": {"parameter_name": "MS-18S/M/L specifications"}, "evidence_quote": "型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor Internal Thermal Switch Settings", "canonical_key_hint": null, "summary": "Motor internal thermal switch opens at 105°C and closes at 88°C.", "structured_payload": {"parameter_name": "motor thermal switch"}, "evidence_quote": "电机内部热动开关（开启：105℃，关闭：88℃）", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge Thermal Switch Settings", "canonical_key_hint": null, "summary": "Discharge thermal switch opens at 100°C and closes at 89°C.", "structured_payload": {"parameter_name": "discharge thermal switch"}, "evidence_quote": "排气热动开关（开启：100℃，关闭：89℃）", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Capacity Control Operation Modes", "canonical_key_hint": null, "summary": "Capacity control modes: 100% (MV1-4 closed), 70% (MV3 open), 40% (MV2 open), start (MV1 open), stop (all closed).", "structured_payload": {"parameter_name": "capacity control modes"}, "evidence_quote": "电磁阀\n负载MV1 MV2 MV3 MV4\n100% 关 关 关 开\n70% 关 关 开 开\n40% 关 开 关 开\n启 动 开关关 开\n停 止 关关关 关", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Maintenance and Inspection Schedule", "canonical_key_hint": null, "summary": "Inspection intervals: daily checks, every 3 years/20,000 hours internal inspection and oil change, every 7 years/40,000 hours compressor inspection.", "structured_payload": {"parameter_name": "maintenance schedule"}, "evidence_quote": "每天检查 每天 操作内容\n（1） 压力（排气和吸气）\n（2） 油位（通过油视镜保证有油）\n（3） 声音（是否有异常声音）\n每 3 年 每 20，000 小时 压缩机内部检查\n更换冷却油 检查周期\n每 7 年 每 40，000 小时 检查压缩机", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Oil Replacement Criteria", "canonical_key_hint": null, "summary": "Replace cooling oil if color, acid value, or water content is abnormal: color ASTM4 or lighter, acid value 0.05mgKOH/g or less, water 75ppm or less, or every 3 years/20,000 hours.", "structured_payload": {"parameter_name": "oil replacement criteria"}, "evidence_quote": "冷却油（SUNISO 4GS） 如果在颜色，酸值和水量上有不正常现象，更\n换颜色：ASTM4或更浅\n酸值：0.05mgKOH/g或更少\n水量：75ppm或更少每 3 年间隔或20，000 运行小时", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Filter Differential Pressure Replacement Limit", "canonical_key_hint": null, "summary": "Replace built-in oil filter when differential pressure exceeds 1 kg/cm².", "structured_payload": {"parameter_name": "oil filter replacement limit"}, "evidence_quote": "油过滤器（压缩机内置） 运行时有超过 1kg/cm2的不同压力，更换 需要时", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Injection Line Filter Differential Pressure Replacement Limit", "canonical_key_hint": null, "summary": "Replace injection line filter when differential pressure exceeds 0.5 kg/cm².", "structured_payload": {"parameter_name": "injection line filter replacement limit"}, "evidence_quote": "喷液管道过滤器运行时有超过 0.5kg/cm2的不同压力时，更换", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High Pressure Seal Clearance Specification", "canonical_key_hint": null, "summary": "High pressure seal clearance between main bearing housing and screw rotor should be 80-120 μm.", "structured_payload": {"parameter_name": "high pressure seal clearance"}, "evidence_quote": "高压密封间隙\n（主轴承箱与螺杆转子间的间隙）\n间隙间隙 80~120μm", "page_hint": 63, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Screw Rotor Position Adjustment Specification", "canonical_key_hint": null, "summary": "Screw rotor relative position gauge dial reading should be -20 to +20 μm.", "structured_payload": {"parameter_name": "screw rotor position"}, "evidence_quote": "螺杆转子相对位置\n机体上星轮安装孔中心螺杆槽\n底圆中心 垫片\n量规刻度盘读数 -20~+20μm", "page_hint": 63, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Edge Clearance Specification", "canonical_key_hint": null, "summary": "Edge clearance between body and star wheel should be 50-130 μm.", "structured_payload": {"parameter_name": "edge clearance"}, "evidence_quote": "边缘间隙\n（机体与星轮之间的\n间隙）垫片\n50~130μm", "page_hint": 63, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor Air Gap Specification for MS-18", "canonical_key_hint": null, "summary": "Motor air gap for MS-18 should be 1.26-1.54 mm.", "structured_payload": {"parameter_name": "motor air gap"}, "evidence_quote": "参考值 MS-18 1.26∼1.54", "page_hint": 62, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Stator Coil Resistance Values for MS-18S/M/L", "canonical_key_hint": null, "summary": "Stator coil resistance at 380V, 50Hz: MS-18S 0.0995-0.0886 Ω, MS-18M 0.0718-0.0640 Ω, MS-18L 0.0511-0.0455 Ω (10-40°C).", "structured_payload": {"parameter_name": "stator coil resistance"}, "evidence_quote": "MS-18S 60 170 40~10 0.0995~0.0886\nMS-18M 75 200 40~10 0.0718~0.0640\nMS-18L 90Φ400\n260 40~10 0.0511~0.0455", "page_hint": 64, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Insulation Resistance Minimum Value", "canonical_key_hint": null, "summary": "Stator insulation resistance must be 2 MΩ or more using a 500V DC megohmmeter.", "structured_payload": {"parameter_name": "insulation resistance"}, "evidence_quote": "使用DC500V高阻表来测试，确保其值为 2MΩ\n或更多。", "page_hint": 56, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Gas Leak Test Pressure", "canonical_key_hint": null, "summary": "Pressurize compressor to 14 kg/cm²G with nitrogen after adding about 4 kg refrigerant for leak test.", "structured_payload": {"parameter_name": "leak test pressure"}, "evidence_quote": "在压缩机内充大约 4kg 制冷剂，加压氮气，使内压达到 14kg/cm\n2G。", "page_hint": 56, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Charge Volume", "canonical_key_hint": null, "summary": "Initial oil charge for MS-18S, 18M, 18L is 12 liters.", "structured_payload": {"parameter_name": "oil charge"}, "evidence_quote": "型号 填充量\nMS-18S，18M，18L 12 L", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor Weight for Lifting", "canonical_key_hint": null, "summary": "Compressor weights: MS-18S 760 kg, MS-18M 800 kg, MS-18L 870 kg.", "structured_payload": {"parameter_name": "compressor weight"}, "evidence_quote": "型号 重量（kg）\nMS-18S 760\nMS-18M 800\nMS-18L 870", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Separator Weight", "canonical_key_hint": null, "summary": "Oil separator weight for MS-18S, 18M, 18L is 140 kg.", "structured_payload": {"parameter_name": "oil separator weight"}, "evidence_quote": "型号 油分离器重量\nMS-18S,18M,18L 140kg", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor End Cover Weight", "canonical_key_hint": null, "summary": "Motor end cover weight for MS-18S, 18M, 18L is 38 kg.", "structured_payload": {"parameter_name": "motor end cover weight"}, "evidence_quote": "型号 重量\nMS-18 S，18M，18L 38kg", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Screw Rotor to Body Clearance Reference", "canonical_key_hint": null, "summary": "Reference clearance between screw rotor and body for MS-18 is 100-150 μm.", "structured_payload": {"parameter_name": "screw rotor body clearance"}, "evidence_quote": "参考值 MS-18 100～150", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star Wheel Thickness Reference for MS-18", "canonical_key_hint": null, "summary": "Star wheel reference thickness for MS-18 is 6.98-7.33 mm.", "structured_payload": {"parameter_name": "star wheel thickness"}, "evidence_quote": "星轮参考厚度值 MS-18 6.98∼ 7.33", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High Pressure Seal Clearance Adjustment Target", "canonical_key_hint": null, "summary": "Adjust high pressure seal clearance to 0.08-0.12 mm.", "structured_payload": {"parameter_name": "high pressure seal clearance target"}, "evidence_quote": "选择副垫片，使得高压密封间隙为0.08-0.12mm。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Edge Clearance Adjustment Target", "canonical_key_hint": null, "summary": "Edge clearance between star wheel plane and boss should be 0.05-0.13 mm.", "structured_payload": {"parameter_name": "edge clearance target"}, "evidence_quote": "用塞尺在排气和吸气侧测量星轮平面与凸台间的间隙， 间隙的变化在 0.05-0.13mm 之间。", "page_hint": 49, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star Wheel to Carrier Clearance Limit", "canonical_key_hint": null, "summary": "Clearance between star wheel rotor and carrier surface must be 0.05 mm or less.", "structured_payload": {"parameter_name": "star wheel carrier clearance"}, "evidence_quote": "用塞尺测量其间隙，核实其为 0.05mm 或更少。", "page_hint": 45, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Bearing Inner Race Heating Temperature", "canonical_key_hint": null, "summary": "Heat bearing inner race to 110-130°C for shrink fitting.", "structured_payload": {"parameter_name": "bearing heating temperature"}, "evidence_quote": "加热内座圈的温度在 110-130℃，不要超过\n此温度加热。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Screw Rotor Position Adjustment Target", "canonical_key_hint": null, "summary": "Adjust screw rotor position so dial gauge reads -20 to +20 μm.", "structured_payload": {"parameter_name": "screw rotor position target"}, "evidence_quote": "选择主调节薄\n垫片使刻度盘读数为-20～+20μm。", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Screw Rotor Side Clearance Difference Limit", "canonical_key_hint": null, "summary": "If A and B side clearance difference is 15 μm or more, adjust until equal.", "structured_payload": {"parameter_name": "side clearance difference limit"}, "evidence_quote": "如果 A、B 两侧的间隙差异为 15μm 或更多，\n松开固定法兰压盘（容量调节）与机体的螺栓，用塑料锤轻敲法兰压盘（容量调节） ，使\n得左右的间隙彼此相等。", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Lock Nut Tightening Torque for M10 and M12", "canonical_key_hint": null, "summary": "Tightening torque for lower nut M10: 400+50 kgf·cm, upper nut M10: 215+35 kgf·cm; M12 lower: 675+75, upper: 335+65.", "structured_payload": {"parameter_name": "lock nut torque"}, "evidence_quote": "下层螺母扭紧力矩 上层螺母扭紧力矩\nM10 400+50 215+35\nM12 675+75 335+65", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Bolt Tightening Torque Table Excerpt", "canonical_key_hint": null, "summary": "Example torque: stator fixing bolt M6x20 120±20 kgf·cm, terminal block M10x40 600±40, rotor press plate M12x45 800±60.", "structured_payload": {"parameter_name": "bolt torque examples"}, "evidence_quote": "1 固定定子/机体 六角螺栓M6X20 120±20 4\n4 接线板/机体 六角螺栓M10X40 600±40 12\n16 转子压盘/螺杆转子部件 六角螺栓 M1 2X45 800±60 1", "page_hint": 58, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pump Down Stop Pressure", "canonical_key_hint": null, "summary": "Stop compressor when low pressure reaches 0.2 kg/cm²G or lower during pump down.", "structured_payload": {"parameter_name": "pump down stop pressure"}, "evidence_quote": "启动压缩机进行抽气,当低压变为 0.2kg/cm2G 或更低时，停止压缩机。", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Heater Power Rating", "canonical_key_hint": null, "summary": "Oil heater power is 250 W.", "structured_payload": {"parameter_name": "oil heater power"}, "evidence_quote": "油加热器 W 250", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor Rated Power for MS-18S/M/L", "canonical_key_hint": null, "summary": "Motor rated power: MS-18S 60 kW, MS-18M 75 kW, MS-18L 90 kW.", "structured_payload": {"parameter_name": "motor rated power"}, "evidence_quote": "额定功率 kW 60 75 90 电机", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Displacement at 50Hz for MS-18S/M/L", "canonical_key_hint": null, "summary": "Displacement at 50Hz: MS-18S 250.03 m³/hr, MS-18M 312.86 m³/hr, MS-18L 369.29 m³/hr.", "structured_payload": {"parameter_name": "displacement"}, "evidence_quote": "50Hz下的排气量 M3/hr 250.03 312.86 369.29", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star Wheel Rotor Diameter for MS-18S/M/L", "canonical_key_hint": null, "summary": "Star wheel rotor diameter: MS-18S 170 mm, MS-18M 181 mm, MS-18L 190 mm.", "structured_payload": {"parameter_name": "star wheel diameter"}, "evidence_quote": "星轮转子直径 mm 170 181 190", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Screw Rotor Diameter", "canonical_key_hint": null, "summary": "Screw rotor diameter is 181 mm for all MS-18 models.", "structured_payload": {"parameter_name": "screw rotor diameter"}, "evidence_quote": "螺杆转子直径 mm 181 181 181", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor Dimensions for MS-18S/M/L", "canonical_key_hint": null, "summary": "Dimensions: MS-18S L1446xW591xH658 mm, MS-18M L1476xW591xH658 mm, MS-18L L1536xW591xH658 mm.", "structured_payload": {"parameter_name": "compressor dimensions"}, "evidence_quote": "长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor Speed at 50Hz", "canonical_key_hint": null, "summary": "Motor speed at 50Hz is 2880 rpm.", "structured_payload": {"parameter_name": "motor speed"}, "evidence_quote": "50Hz下的转速 rpm 2880", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Type", "canonical_key_hint": null, "summary": "Refrigerant used is R22.", "structured_payload": {"parameter_name": "refrigerant"}, "evidence_quote": "制冷剂 R22", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Capacity Control Steps", "canonical_key_hint": null, "summary": "Capacity control steps: 100-70-40-0% (0% only for start).", "structured_payload": {"parameter_name": "capacity control steps"}, "evidence_quote": "容量控制 % 100-70-40-0（仅启动时）", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Lubrication Oil Type", "canonical_key_hint": null, "summary": "Lubrication oil brand is SUNISO 4GS.", "structured_payload": {"parameter_name": "oil type"}, "evidence_quote": "牌号 SUNISO 4GS 润滑", "page_hint": 3, "confidence": 0.95}
