        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1",
      "source_chunk_ids": [
        "chunk_c97734402fd34b76",
        "chunk_c082cbe5c87c4e4b",
        "chunk_87a28b7a44954318",
        "chunk_cc61cb59e6bc451e",
        "chunk_02edb6db9fa84718",
        "chunk_99583e6695424f93",
        "chunk_ffda72aaa60a47e7",
        "chunk_2c289740083541fc",
        "chunk_fd639c6d1f23457e",
        "chunk_f428ae439a654801"
      ],
      "chunk_id": "chunk_c97734402fd34b76",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        90,
        94,
        99,
        103,
        107,
        110
      ],
      "evidence_text": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 10 chunks",
      "judge_reason": "Cooling SAT reset request rule with deviation threshold, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f84d155b6b4e41f3"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_40a491036f46f706",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_high_loop_signal",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cooling SAT Reset Requests - High Loop Signal",
        "section_id": "5.14.8.1",
        "section_title": "Cooling SAT Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.",
        "trigger_condition": "Cooling Loop > 95%",
        "required_behavior": "Send 1 request until Cooling Loop < 85%.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1",
      "source_chunk_ids": [
        "chunk_c97734402fd34b76",
        "chunk_c082cbe5c87c4e4b",
        "chunk_87a28b7a44954318",
        "chunk_cc61cb59e6bc451e",
        "chunk_02edb6db9fa84718",
        "chunk_99583e6695424f93",
        "chunk_2eb9bd0251ca4387",
        "chunk_2c289740083541fc",
        "chunk_fd639c6d1f23457e",
        "chunk_556e579695a64893"
      ],
      "chunk_id": "chunk_c97734402fd34b76",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        90,
        94,
        99,
        103,
        107,
        110
      ],
      "evidence_text": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 10 chunks",
      "judge_reason": "Cooling SAT reset based on loop signal, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_40a491036f46f706"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1c216fa9cf7fc85a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_low_loop_signal",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cooling SAT Reset Requests - Low Loop Signal",
        "section_id": "5.14.8.1",
        "section_title": "Cooling SAT Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if Cooling Loop is less than 95%, send 0 requests.",
        "trigger_condition": "Cooling Loop < 95%",
        "required_behavior": "Send 0 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1",
      "source_chunk_ids": [
        "chunk_c97734402fd34b76",
        "chunk_c082cbe5c87c4e4b",
        "chunk_87a28b7a44954318",
        "chunk_cc61cb59e6bc451e",
        "chunk_02edb6db9fa84718",
        "chunk_99583e6695424f93",
        "chunk_2eb9bd0251ca4387",
        "chunk_2c289740083541fc",
        "chunk_fd639c6d1f23457e",
        "chunk_556e579695a64893"
      ],
      "chunk_id": "chunk_c97734402fd34b76",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        90,
        94,
        99,
        103,
        107,
        110
      ],
      "evidence_text": "Else if the Cooling Loop is less than 95%, send 0 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 10 chunks",
      "judge_reason": "Cooling SAT reset low loop signal rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1c216fa9cf7fc85a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_63563262be2a8b3b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_moderate_deviation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cooling SAT Reset Requests - Moderate Deviation",
        "section_id": "5.14.8.1",
        "section_title": "Cooling SAT Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes after suppression period, send 2 requests.",
        "trigger_condition": "Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes after suppression period",
        "required_behavior": "Send 2 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1",
      "source_chunk_ids": [
        "chunk_c97734402fd34b76",
        "chunk_c082cbe5c87c4e4b",
        "chunk_87a28b7a44954318",
        "chunk_cc61cb59e6bc451e",
        "chunk_02edb6db9fa84718",
        "chunk_99583e6695424f93",
        "chunk_2eb9bd0251ca4387",
        "chunk_2c289740083541fc",
        "chunk_fd639c6d1f23457e",
        "chunk_556e579695a64893"
      ],
      "chunk_id": "chunk_c97734402fd34b76",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        90,
        94,
        99,
        103,
        107,
        110
      ],
      "evidence_text": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 10 chunks",
      "judge_reason": "Separate moderate deviation rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_63563262be2a8b3b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_fc9e770b748c5207",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_high_damper_position",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cold-Duct Static Pressure Reset Requests - High Damper Position",
        "section_id": "5.14.8.2",
        "section_title": "Cold-Duct Static Pressure Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if damper position is greater than 95%, send 1 request until damper position is less than 85%.",
        "trigger_condition": "Damper position > 95%",
        "required_behavior": "Send 1 request until damper position < 85%.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2",
      "source_chunk_ids": [
        "chunk_88373f11c9ea4866",
        "chunk_7e041759855a4912",
        "chunk_92ed3eb5edeb42ba",
        "chunk_d6281c984d204393",
        "chunk_58270cd968db4bd1",
        "chunk_b6ba41f241514df0",
        "chunk_2eb9bd0251ca4387",
        "chunk_d0965c2e01924dc9",
        "chunk_8005af91a7c64f42",
        "chunk_7dcf69d19d214540",
        "chunk_272544df66f84097",
        "chunk_556e579695a64893",
        "chunk_88729a576b494740"
      ],
      "chunk_id": "chunk_88373f11c9ea4866",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        91,
        95,
        99,
        100,
        103,
        107,
        110,
        111
      ],
      "evidence_text": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 13 chunks",
      "judge_reason": "Cold-duct static pressure reset based on damper position, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_fc9e770b748c5207"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_69fb4aeda01a9ee5",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_high_demand",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cold-Duct Static Pressure Reset Requests - High Demand",
        "section_id": "5.14.8.2",
        "section_title": "Cold-Duct Static Pressure Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.",
        "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute",
        "required_behavior": "Send 3 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2",
      "source_chunk_ids": [
        "chunk_c97734402fd34b76",
        "chunk_c082cbe5c87c4e4b",
        "chunk_87a28b7a44954318",
        "chunk_cc61cb59e6bc451e",
        "chunk_58270cd968db4bd1",
        "chunk_99583e6695424f93",
        "chunk_2eb9bd0251ca4387",
        "chunk_130f06abce714c16",
        "chunk_8005af91a7c64f42",
        "chunk_7dcf69d19d214540",
        "chunk_fd639c6d1f23457e",
        "chunk_556e579695a64893"
      ],
      "chunk_id": "chunk_c97734402fd34b76",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        91,
        94,
        99,
        100,
        103,
        107,
        110
      ],
      "evidence_text": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 12 chunks",
      "judge_reason": "Cold-duct static pressure reset high demand rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_69fb4aeda01a9ee5"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ef0455d42ff6fbbc",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_low_damper_position",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cold-Duct Static Pressure Reset Requests - Low Damper Position",
        "section_id": "5.14.8.2",
        "section_title": "Cold-Duct Static Pressure Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if damper position is less than 95%, send 0 requests.",
        "trigger_condition": "Damper position < 95%",
        "required_behavior": "Send 0 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2",
      "source_chunk_ids": [
        "chunk_88373f11c9ea4866",
        "chunk_7e041759855a4912",
        "chunk_92ed3eb5edeb42ba",
        "chunk_d6281c984d204393",
        "chunk_58270cd968db4bd1",
        "chunk_b6ba41f241514df0",
        "chunk_2eb9bd0251ca4387",
        "chunk_d0965c2e01924dc9",
        "chunk_8005af91a7c64f42",
        "chunk_7dcf69d19d214540",
        "chunk_272544df66f84097",
        "chunk_7277995c36c24f2a",
        "chunk_556e579695a64893",
        "chunk_88729a576b494740"
      ],
      "chunk_id": "chunk_88373f11c9ea4866",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        91,
        95,
        99,
        100,
        103,
        107,
        110,
        111
      ],
      "evidence_text": "Else if the damper position is less than 95%, send 0 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 14 chunks",
      "judge_reason": "Cold-duct static pressure reset low damper position rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ef0455d42ff6fbbc"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e3ac1dddb9c81bd2",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_moderate_demand",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cold-Duct Static Pressure Reset Requests - Moderate Demand",
        "section_id": "5.14.8.2",
        "section_title": "Cold-Duct Static Pressure Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests.",
        "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute",
        "required_behavior": "Send 2 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2",
      "source_chunk_ids": [
        "chunk_88373f11c9ea4866",
        "chunk_c082cbe5c87c4e4b",
        "chunk_92ed3eb5edeb42ba",
        "chunk_cc61cb59e6bc451e",
        "chunk_58270cd968db4bd1",
        "chunk_b6ba41f241514df0",
        "chunk_2eb9bd0251ca4387",
        "chunk_d0965c2e01924dc9",
        "chunk_8005af91a7c64f42",
        "chunk_7dcf69d19d214540",
        "chunk_272544df66f84097",
        "chunk_556e579695a64893"
      ],
      "chunk_id": "chunk_88373f11c9ea4866",
      "page_no": 75,
      "source_page_nos": [
        75,
        78,
        83,
        87,
        91,
        95,
        99,
        100,
        103,
        107,
        110
      ],
      "evidence_text": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 12 chunks",
      "judge_reason": "Cold-duct static pressure reset moderate demand rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e3ac1dddb9c81bd2"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_8cf8d764ab1b1dc9",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_high_deviation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Heating SAT Reset Requests - High Deviation",
        "section_id": "5.14.8.3",
        "section_title": "Heating SAT Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "If zone temperature is below heating setpoint by 3°C (5°F) for 2 minutes after suppression period, send 3 requests.",
        "trigger_condition": "Zone temperature < heating setpoint by 3°C (5°F) for 2 minutes after suppression period",
        "required_behavior": "Send 3 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3",
      "source_chunk_ids": [
        "chunk_130f06abce714c16",
        "chunk_8005af91a7c64f42",
        "chunk_272544df66f84097",
        "chunk_a3963379413c4b1a"
      ],
      "chunk_id": "chunk_130f06abce714c16",
      "page_no": 100,
      "source_page_nos": [
        100,
        103,
        107,
        110
      ],
      "evidence_text": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Heating SAT reset high deviation rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_8cf8d764ab1b1dc9"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9cfd755a38f8828c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_high_loop_signal",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Heating SAT Reset Requests - High Loop Signal",
        "section_id": "5.14.8.3",
        "section_title": "Heating SAT Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if Heating Loop is greater than 95%, send 1 request until Heating Loop is less than 85%.",
        "trigger_condition": "Heating Loop > 95%",
        "required_behavior": "Send 1 request until Heating Loop < 85%.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3",
      "source_chunk_ids": [
        "chunk_130f06abce714c16",
        "chunk_7dcf69d19d214540",
        "chunk_272544df66f84097",
        "chunk_a3963379413c4b1a"
      ],
      "chunk_id": "chunk_130f06abce714c16",
      "page_no": 100,
      "source_page_nos": [
        100,
        103,
        107,
        110
      ],
      "evidence_text": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Heating SAT reset high loop signal rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9cfd755a38f8828c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e4259b92fff0cc5c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_low_loop_signal",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Heating SAT Reset Requests - Low Loop Signal",
        "section_id": "5.14.8.3",
        "section_title": "Heating SAT Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if Heating Loop is less than 95%, send 0 requests.",
        "trigger_condition": "Heating Loop < 95%",
        "required_behavior": "Send 0 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the Heating Loop is less than 95%, send 0 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the Heating Loop is less than 95%, send 0 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3",
      "source_chunk_ids": [
        "chunk_130f06abce714c16",
        "chunk_7dcf69d19d214540",
        "chunk_272544df66f84097",
        "chunk_a3963379413c4b1a"
      ],
      "chunk_id": "chunk_130f06abce714c16",
      "page_no": 100,
      "source_page_nos": [
        100,
        103,
        107,
        110
      ],
      "evidence_text": "Else if the Heating Loop is less than 95%, send 0 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Heating SAT reset low loop signal rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e4259b92fff0cc5c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_4aaa07ef0a5c93fd",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_moderate_deviation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Heating SAT Reset Requests - Moderate Deviation",
        "section_id": "5.14.8.3",
        "section_title": "Heating SAT Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if zone temperature is below heating setpoint by 2°C (3°F) for 2 minutes after suppression period, send 2 requests.",
        "trigger_condition": "Zone temperature < heating setpoint by 2°C (3°F) for 2 minutes after suppression period",
        "required_behavior": "Send 2 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3",
      "source_chunk_ids": [
        "chunk_130f06abce714c16",
        "chunk_8005af91a7c64f42",
        "chunk_272544df66f84097",
        "chunk_a3963379413c4b1a"
      ],
      "chunk_id": "chunk_130f06abce714c16",
      "page_no": 100,
      "source_page_nos": [
        100,
        103,
        107,
        110
      ],
      "evidence_text": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Heating SAT reset moderate deviation rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_4aaa07ef0a5c93fd"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_44f4ad9107aa607d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:hot_duct_static_pressure_reset_requests_high_demand",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Hot-Duct Static Pressure Reset Requests - High Demand",
        "section_id": "5.14.8.4",
        "section_title": "Hot-Duct Static Pressure Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "If measured airflow is less than 50% of setpoint while setpoint > 0 for 1 minute, send 3 requests.",
        "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 for 1 minute",
        "required_behavior": "Send 3 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4",
      "source_chunk_ids": [
        "chunk_a3963379413c4b1a"
      ],
      "chunk_id": "chunk_a3963379413c4b1a",
      "page_no": 110,
      "source_page_nos": [
        110
      ],
      "evidence_text": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Hot-duct static pressure reset high demand rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_44f4ad9107aa607d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_5ecc8f7566cfeb46",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:hot_duct_static_pressure_reset_requests_moderate_demand",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Hot-Duct Static Pressure Reset Requests - Moderate Demand",
        "section_id": "5.14.8.4",
        "section_title": "Hot-Duct Static Pressure Reset Requests",
        "equipment_scope": "Dual-duct VAV terminal unit",
        "summary": "Else if measured airflow is less than 70% of setpoint while setpoint > 0 for 1 minute, send 2 requests.",
        "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 for 1 minute",
        "required_behavior": "Send 2 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.",
        "page_hint": 110
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4",
      "source_chunk_ids": [
        "chunk_a3963379413c4b1a"
      ],
      "chunk_id": "chunk_a3963379413c4b1a",
      "page_no": 110,
      "source_page_nos": [
        110
      ],
      "evidence_text": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Hot-duct static pressure reset moderate demand rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_5ecc8f7566cfeb46"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023435Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_14"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b214a8b69b498e6c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_15_1:ahu_mode_hierarchy",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "AHU Mode Hierarchy",
        "section_id": "5.15.1",
        "section_title": "AHU System Modes",
        "equipment_scope": "Air-Handling Unit",
        "summary": "When Zone Groups served by an air-handling system are in different modes, the highest mode in the hierarchy sets the AHU mode.",
        "trigger_condition": "Zone Groups served by an air-handling system are in different modes.",
        "required_behavior": "The highest mode in the hierarchy (Occupied > Cooldown > Setup > Warmup > Setback > Unoccupied) sets the AHU mode.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When Zone Group served by an air -handling system are in diffe rent modes, the following hierarchy applies (highest one sets AHU mode ): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode",
        "page_hint": 111
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When Zone Group served by an air -handling system are in diffe rent modes, the following hierarchy applies (highest one sets AHU mode ): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.15.1",
      "source_chunk_ids": [
        "chunk_88729a576b494740"
      ],
      "chunk_id": "chunk_88729a576b494740",
      "page_no": 111,
      "source_page_nos": [
        111
      ],
      "evidence_text": "When Zone Group served by an air -handling system are in diffe rent modes, the following hierarchy applies (highest one sets AHU mode ): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Valid operational sequence specifying AHU mode hierarchy from section 5.15.1.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T023741Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_15",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b214a8b69b498e6c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T023741Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_15"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_494359f0d38e5a7f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:totalize_vav_box_airflow_to_vps",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Totalize VAV Box Airflow to Vps",
        "section_id": "5.16.1.1",
        "section_title": "Supply Fan Start/Stop",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Totalize current airflow rate from VAV boxes to a software point Vps for ventilation calculations and diagnostics.",
        "trigger_condition": "System is operating with VAV boxes.",
        "required_behavior": "Totalize current airflow rate from VAV boxes to a software point Vps.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point Vps.",
        "page_hint": 111
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point Vps.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1",
      "source_chunk_ids": [
        "chunk_474ff93313c04e30"
      ],
      "chunk_id": "chunk_474ff93313c04e30",
      "page_no": 111,
      "source_page_nos": [
        111
      ],
      "evidence_text": "Totalize current airflow rate from VAV boxes to a software point Vps.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the operational sequence of totalizing VAV box airflow.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_494359f0d38e5a7f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3b7ac3efaffc108a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_2:static_pressure_setpoint_reset_using_t_r_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Static Pressure Setpoint Reset using T&R Logic",
        "section_id": "5.16.1.2",
        "section_title": "Static Pressure Set-Point Reset",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.16.1.2.",
        "trigger_condition": "Supply fan is proven ON.",
        "required_behavior": "Static pressure setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.",
        "configurable_values": [
          "SP0: 120 Pa (0.5 in. of water)",
          "SPmin: 25 Pa (0.1 in. of water)",
          "SPmax: Max_DSP",
          "Td: 10 minutes",
          "T: 2 minutes",
          "I: 2",
          "R: Zone static pressure reset requests",
          "SPtrim: –12 Pa (–0.05 in. of water)",
          "SPres: 15 Pa (+0.06 in. of water)",
          "SPres-max: 32 Pa (+0.13 in. of water)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.",
        "page_hint": 111
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.2",
      "source_chunk_ids": [
        "chunk_cff238851cfd4a79"
      ],
      "chunk_id": "chunk_cff238851cfd4a79",
      "page_no": 111,
      "source_page_nos": [
        111
      ],
      "evidence_text": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the static pressure setpoint reset using T&R logic.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3b7ac3efaffc108a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_afb2c993d23d20ff",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_2:return_fan_operation_direct_building_pressure_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Return Fan Operation (Direct Building Pressure Control)",
        "section_id": "5.16.10.2",
        "section_title": "Return-Fan Control − Direct Building Pressure",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control",
        "summary": "Return fan operates whenever associated supply fan is proven ON; off otherwise.",
        "trigger_condition": "Associated supply fan proven ON.",
        "required_behavior": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.",
        "page_hint": 130
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.2",
      "source_chunk_ids": [
        "chunk_7e3b232f1e0348c1"
      ],
      "chunk_id": "chunk_7e3b232f1e0348c1",
      "page_no": 130,
      "source_page_nos": [
        130
      ],
      "evidence_text": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the return fan operation for direct building pressure control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_afb2c993d23d20ff"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_2963117d075542f8",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_3:return_fan_control_to_discharge_static_pressure_setpoint",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Return Fan Control to Discharge Static Pressure Setpoint",
        "section_id": "5.16.10.3",
        "section_title": "Return-Fan Control − Direct Building Pressure",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control",
        "summary": "Return fans are controlled to maintain return-fan discharge static pressure at setpoint.",
        "trigger_condition": "Return fan is operating.",
        "required_behavior": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).",
        "page_hint": 130
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.3",
      "source_chunk_ids": [
        "chunk_7e3b232f1e0348c1"
      ],
      "chunk_id": "chunk_7e3b232f1e0348c1",
      "page_no": 130,
      "source_page_nos": [
        130
      ],
      "evidence_text": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the return fan control to discharge static pressure setpoint.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_2963117d075542f8"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3eca31cf79f7e988",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_1:return_fan_operation_airflow_tracking_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Return Fan Operation (Airflow Tracking Control)",
        "section_id": "5.16.11.1",
        "section_title": "Return-Fan Control − Airflow Tracking",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control",
        "summary": "Return fan operates whenever associated supply fan is proven ON.",
        "trigger_condition": "Associated supply fan proven ON.",
        "required_behavior": "Return fan operates whenever associated supply fan is proven ON.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Return fan operates whenever associated supply fan is proven ON.",
        "page_hint": 132
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Return fan operates whenever associated supply fan is proven ON.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.1",
      "source_chunk_ids": [
        "chunk_cba0c13db9e3466b"
      ],
      "chunk_id": "chunk_cba0c13db9e3466b",
      "page_no": 132,
      "source_page_nos": [
        132
      ],
      "evidence_text": "Return fan operates whenever associated supply fan is proven ON.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the return fan operation for airflow tracking control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3eca31cf79f7e988"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_621011bb2fa4831c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_3:return_fan_speed_control_airflow_tracking",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Return Fan Speed Control (Airflow Tracking)",
        "section_id": "5.16.11.3",
        "section_title": "Return-Fan Control − Airflow Tracking",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control",
        "summary": "Return-fan speed is controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*.",
        "trigger_condition": "Return fan is operating.",
        "required_behavior": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.",
        "configurable_values": [
          "S-R-DIFF*"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.",
        "page_hint": 132
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.3",
      "source_chunk_ids": [
        "chunk_eb98577892ad4f61"
      ],
      "chunk_id": "chunk_eb98577892ad4f61",
      "page_no": 132,
      "source_page_nos": [
        132
      ],
      "evidence_text": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the return fan speed control for airflow tracking.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_621011bb2fa4831c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ae3456a90ad32a47",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_4:supply_fan_airflow_limiting_airflow_tracking",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Fan Airflow Limiting (Airflow Tracking)",
        "section_id": "5.16.11.4",
        "section_title": "Return-Fan Control − Airflow Tracking",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control",
        "summary": "Supply fan airflow is limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and output is maximum supply fan speed from 0% to 100%.",
        "trigger_condition": "Supply fan is operating.",
        "required_behavior": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.",
        "configurable_values": [
          "Vrf-max",
          "S-R-DIFF*"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.",
        "page_hint": 132
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.4",
      "source_chunk_ids": [
        "chunk_0e9ffc41ec1c4404"
      ],
      "chunk_id": "chunk_0e9ffc41ec1c4404",
      "page_no": 132,
      "source_page_nos": [
        132
      ],
      "evidence_text": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the supply fan airflow limiting for airflow tracking.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ae3456a90ad32a47"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c268e77e8c8162aa",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_5:relief_exhaust_damper_control_airflow_tracking",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief/Exhaust Damper Control (Airflow Tracking)",
        "section_id": "5.16.11.5",
        "section_title": "Return-Fan Control − Airflow Tracking",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control",
        "summary": "Relief/exhaust dampers are enabled when associated supply and return fans are proven ON; closed otherwise. Dampers modulate as inverse of return air damper per Section 5.16.2.3.",
        "trigger_condition": "Associated supply and return fans proven ON.",
        "required_behavior": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.",
        "page_hint": 132
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.5",
      "source_chunk_ids": [
        "chunk_0e9ffc41ec1c4404"
      ],
      "chunk_id": "chunk_0e9ffc41ec1c4404",
      "page_no": 132,
      "source_page_nos": [
        132
      ],
      "evidence_text": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the relief/exhaust damper control for airflow tracking.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c268e77e8c8162aa"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9faa0d6fb65ef307",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_1:freeze_protection_stage_1",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Freeze Protection Stage 1",
        "section_id": "5.16.12.1",
        "section_title": "Freeze Protection",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "If SAT drops below 4.4°C for 5 minutes, send two HHW plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT at least 6°C. Disable when SAT rises above 7°C for 5 minutes.",
        "trigger_condition": "Supply air temperature drops below 4.4°C (40°F) for 5 minutes.",
        "required_behavior": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.",
        "configurable_values": [
          "SAT threshold: 4.4°C (40°F)",
          "Duration: 5 minutes",
          "Target SAT: 6°C (42°F)",
          "Reset SAT: 7°C (45°F)",
          "Reset duration: 5 minutes"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.",
        "page_hint": 133
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.1",
      "source_chunk_ids": [
        "chunk_62aa42cb2f364fbf"
      ],
      "chunk_id": "chunk_62aa42cb2f364fbf",
      "page_no": 133,
      "source_page_nos": [
        133
      ],
      "evidence_text": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the Freeze Protection Stage 1 sequence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9faa0d6fb65ef307"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_876bbdbcf5cee8ee",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_1:maintenance_interval_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Maintenance Interval Alarm",
        "section_id": "5.16.13.1",
        "section_title": "Alarms",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Level 4 alarm when fan has operated for more than 1500 hours. Reset interval count when alarm is acknowledged.",
        "trigger_condition": null,
        "required_behavior": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.",
        "configurable_values": [
          "Threshold: 1500 hours"
        ],
        "fault_condition": "Fan has operated for more than 1500 hours.",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.",
        "page_hint": 134
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.1",
      "source_chunk_ids": [
        "chunk_fbf9ed0ba0af4962"
      ],
      "chunk_id": "chunk_fbf9ed0ba0af4962",
      "page_no": 134,
      "source_page_nos": [
        134
      ],
      "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the maintenance interval alarm rule.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_876bbdbcf5cee8ee"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_62246ae11ef14315",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_2:fan_status_mismatch_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Fan Status Mismatch Alarm",
        "section_id": "5.16.13.2",
        "section_title": "Alarms",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Fan alarm when status differs from command for 15 seconds. Commanded on/status off: Level 2. Commanded off/status on: Level 4.",
        "trigger_condition": null,
        "required_behavior": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4",
        "configurable_values": [
          "Delay: 15 seconds"
        ],
        "fault_condition": "Status different from command for 15 seconds.",
        "commissioning_check": null,
        "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4",
        "page_hint": 134
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.2",
      "source_chunk_ids": [
        "chunk_fbf9ed0ba0af4962",
        "chunk_e83a724fdd8d4c95",
        "chunk_dfabfc661e494f62",
        "chunk_d4cb3579c74f4d83"
      ],
      "chunk_id": "chunk_fbf9ed0ba0af4962",
      "page_no": 134,
      "source_page_nos": [
        134,
        148,
        161,
        264
      ],
      "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Evidence directly supports the fan status mismatch alarm rule.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_62246ae11ef14315"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1bb71d4f535771f8",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_4:high_building_pressure_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "High Building Pressure Alarm",
        "section_id": "5.16.13.4",
        "section_title": "Alarms",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Level 3 alarm when building pressure exceeds 25 Pa for 5 minutes.",
        "trigger_condition": null,
        "required_behavior": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.",
        "configurable_values": [
          "Threshold: 25 Pa (0.10 in. of water)",
          "Duration: 5 minutes"
        ],
        "fault_condition": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes.",
        "commissioning_check": null,
        "evidence_quote": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.",
        "page_hint": 134
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.4",
      "source_chunk_ids": [
        "chunk_fa72c35cf20f4919"
      ],
      "chunk_id": "chunk_fa72c35cf20f4919",
      "page_no": 134,
      "source_page_nos": [
        134
      ],
      "evidence_text": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the high building pressure alarm rule.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1bb71d4f535771f8"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_7815a2bba29c02da",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_5:low_building_pressure_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Low Building Pressure Alarm",
        "section_id": "5.16.13.5",
        "section_title": "Alarms",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Level 4 alarm when building pressure is negative (less than 0 Pa) for 5 minutes.",
        "trigger_condition": null,
        "required_behavior": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.",
        "configurable_values": [
          "Threshold: 0 Pa (0.0 in. of water)",
          "Duration: 5 minutes"
        ],
        "fault_condition": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes.",
        "commissioning_check": null,
        "evidence_quote": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.",
        "page_hint": 134
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.5",
      "source_chunk_ids": [
        "chunk_fa72c35cf20f4919"
      ],
      "chunk_id": "chunk_fa72c35cf20f4919",
      "page_no": 134,
      "source_page_nos": [
        134
      ],
      "evidence_text": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the low building pressure alarm rule.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_7815a2bba29c02da"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1477b3c532bbaa9d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_1_duct_static_pressure_too_low_with_fan_at_full_speed",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#1: Duct Static Pressure Too Low with Fan at Full Speed",
        "section_id": "5.16.14.8",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Fault condition when DSP avg < DSPSP - ƐDSP and VFD speed >= 99% - ƐVFDSPD. Applies to all OS #1-#5.",
        "trigger_condition": null,
        "required_behavior": "FC#1: Duct static pressure is too low with fan at full speed. Possible diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand).",
        "configurable_values": [
          "ƐDSP: 25 Pa (0.1 in. of water)",
          "ƐVFDSPD: 5%"
        ],
        "fault_condition": "DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD",
        "commissioning_check": null,
        "evidence_quote": "FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description: Duct static pressure is too low with fan at full speed Possible Diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand)",
        "page_hint": 140
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description: Duct static pressure is too low with fan at full speed Possible Diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand)",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8",
      "source_chunk_ids": [
        "chunk_0f63fbf282954e21"
      ],
      "chunk_id": "chunk_0f63fbf282954e21",
      "page_no": 140,
      "source_page_nos": [
        140
      ],
      "evidence_text": "FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description: Duct static pressure is too low with fan at full speed Possible Diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand)",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the AFDD FC#1 fault condition and diagnosis.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1477b3c532bbaa9d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c37a796764162100",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_2_mat_too_low",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#2: MAT Too Low",
        "section_id": "5.16.14.8",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Fault condition when MAT avg + ƐMAT < min[(RAT avg - ƐRAT), (OAT avg - ƐOAT)]. Applies to all OS #1-#5.",
        "trigger_condition": null,
        "required_behavior": "FC#2: MAT too low; should be between OAT and RAT. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error.",
        "configurable_values": [
          "ƐMAT: 3°C (5°F)",
          "ƐRAT: 1°C (2°F)",
          "ƐOAT: 1°C (2°F) if local sensor, 3°C (5°F) if global"
        ],
        "fault_condition": "MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]",
        "commissioning_check": null,
        "evidence_quote": "FC#2 (omit if no MAT sensor) Equation: MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
        "page_hint": 140
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#2 (omit if no MAT sensor) Equation: MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8",
      "source_chunk_ids": [
        "chunk_6309e9287fa74aca",
        "chunk_1cb7734f3edc400e"
      ],
      "chunk_id": "chunk_6309e9287fa74aca",
      "page_no": 141,
      "source_page_nos": [
        141,
        165
      ],
      "evidence_text": "FC#2 (omit if no MAT sensor) Equation: MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Evidence directly supports the AFDD FC#2 fault condition and diagnosis.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c37a796764162100"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ae385ff6da847787",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_3_mat_too_high",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#3: MAT Too High",
        "section_id": "5.16.14.8",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Fault condition when MAT avg - ƐMAT > max[(RAT avg + ƐRAT), (OAT avg + ƐOAT)]. Applies to all OS #1-#5.",
        "trigger_condition": null,
        "required_behavior": "FC#3: MAT too high; should be between OAT and RAT. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error.",
        "configurable_values": [
          "ƐMAT: 3°C (5°F)",
          "ƐRAT: 1°C (2°F)",
          "ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global"
        ],
        "fault_condition": "MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)]",
        "commissioning_check": null,
        "evidence_quote": "FC#3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
        "page_hint": 141
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8",
      "source_chunk_ids": [
        "chunk_6309e9287fa74aca"
      ],
      "chunk_id": "chunk_6309e9287fa74aca",
      "page_no": 141,
      "source_page_nos": [
        141
      ],
      "evidence_text": "FC#3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the AFDD FC#3 fault condition and diagnosis.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ae385ff6da847787"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_77ed710263a24071",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_7_sat_too_low_in_full_heating",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#7: SAT Too Low in Full Heating",
        "section_id": "5.16.14.8",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Fault condition when SAT avg < SATSP - ƐSAT and HC ≥ 99%. Applies to OS #1.",
        "trigger_condition": null,
        "required_behavior": "FC#7: SAT too low in full heating. Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator.",
        "configurable_values": [
          "ƐSAT: 1°C (2°F)"
        ],
        "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%",
        "commissioning_check": null,
        "evidence_quote": "FC#7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator",
        "page_hint": 141
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8",
      "source_chunk_ids": [
        "chunk_6309e9287fa74aca"
      ],
      "chunk_id": "chunk_6309e9287fa74aca",
      "page_no": 141,
      "source_page_nos": [
        141
      ],
      "evidence_text": "FC#7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the AFDD FC#7 fault condition and diagnosis.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_77ed710263a24071"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_731dc0c1b1add504",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_13_sat_too_high_in_full_cooling",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#13: SAT Too High in Full Cooling",
        "section_id": "5.16.14.8",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "Fault condition when SAT avg > SATSP + ƐSAT and CC ≥ 99%. Applies to OS #3, #4.",
        "trigger_condition": null,
        "required_behavior": "FC#13: SAT too high in full cooling. Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open.",
        "configurable_values": [
          "ƐSAT: 1°C (2°F)"
        ],
        "fault_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99%",
        "commissioning_check": null,
        "evidence_quote": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open",
        "page_hint": 143
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8",
      "source_chunk_ids": [
        "chunk_4abe0c11a1e54c1b"
      ],
      "chunk_id": "chunk_4abe0c11a1e54c1b",
      "page_no": 143,
      "source_page_nos": [
        143
      ],
      "evidence_text": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the AFDD FC#13 fault condition and diagnosis.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_731dc0c1b1add504"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_fe7849b3f91c9596",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_1:sat_control_loop_enable_disable",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "SAT Control Loop Enable/Disable",
        "section_id": "5.16.2.1",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "SAT control loop is enabled when supply air fan is proven ON; disabled and output set to deadband otherwise.",
        "trigger_condition": "Supply air fan proven ON.",
        "required_behavior": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.",
        "page_hint": 112
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.1",
      "source_chunk_ids": [
        "chunk_ad700d5f0183480e"
      ],
      "chunk_id": "chunk_ad700d5f0183480e",
      "page_no": 112,
      "source_page_nos": [
        112
      ],
      "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the SAT control loop enable/disable logic.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_fe7849b3f91c9596"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c2fcafd07650511a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:cooldown_mode_sat_setpoint",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Cooldown Mode SAT Setpoint",
        "section_id": "5.16.2.2",
        "section_title": "Supply Air Temperature Setpoint",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "During Cooldown Mode, SAT setpoint is Min_ClgSAT.",
        "trigger_condition": "System in Cooldown Mode.",
        "required_behavior": "During Cooldown Mode, setpoint shall be Min_ClgSAT.",
        "configurable_values": [
          "Min_ClgSAT"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.",
        "page_hint": 114
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2",
      "source_chunk_ids": [
        "chunk_608af3db8d2b4be4"
      ],
      "chunk_id": "chunk_608af3db8d2b4be4",
      "page_no": 114,
      "source_page_nos": [
        114
      ],
      "evidence_text": "During Cooldown Mode, setpoint shall be Min_ClgSAT.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the Cooldown Mode SAT setpoint.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c2fcafd07650511a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1fd5512e8b589ede",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:warmup_setback_mode_sat_setpoint",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Warmup/Setback Mode SAT Setpoint",
        "section_id": "5.16.2.2",
        "section_title": "Supply Air Temperature Setpoint",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "During Warmup and Setback Modes, SAT setpoint is 35°C (95°F).",
        "trigger_condition": "System in Warmup Mode or Setback Mode.",
        "required_behavior": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).",
        "page_hint": 114
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2",
      "source_chunk_ids": [
        "chunk_608af3db8d2b4be4"
      ],
      "chunk_id": "chunk_608af3db8d2b4be4",
      "page_no": 114,
      "source_page_nos": [
        114
      ],
      "evidence_text": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the Warmup/Setback Mode SAT setpoint.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1fd5512e8b589ede"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ccac9ca0140a97bc",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_control_loop_output_mapping",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "SAT Control Loop Output Mapping",
        "section_id": "5.16.2.3",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit",
        "summary": "SAT control loop output is mapped to sequence heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.",
        "trigger_condition": "SAT control loop is enabled.",
        "required_behavior": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.",
        "page_hint": 114
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3",
      "source_chunk_ids": [
        "chunk_2db0046a536c4534"
      ],
      "chunk_id": "chunk_2db0046a536c4534",
      "page_no": 114,
      "source_page_nos": [
        114
      ],
      "evidence_text": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the SAT control loop output mapping.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ccac9ca0140a97bc"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f5edc3dfe561fa78",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_3:minimum_outdoor_air_damper_open_close_separate_damper_dp_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Outdoor Air Damper Open/Close (Separate Damper, DP Control)",
        "section_id": "5.16.4.3",
        "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and DP control",
        "summary": "Open minimum outdoor air damper when supply fan is proven ON, system in Occupied Mode, and MinDPsp > 0; close otherwise.",
        "trigger_condition": "Supply fan proven ON, system in Occupied Mode, and MinDPsp > 0.",
        "required_behavior": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.",
        "configurable_values": [
          "MinDPsp"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.",
        "page_hint": 119
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.3",
      "source_chunk_ids": [
        "chunk_a2985cfdedf448c5"
      ],
      "chunk_id": "chunk_a2985cfdedf448c5",
      "page_no": 119,
      "source_page_nos": [
        119
      ],
      "evidence_text": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the minimum outdoor air damper open/close logic for DP control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f5edc3dfe561fa78"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f1b46d2e10beb4e7",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_disable_sequence_for_units_with_return_fans_dp_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (DP Control)",
        "section_id": "5.16.4.4",
        "section_title": "Outdoor Air and Return Air Dampers",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control",
        "summary": "When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.",
        "trigger_condition": "Minimum outdoor air control is disabled.",
        "required_behavior": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
        "page_hint": 121
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4",
      "source_chunk_ids": [
        "chunk_c740519388a546f5",
        "chunk_7a8923cab5d24171"
      ],
      "chunk_id": "chunk_c740519388a546f5",
      "page_no": 121,
      "source_page_nos": [
        121,
        124
      ],
      "evidence_text": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Evidence directly supports the disable sequence for minimum outdoor air control (DP control).",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f1b46d2e10beb4e7"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_98be617bdce5328a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_3:minimum_outdoor_air_damper_open_close_separate_damper_afms_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Outdoor Air Damper Open/Close (Separate Damper, AFMS Control)",
        "section_id": "5.16.5.3",
        "section_title": "Minimum Outdoor Air Control with Separate Damper and AFMS",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and AFMS",
        "summary": "Open minimum outdoor air damper when supply fan is proven ON, AHU in Occupied Mode, and MinOAsp > 0; close otherwise.",
        "trigger_condition": "Supply fan proven ON, AHU in Occupied Mode, and MinOAsp > 0.",
        "required_behavior": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.",
        "configurable_values": [
          "MinOAsp"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.",
        "page_hint": 123
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.3",
      "source_chunk_ids": [
        "chunk_2ec681a03e864a9e"
      ],
      "chunk_id": "chunk_2ec681a03e864a9e",
      "page_no": 123,
      "source_page_nos": [
        123
      ],
      "evidence_text": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the minimum outdoor air damper open/close logic for AFMS control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_98be617bdce5328a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_62aab5d8e5787c6d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_disable_sequence_for_units_with_return_fans_afms_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (AFMS Control)",
        "section_id": "5.16.5.4",
        "section_title": "Outdoor Air and Return Air Dampers",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control",
        "summary": "When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.",
        "trigger_condition": "Minimum outdoor air control is disabled.",
        "required_behavior": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
        "page_hint": 124
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4",
      "source_chunk_ids": [
        "chunk_c740519388a546f5",
        "chunk_7a8923cab5d24171"
      ],
      "chunk_id": "chunk_c740519388a546f5",
      "page_no": 121,
      "source_page_nos": [
        121,
        124
      ],
      "evidence_text": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Evidence directly supports the disable sequence for minimum outdoor air control (AFMS control).",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_62aab5d8e5787c6d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b29f6d4c83bf2031",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_loop_enable_disable_single_common_damper_afms",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Outdoor Air Control Loop Enable/Disable (Single Common Damper, AFMS)",
        "section_id": "5.16.6.3",
        "section_title": "Minimum Outdoor Air Control Loop",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with single common damper and AFMS",
        "summary": "Minimum outdoor air control loop is enabled when supply fan is proven ON and AHU in Occupied Mode; disabled and output set to zero otherwise.",
        "trigger_condition": "Supply fan proven ON and AHU in Occupied Mode.",
        "required_behavior": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.",
        "page_hint": 126
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3",
      "source_chunk_ids": [
        "chunk_c5daa3434364424c"
      ],
      "chunk_id": "chunk_c5daa3434364424c",
      "page_no": 126,
      "source_page_nos": [
        126
      ],
      "evidence_text": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the enable/disable logic for minimum outdoor air control loop (single common damper, AFMS).",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b29f6d4c83bf2031"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_edb25033893a001f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_release_for_units_with_return_fans_single_common_damper_afms",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Outdoor Air Control Release for Units with Return Fans (Single Common Damper, AFMS)",
        "section_id": "5.16.6.3",
        "section_title": "Minimum Outdoor Air Control Loop",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and single common damper, AFMS",
        "summary": "If economizer high limit conditions are not exceeded for 10 minutes or unit not in Occupied Mode, release return damper to SAT control loop.",
        "trigger_condition": "Economizer high limit conditions not exceeded for 10 minutes or unit no longer in Occupied Mode.",
        "required_behavior": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).",
        "page_hint": 126
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3",
      "source_chunk_ids": [
        "chunk_8a03bc6229934176"
      ],
      "chunk_id": "chunk_8a03bc6229934176",
      "page_no": 126,
      "source_page_nos": [
        126
      ],
      "evidence_text": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the release condition for return damper in AFMS control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_edb25033893a001f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_64be574f73148f8e",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_1:relief_damper_control_without_fans",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Damper Control (Without Fans)",
        "section_id": "5.16.8.1",
        "section_title": "Control of Actuated Relief Dampers without Fans",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans",
        "summary": "Relief dampers are enabled when associated supply fan is proven ON; disabled otherwise.",
        "trigger_condition": "Associated supply fan proven ON.",
        "required_behavior": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
        "page_hint": 128
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.1",
      "source_chunk_ids": [
        "chunk_a035fe9974724194",
        "chunk_5d114ed4d6ad4215"
      ],
      "chunk_id": "chunk_a035fe9974724194",
      "page_no": 128,
      "source_page_nos": [
        128,
        159
      ],
      "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Evidence directly supports the relief damper enable/disable logic.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_64be574f73148f8e"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f0771a6608e9f652",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_2:relief_damper_modulation_without_fans",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Damper Modulation (Without Fans)",
        "section_id": "5.16.8.2",
        "section_title": "Control of Actuated Relief Dampers without Fans",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans",
        "summary": "When enabled, use P-only control loop to modulate relief dampers to maintain 12 Pa building static pressure. Close damper when disabled.",
        "trigger_condition": "Relief dampers enabled.",
        "required_behavior": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.",
        "configurable_values": [
          "Building static pressure setpoint: 12 Pa (0.05 in. of water)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.",
        "page_hint": 128
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.2",
      "source_chunk_ids": [
        "chunk_a035fe9974724194",
        "chunk_5d114ed4d6ad4215"
      ],
      "chunk_id": "chunk_a035fe9974724194",
      "page_no": 128,
      "source_page_nos": [
        128,
        159
      ],
      "evidence_text": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Evidence directly supports the relief damper modulation sequence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f0771a6608e9f652"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_a968521bb9b7d991",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_2:relief_fan_lead_lag_alternation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Fan Lead/Lag Alternation",
        "section_id": "5.16.9.2",
        "section_title": "Relief-Fan Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans",
        "summary": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.",
        "trigger_condition": "Relief fans are staged.",
        "required_behavior": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.",
        "page_hint": 129
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.2",
      "source_chunk_ids": [
        "chunk_0bdf58c2ebd04027"
      ],
      "chunk_id": "chunk_0bdf58c2ebd04027",
      "page_no": 129,
      "source_page_nos": [
        129
      ],
      "evidence_text": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the relief fan lead/lag alternation requirement.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_a968521bb9b7d991"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_4e25515345e2b81a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_3:relief_fan_group_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Fan Group Control",
        "section_id": "5.16.9.3",
        "section_title": "Relief-Fan Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans",
        "summary": "All operating relief fans serving a pressure zone shall be grouped and controlled as one system, running at same speed and using same control loop.",
        "trigger_condition": "Relief fans are operating and serve a pressure zone.",
        "required_behavior": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.",
        "page_hint": 129
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.3",
      "source_chunk_ids": [
        "chunk_454e88bc310a4cac"
      ],
      "chunk_id": "chunk_454e88bc310a4cac",
      "page_no": 129,
      "source_page_nos": [
        129
      ],
      "evidence_text": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the relief fan group control concept.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_4e25515345e2b81a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_13a5a5c69fa3c6f4",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_4:relief_fan_enable_disable",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Fan Enable/Disable",
        "section_id": "5.16.9.4",
        "section_title": "Relief-Fan Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans",
        "summary": "A relief fan is enabled when its associated supply fan is proven on; disabled otherwise.",
        "trigger_condition": "Associated supply fan proven on.",
        "required_behavior": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.",
        "page_hint": 129
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.4",
      "source_chunk_ids": [
        "chunk_454e88bc310a4cac"
      ],
      "chunk_id": "chunk_454e88bc310a4cac",
      "page_no": 129,
      "source_page_nos": [
        129
      ],
      "evidence_text": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the relief fan enable/disable logic.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_13a5a5c69fa3c6f4"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c8403067268be91a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_0_barometric_relief",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Fan Staging - Stage 0 (Barometric Relief)",
        "section_id": "5.16.9.7",
        "section_title": "Relief-Fan Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans",
        "summary": "When relief system is enabled and control loop output is above 5%, open motorized dampers to all enabled relief fans; close dampers when loop output drops to 0% for 5 minutes.",
        "trigger_condition": "Relief system enabled and control loop output above 5%.",
        "required_behavior": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.",
        "configurable_values": [
          "Threshold: 5%",
          "Close delay: 5 minutes"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.",
        "page_hint": 129
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7",
      "source_chunk_ids": [
        "chunk_d8f927d89a4e4966"
      ],
      "chunk_id": "chunk_d8f927d89a4e4966",
      "page_no": 129,
      "source_page_nos": [
        129
      ],
      "evidence_text": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the relief fan staging Stage 0 sequence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c8403067268be91a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_55384d7ee68c9a44",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_up",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Fan Staging - Stage Up",
        "section_id": "5.16.9.7",
        "section_title": "Relief-Fan Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans",
        "summary": "When control loop is above minimum speed plus 15%, start stage-up timer. Each time timer reaches 7 minutes, start next relief fan and reset timer. Timer resets and freezes if loop drops below threshold.",
        "trigger_condition": "Control loop output above minimum speed plus 15%.",
        "required_behavior": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.",
        "configurable_values": [
          "Stage-up timer: 7 minutes",
          "Threshold: minimum speed + 15%"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.",
        "page_hint": 129
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7",
      "source_chunk_ids": [
        "chunk_d8f927d89a4e4966"
      ],
      "chunk_id": "chunk_d8f927d89a4e4966",
      "page_no": 129,
      "source_page_nos": [
        129
      ],
      "evidence_text": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the relief fan staging Stage Up sequence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_55384d7ee68c9a44"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6f4dd1dc7c0e1d8d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_down",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Fan Staging - Stage Down",
        "section_id": "5.16.9.7",
        "section_title": "Relief-Fan Control",
        "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans",
        "summary": "When PID loop is below minimum speed, start stage-down timer. Each time timer reaches 5 minutes, shut off lag fan and reset timer. Timer resets and freezes if loop rises above minimum speed or all fans off.",
        "trigger_condition": "PID loop output below minimum speed.",
        "required_behavior": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).",
        "configurable_values": [
          "Stage-down timer: 5 minutes"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).",
        "page_hint": 130
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7",
      "source_chunk_ids": [
        "chunk_174d45a4145b4cc3"
      ],
      "chunk_id": "chunk_174d45a4145b4cc3",
      "page_no": 130,
      "source_page_nos": [
        130
      ],
      "evidence_text": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Evidence directly supports the relief fan staging Stage Down sequence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6f4dd1dc7c0e1d8d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e826fcdf839c290a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:supply_fan_start_stop",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Fan Start/Stop",
        "section_id": "5.17.1.1",
        "section_title": "Supply Fan Start/Stop",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan",
        "summary": "Fan runs during Warmup Mode, Setback Mode, and Occupied Mode when there are heating-fan requests, with a minimum runtime of 15 minutes.",
        "trigger_condition": "System is in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests",
        "required_behavior": "Fan shall run with a minimum runtime of 15 minutes.",
        "configurable_values": [
          "Minimum runtime: 15 minutes"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.",
        "page_hint": 146
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1",
      "source_chunk_ids": [
        "chunk_af48d3bf3dd1425e"
      ],
      "chunk_id": "chunk_af48d3bf3dd1425e",
      "page_no": 146,
      "source_page_nos": [
        146
      ],
      "evidence_text": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for supply fan start/stop.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e826fcdf839c290a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_0e469db223307945",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:totalize_airflow_from_vav_boxes",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Totalize Airflow from VAV Boxes",
        "section_id": "5.17.1.1",
        "section_title": "Supply Fan Start/Stop",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Totalize current airflow rate from VAV boxes to a software point for display, diagnostics, and filter alarm.",
        "trigger_condition": "System is operating (optional, if no AFMS)",
        "required_behavior": "Sum VAV box airflow rates to obtain overall supply air rate without an AFMS at the air-handler discharge.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.",
        "page_hint": 146
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1",
      "source_chunk_ids": [
        "chunk_af48d3bf3dd1425e"
      ],
      "chunk_id": "chunk_af48d3bf3dd1425e",
      "page_no": 146,
      "source_page_nos": [
        146
      ],
      "evidence_text": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for totalizing airflow.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_0e469db223307945"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d93f70cdc8f291e9",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_2:static_pressure_setpoint_reset_using_t_r_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Static Pressure Setpoint Reset using T&R Logic",
        "section_id": "5.17.1.2",
        "section_title": "Static Pressure Set-Point Reset",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan",
        "summary": "Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.17.1.2.",
        "trigger_condition": "Supply fan is proven ON",
        "required_behavior": "Reset static pressure setpoint using T&R logic with specified parameters.",
        "configurable_values": [
          "SP0: 120 Pa (0.5 in. w.c.)",
          "SPmin: 25 Pa (0.1 in. w.c.)",
          "SPmax: Max_DSP",
          "Td: 10 min",
          "T: 2 min",
          "I: 2",
          "R: Zone hot-duct static pressure reset requests",
          "SPtrim: –12 Pa (–0.05 in. w.c.)",
          "SPres: 15 Pa (+0.06 in. w.c.)",
          "SPres-max: 32 Pa (+0.13 in. w.c.)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.",
        "page_hint": 146
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.2",
      "source_chunk_ids": [
        "chunk_359e1115c91f4d93"
      ],
      "chunk_id": "chunk_359e1115c91f4d93",
      "page_no": 146,
      "source_page_nos": [
        146
      ],
      "evidence_text": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for static pressure setpoint reset.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d93f70cdc8f291e9"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_789839786224ff26",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_1:supply_air_temperature_control_loop_enable_disable",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Air Temperature Control Loop Enable/Disable",
        "section_id": "5.17.2.1",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Control loop is enabled when supply air fan is proven ON, disabled and output set to zero otherwise.",
        "trigger_condition": "Supply air fan proven ON",
        "required_behavior": "Enable control loop; if disabled, set output to zero.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.",
        "page_hint": 147
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.1",
      "source_chunk_ids": [
        "chunk_c71da865833b4d5d"
      ],
      "chunk_id": "chunk_c71da865833b4d5d",
      "page_no": 147,
      "source_page_nos": [
        147
      ],
      "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for supply air temperature control loop.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_789839786224ff26"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_790c75c342e49bac",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:supply_air_temperature_setpoint_reset_during_occupied_mode",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Air Temperature Setpoint Reset during Occupied Mode",
        "section_id": "5.17.2.2",
        "section_title": "Supply Air Temperature Setpoint",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "During Occupied Mode, SAT setpoint is reset using T&R logic between 21°C (70°F) and Max_HtgSAT.",
        "trigger_condition": "Occupied Mode",
        "required_behavior": "Reset SAT setpoint using T&R logic with parameters in Table 5.17.2.2.",
        "configurable_values": [
          "SP0: SPmax",
          "SPmin: 21°C (70°F)",
          "SPmax: Max_HtgSAT",
          "Td: 10 min",
          "T: 2 min",
          "I: 2",
          "R: Zone heating SAT requests",
          "SPtrim: –0.2°C (–0.4°F)",
          "SPres: +0.3°C (+0.6°F)",
          "SPres-max: +0.8°C (+1.4°F)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.",
        "page_hint": 147
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2",
      "source_chunk_ids": [
        "chunk_c71da865833b4d5d"
      ],
      "chunk_id": "chunk_c71da865833b4d5d",
      "page_no": 147,
      "source_page_nos": [
        147
      ],
      "evidence_text": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for SAT setpoint reset during occupied mode.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_790c75c342e49bac"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_64acad48f22d4c4b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:supply_air_temperature_setpoint_during_warmup_and_setback_modes",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Air Temperature Setpoint during Warmup and Setback Modes",
        "section_id": "5.17.2.2",
        "section_title": "Supply Air Temperature Setpoint",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "During Warmup Mode and Setback Mode, SAT setpoint is Max_HtgSAT.",
        "trigger_condition": "Warmup Mode or Setback Mode",
        "required_behavior": "Set SAT setpoint to Max_HtgSAT.",
        "configurable_values": [
          "Max_HtgSAT (design value)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.",
        "page_hint": 148
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2",
      "source_chunk_ids": [
        "chunk_e83a724fdd8d4c95"
      ],
      "chunk_id": "chunk_e83a724fdd8d4c95",
      "page_no": 148,
      "source_page_nos": [
        148
      ],
      "evidence_text": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for SAT setpoint during warmup/setback.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_64acad48f22d4c4b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_dcd881e52b52cf67",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_3:supply_air_temperature_control_via_pid_loop",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Air Temperature Control via PID Loop",
        "section_id": "5.17.2.3",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Supply air temperature is maintained at setpoint by a PID loop modulating the heating coil.",
        "trigger_condition": "Control loop enabled",
        "required_behavior": "Maintain SAT at setpoint by modulating heating coil valve.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.",
        "page_hint": 148
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.3",
      "source_chunk_ids": [
        "chunk_e83a724fdd8d4c95"
      ],
      "chunk_id": "chunk_e83a724fdd8d4c95",
      "page_no": 148,
      "source_page_nos": [
        148
      ],
      "evidence_text": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for SAT control via PID.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_dcd881e52b52cf67"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c9508e7a8ef57d05",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_1:maintenance_interval_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Maintenance Interval Alarm",
        "section_id": "5.17.3.1",
        "section_title": "Alarms",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan",
        "summary": "Level 4 alarm when fan has operated for more than 1500 hours; reset interval counter when alarm is acknowledged.",
        "trigger_condition": "Fan runtime exceeds 1500 hours",
        "required_behavior": "Generate Level 4 alarm; reset counter on acknowledgment.",
        "configurable_values": [
          "1500 hours"
        ],
        "fault_condition": "Fan runtime > 1500 hours",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.",
        "page_hint": 148
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.1",
      "source_chunk_ids": [
        "chunk_e83a724fdd8d4c95",
        "chunk_b07fc20e31174d76",
        "chunk_d4cb3579c74f4d83"
      ],
      "chunk_id": "chunk_e83a724fdd8d4c95",
      "page_no": 148,
      "source_page_nos": [
        148,
        161,
        264
      ],
      "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 3 chunks",
      "judge_reason": "Fault diagnostic rule for maintenance interval alarm.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c9508e7a8ef57d05"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_85bdfd960e21c536",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_2:fan_status_mismatch_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Fan Status Mismatch Alarm",
        "section_id": "5.17.3.2",
        "section_title": "Alarms",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan",
        "summary": "Fan alarm when status differs from command for 15 seconds: Level 2 if commanded ON but status OFF; Level 4 if commanded OFF but status ON.",
        "trigger_condition": "Status differs from command for 15 seconds",
        "required_behavior": "Generate alarm: Level 2 for commanded ON/status OFF; Level 4 for commanded OFF/status ON.",
        "configurable_values": [
          "15 seconds delay"
        ],
        "fault_condition": "Status != command for 15 seconds",
        "commissioning_check": null,
        "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4",
        "page_hint": 148
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.2",
      "source_chunk_ids": [
        "chunk_fbf9ed0ba0af4962",
        "chunk_e83a724fdd8d4c95",
        "chunk_dfabfc661e494f62",
        "chunk_d4cb3579c74f4d83"
      ],
      "chunk_id": "chunk_fbf9ed0ba0af4962",
      "page_no": 134,
      "source_page_nos": [
        134,
        148,
        161,
        264
      ],
      "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Fault diagnostic rule for fan status mismatch alarm.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_85bdfd960e21c536"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d5a17eaf3ed83609",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_3:filter_pressure_drop_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Filter Pressure Drop Alarm",
        "section_id": "5.17.3.3",
        "section_title": "Alarms",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes and airflow >20% of design. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.",
        "trigger_condition": "Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and airflow >20% of design",
        "required_behavior": "Generate Level 4 alarm. Alarm limit varies with airflow per formula.",
        "configurable_values": [
          "DP100 (filter high limit at design airflow)",
          "12.5 Pa (0.05 in.) constant threshold",
          "10 minutes delay",
          "20% airflow threshold"
        ],
        "fault_condition": "Filter DP > max(DPx, 12.5 Pa) for 10 minutes with airflow >20%",
        "commissioning_check": null,
        "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx=DP100(x)1.4",
        "page_hint": 148
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.17.3.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.3",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_e83a724fdd8d4c95"
      ],
      "chunk_id": "chunk_e83a724fdd8d4c95",
      "page_no": 148,
      "source_page_nos": [
        148
      ],
      "evidence_text": "5.17.3.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule for filter pressure drop alarm.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d5a17eaf3ed83609"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c85ac75b8eef3d83",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_10:afdd_fault_condition_alarm_level_and_content",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD: Fault Condition Alarm Level and Content",
        "section_id": "5.17.4.10",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "When a fault condition is reported, it shall be a Level 3 alarm including description and possible diagnoses from Table 5.17.4.5.",
        "trigger_condition": "Fault condition reported",
        "required_behavior": "Generate Level 3 alarm with description and possible diagnoses.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.",
        "page_hint": 151
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.10",
      "source_chunk_ids": [
        "chunk_f1b70e9f09cc4170"
      ],
      "chunk_id": "chunk_f1b70e9f09cc4170",
      "page_no": 151,
      "source_page_nos": [
        151
      ],
      "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition reporting rule.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c85ac75b8eef3d83"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c72582d0284f6124",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_duct_static_pressure_too_low_with_fan_at_full_speed_fc_1",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD: Duct Static Pressure Too Low with Fan at Full Speed (FC#1)",
        "section_id": "5.17.4.5",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Fault condition when duct static pressure average is below setpoint minus threshold and VFD speed is at or near maximum.",
        "trigger_condition": "DSP_avg < DSPSP - εDSP AND VFD speed ≥ 99% - εVFDSPD",
        "required_behavior": "Report fault condition with possible diagnoses: problem with VFD, mechanical problem with fan, fan undersized, SAT setpoint too high.",
        "configurable_values": [
          "εDSP: 25 Pa (0.1 in.)",
          "εVFDSPD: 5%"
        ],
        "fault_condition": "DSP_avg < DSPSP - εDSP and VFDSPD ≥ 99% - εVFDSPD",
        "commissioning_check": null,
        "evidence_quote": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)",
        "page_hint": 150
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5",
      "source_chunk_ids": [
        "chunk_e513780c8f2a4ce4"
      ],
      "chunk_id": "chunk_e513780c8f2a4ce4",
      "page_no": 150,
      "source_page_nos": [
        150
      ],
      "evidence_text": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for low duct static pressure.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c72582d0284f6124"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c4eacdd12650cb1c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_sat_too_low_in_full_heating_fc_2",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD: SAT Too Low in Full Heating (FC#2)",
        "section_id": "5.17.4.5",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Fault condition when supply air temperature average is below setpoint minus threshold and heating coil valve is at or near 100%.",
        "trigger_condition": "SAT_avg < SATSP - εSAT AND HC ≥ 99%",
        "required_behavior": "Report fault condition with possible diagnoses: SAT sensor error, heating coil valve stuck closed or actuator failure, fouled or undersized coil, HW temperature too low or unavailable, gas/electric heat unavailable.",
        "configurable_values": [
          "εSAT: 1°C (2°F)"
        ],
        "fault_condition": "SAT_avg < SATSP - εSAT and HC ≥ 99%",
        "commissioning_check": null,
        "evidence_quote": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable",
        "page_hint": 150
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5",
      "source_chunk_ids": [
        "chunk_e513780c8f2a4ce4",
        "chunk_033d53375d794bd7"
      ],
      "chunk_id": "chunk_e513780c8f2a4ce4",
      "page_no": 150,
      "source_page_nos": [
        150,
        152
      ],
      "evidence_text": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "AFDD fault condition for SAT too low.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c4eacdd12650cb1c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e535235e623b218a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_temperature_rise_across_inactive_heating_coil_fc_3",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD: Temperature Rise Across Inactive Heating Coil (FC#3)",
        "section_id": "5.17.4.5",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Fault condition when return air minus supply air temperature exceeds combined error threshold plus fan heat, and heating coil valve is at 0%.",
        "trigger_condition": "RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF AND HC = 0%",
        "required_behavior": "Report fault condition with possible diagnoses: HCET sensor error, HCLT sensor error, heating coil valve stuck open or leaking, gas/electric heat stuck on.",
        "configurable_values": [
          "εSAT: 1°C (2°F)",
          "εRAT: 1°C (2°F)",
          "ΔTSF: 1°C (2°F)"
        ],
        "fault_condition": "RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF and HC = 0%",
        "commissioning_check": null,
        "evidence_quote": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on",
        "page_hint": 150
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5",
      "source_chunk_ids": [
        "chunk_e513780c8f2a4ce4",
        "chunk_033d53375d794bd7"
      ],
      "chunk_id": "chunk_e513780c8f2a4ce4",
      "page_no": 150,
      "source_page_nos": [
        150,
        152
      ],
      "evidence_text": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "AFDD fault condition for temperature rise across inactive coil.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e535235e623b218a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_875baf6d0d70695e",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_7:afdd_evaluation_suspension_conditions",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD: Evaluation Suspension Conditions",
        "section_id": "5.17.4.7",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Evaluation of fault conditions is suspended when AHU is not operating and for ModeDelay minutes after a change in mode of any Zone Group served.",
        "trigger_condition": "AHU not operating OR mode change of any Zone Group",
        "required_behavior": "Suspend AFDD evaluation for ModeDelay minutes after mode change.",
        "configurable_values": [
          "ModeDelay: 30 minutes (default)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU",
        "page_hint": 151
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.7",
      "source_chunk_ids": [
        "chunk_b65952fcc4ce4c37",
        "chunk_f1b70e9f09cc4170",
        "chunk_730516069ace4dac"
      ],
      "chunk_id": "chunk_b65952fcc4ce4c37",
      "page_no": 145,
      "source_page_nos": [
        145,
        151,
        170
      ],
      "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 3 chunks",
      "judge_reason": "AFDD evaluation suspension conditions.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_875baf6d0d70695e"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_5b57e82b35bffc89",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_8:afdd_alarm_delay_for_fault_reporting",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD: Alarm Delay for Fault Reporting",
        "section_id": "5.17.4.8",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "A fault condition must be continuously TRUE for AlarmDelay minutes before being reported to the operator.",
        "trigger_condition": "Fault condition evaluates as TRUE",
        "required_behavior": "Wait AlarmDelay minutes before reporting.",
        "configurable_values": [
          "AlarmDelay: 30 minutes (default)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.",
        "page_hint": 151
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.8",
      "source_chunk_ids": [
        "chunk_b65952fcc4ce4c37",
        "chunk_f1b70e9f09cc4170",
        "chunk_730516069ace4dac",
        "chunk_6fabc6df5f444bdc",
        "chunk_b0a838a26f6b4fee",
        "chunk_d5fc3140650041ec"
      ],
      "chunk_id": "chunk_b65952fcc4ce4c37",
      "page_no": 145,
      "source_page_nos": [
        145,
        151,
        170,
        235,
        262,
        268
      ],
      "evidence_text": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 6 chunks",
      "judge_reason": "AFDD alarm delay rule.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_5b57e82b35bffc89"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_cda65871d75bfa05",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_9:afdd_test_mode_for_instant_testing",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD: Test Mode for Instant Testing",
        "section_id": "5.17.4.9",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Dual-fan dual-duct heating VAV AHU",
        "summary": "Test mode temporarily sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing.",
        "trigger_condition": "Test mode activated",
        "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.",
        "configurable_values": [
          "TestModeDelay: 120 minutes (default)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.",
        "page_hint": 151
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.9",
      "source_chunk_ids": [
        "chunk_b65952fcc4ce4c37",
        "chunk_f1b70e9f09cc4170",
        "chunk_730516069ace4dac",
        "chunk_d5fc3140650041ec"
      ],
      "chunk_id": "chunk_b65952fcc4ce4c37",
      "page_no": 145,
      "source_page_nos": [
        145,
        151,
        170,
        268
      ],
      "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "AFDD test mode rule.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_cda65871d75bfa05"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_cfc57c4b3b1376a7",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_1:freeze_protection_stage_1",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Freeze Protection Stage 1",
        "section_id": "5.18.11.1",
        "section_title": "Freeze Protection",
        "equipment_scope": "SZVAV AHU",
        "summary": "If SAT drops below 4°C (40°F) for 5 minutes, send two or more heating hot-water plant requests, override OA damper to minimum position, and modulate heating coil to maintain SAT of at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.",
        "trigger_condition": "SAT < 4°C for 5 minutes",
        "required_behavior": "Send heating plant requests, set OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C; disable when SAT > 7°C for 5 minutes",
        "configurable_values": [
          "Temperature thresholds (4°C, 6°C, 7°C)",
          "Time delays (5 minutes)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.",
        "page_hint": 160
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.1",
      "source_chunk_ids": [
        "chunk_ad0d1fd258dc4e6b"
      ],
      "chunk_id": "chunk_ad0d1fd258dc4e6b",
      "page_no": 160,
      "source_page_nos": [
        160
      ],
      "evidence_text": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: freeze protection stage 1.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_cfc57c4b3b1376a7"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f0e059d0d59a40d0",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_1:maintenance_interval_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Maintenance Interval Alarm",
        "section_id": "5.18.12.1",
        "section_title": "Alarms",
        "equipment_scope": "SZVAV AHU",
        "summary": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.",
        "trigger_condition": "Fan runtime > 1500 hours",
        "required_behavior": "Generate Level 4 alarm; reset counter on acknowledgment",
        "configurable_values": [
          "1500 hours"
        ],
        "fault_condition": "Fan runtime > 1500 hours",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.",
        "page_hint": 161
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.1",
      "source_chunk_ids": [
        "chunk_e83a724fdd8d4c95",
        "chunk_b07fc20e31174d76",
        "chunk_d4cb3579c74f4d83"
      ],
      "chunk_id": "chunk_e83a724fdd8d4c95",
      "page_no": 148,
      "source_page_nos": [
        148,
        161,
        264
      ],
      "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 3 chunks",
      "judge_reason": "Fault diagnostic rule: maintenance interval alarm.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f0e059d0d59a40d0"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_216ae9a3b38e02da",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_2:fan_status_mismatch_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Fan Status Mismatch Alarm",
        "section_id": "5.18.12.2",
        "section_title": "Alarms",
        "equipment_scope": "SZVAV AHU supply fan",
        "summary": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.",
        "trigger_condition": "Status differs from command for 15 seconds",
        "required_behavior": "Generate Level 2 alarm if commanded ON but status OFF; Level 4 if commanded OFF but status ON",
        "configurable_values": [
          "15 seconds"
        ],
        "fault_condition": "Status ≠ command for 15 seconds",
        "commissioning_check": null,
        "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4",
        "page_hint": 161
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.2",
      "source_chunk_ids": [
        "chunk_fbf9ed0ba0af4962",
        "chunk_e83a724fdd8d4c95",
        "chunk_dfabfc661e494f62",
        "chunk_d4cb3579c74f4d83"
      ],
      "chunk_id": "chunk_fbf9ed0ba0af4962",
      "page_no": 134,
      "source_page_nos": [
        134,
        148,
        161,
        264
      ],
      "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Fault diagnostic rule: fan status mismatch alarm.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_216ae9a3b38e02da"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_8a058c38edb650e5",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_11:afdd_alarm_delay_and_reporting",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Alarm Delay and Reporting",
        "section_id": "5.18.13.11",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.",
        "trigger_condition": "Fault condition TRUE",
        "required_behavior": "Wait AlarmDelay minutes before reporting",
        "configurable_values": [
          "AlarmDelay (default 30 minutes)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.",
        "page_hint": 170
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.11",
      "source_chunk_ids": [
        "chunk_b65952fcc4ce4c37",
        "chunk_f1b70e9f09cc4170",
        "chunk_730516069ace4dac",
        "chunk_6fabc6df5f444bdc",
        "chunk_b0a838a26f6b4fee",
        "chunk_d5fc3140650041ec"
      ],
      "chunk_id": "chunk_b65952fcc4ce4c37",
      "page_no": 145,
      "source_page_nos": [
        145,
        151,
        170,
        235,
        262,
        268
      ],
      "evidence_text": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 6 chunks",
      "judge_reason": "Fault diagnostic rule: AFDD alarm delay and reporting.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_8a058c38edb650e5"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b1f2e8f09df7d9e3",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_12:afdd_test_mode",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Test Mode",
        "section_id": "5.18.13.12",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.",
        "trigger_condition": "Test mode activated",
        "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes",
        "configurable_values": [
          "TestModeDelay (default 120 minutes)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.",
        "page_hint": 170
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.12",
      "source_chunk_ids": [
        "chunk_b65952fcc4ce4c37",
        "chunk_f1b70e9f09cc4170",
        "chunk_730516069ace4dac",
        "chunk_d5fc3140650041ec"
      ],
      "chunk_id": "chunk_b65952fcc4ce4c37",
      "page_no": 145,
      "source_page_nos": [
        145,
        151,
        170,
        268
      ],
      "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Fault diagnostic rule: AFDD test mode.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b1f2e8f09df7d9e3"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c303ea7b97cecbf4",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_13:afdd_alarm_level_and_content",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Alarm Level and Content",
        "section_id": "5.18.13.13",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.",
        "trigger_condition": "Fault condition reported",
        "required_behavior": "Generate Level 3 alarm with fault description and possible diagnoses",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.",
        "page_hint": 170
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.13",
      "source_chunk_ids": [
        "chunk_56190ceca30a40dc"
      ],
      "chunk_id": "chunk_56190ceca30a40dc",
      "page_no": 170,
      "source_page_nos": [
        170
      ],
      "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule: AFDD alarm level and content.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c303ea7b97cecbf4"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f7b4a12dfdc187be",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_2:afdd_operating_state_definition",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Operating State Definition",
        "section_id": "5.18.13.2",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "The OS of each AHU shall be defined by the commanded positions of heating coil valve, cooling coil valve, and economizer damper per Table 5.18.13.2.",
        "trigger_condition": "Continuous evaluation",
        "required_behavior": "Determine OS based on valve and damper positions",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.",
        "page_hint": 162
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.2",
      "source_chunk_ids": [
        "chunk_f0329405685f4334"
      ],
      "chunk_id": "chunk_f0329405685f4334",
      "page_no": 162,
      "source_page_nos": [
        162
      ],
      "evidence_text": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule: AFDD operating state definition.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f7b4a12dfdc187be"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_a8dc6b862ed5ede7",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_2",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Fault Condition FC#2",
        "section_id": "5.18.13.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "FC#2: MAT too low; should be between OAT and RAT. Equation: MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]. Applies to OS#1–#5.",
        "trigger_condition": "Equation true",
        "required_behavior": "Report fault with possible diagnoses: RAT, MAT, or OAT sensor error",
        "configurable_values": [
          "ε_MAT (default 3°C)",
          "ε_RAT (default 1°C)",
          "ε_OAT (default 1°C or 3°C)"
        ],
        "fault_condition": "MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]",
        "commissioning_check": null,
        "evidence_quote": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
        "page_hint": 165
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6",
      "source_chunk_ids": [
        "chunk_6309e9287fa74aca",
        "chunk_1cb7734f3edc400e"
      ],
      "chunk_id": "chunk_6309e9287fa74aca",
      "page_no": 141,
      "source_page_nos": [
        141,
        165
      ],
      "evidence_text": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Fault diagnostic rule: AFDD FC#2.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_a8dc6b862ed5ede7"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_0d8466f2a6687541",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_10",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Fault Condition FC#10",
        "section_id": "5.18.13.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "FC#10: OAT and MAT should be approximately equal. Equation: |MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2). Applies to OS#3.",
        "trigger_condition": "Equation true",
        "required_behavior": "Report fault with possible diagnoses: MAT or OAT sensor error, leaking economizer damper",
        "configurable_values": [
          "ε_MAT (default 3°C)",
          "ε_OAT (default 1°C or 3°C)"
        ],
        "fault_condition": "|MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2)",
        "commissioning_check": null,
        "evidence_quote": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator",
        "page_hint": 167
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6",
      "source_chunk_ids": [
        "chunk_b25b8a471b3e42a5",
        "chunk_62c6c1de31ba46a9"
      ],
      "chunk_id": "chunk_b25b8a471b3e42a5",
      "page_no": 142,
      "source_page_nos": [
        142,
        167
      ],
      "evidence_text": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Fault diagnostic rule: AFDD FC#10.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_0d8466f2a6687541"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_2cf998652ff1385d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_3",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Fault Condition FC#3",
        "section_id": "5.18.13.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "FC#3: MAT too high; should be between OAT and RAT. Equation: MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]. Applies to OS#1–#5.",
        "trigger_condition": "Equation true",
        "required_behavior": "Report fault with possible diagnoses: RAT, MAT, or OAT sensor error",
        "configurable_values": [
          "ε_MAT (default 3°C)",
          "ε_RAT (default 1°C)",
          "ε_OAT (default 1°C or 3°C)"
        ],
        "fault_condition": "MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]",
        "commissioning_check": null,
        "evidence_quote": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
        "page_hint": 166
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6",
      "source_chunk_ids": [
        "chunk_55e193d187694401"
      ],
      "chunk_id": "chunk_55e193d187694401",
      "page_no": 166,
      "source_page_nos": [
        166
      ],
      "evidence_text": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule: AFDD FC#3.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_2cf998652ff1385d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_8948424d55c93d9b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_7",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Fault Condition FC#7",
        "section_id": "5.18.13.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "FC#7: SAT too low in full heating. Equation: SAT_avg < SATsp - ε_SAT and HC ≥ 99%. Applies to OS#1.",
        "trigger_condition": "Equation true",
        "required_behavior": "Report fault with possible diagnoses: sensor errors, valve issues, coil issues, etc.",
        "configurable_values": [
          "ε_SAT (default 1°C)"
        ],
        "fault_condition": "SAT_avg < SATsp - ε_SAT and HC ≥ 99%",
        "commissioning_check": null,
        "evidence_quote": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator",
        "page_hint": 166
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6",
      "source_chunk_ids": [
        "chunk_55e193d187694401"
      ],
      "chunk_id": "chunk_55e193d187694401",
      "page_no": 166,
      "source_page_nos": [
        166
      ],
      "evidence_text": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule: AFDD FC#7.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_8948424d55c93d9b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c13590105da95dad",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_13",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Fault Condition FC#13",
        "section_id": "5.18.13.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "FC#13: SAT too high in full cooling. Equation: SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%. Applies to OS#3, #4.",
        "trigger_condition": "Equation true",
        "required_behavior": "Report fault with possible diagnoses: sensor errors, cooling coil issues, stuck heating, etc.",
        "configurable_values": [
          "ε_SAT (default 1°C)"
        ],
        "fault_condition": "SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%",
        "commissioning_check": null,
        "evidence_quote": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open",
        "page_hint": 168
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6",
      "source_chunk_ids": [
        "chunk_2a2e3c10c2c24238"
      ],
      "chunk_id": "chunk_2a2e3c10c2c24238",
      "page_no": 168,
      "source_page_nos": [
        168
      ],
      "evidence_text": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule: AFDD FC#13.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c13590105da95dad"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_89d36c88a6fc1b36",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_9:afdd_evaluation_suspension_conditions",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD Evaluation Suspension Conditions",
        "section_id": "5.18.13.9",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "SZVAV AHU",
        "summary": "Evaluation of fault conditions shall be suspended when AHU is not operating and for a period of ModeDelay minutes following a change in mode of any Zone Group served by the AHU.",
        "trigger_condition": "AHU not operating or mode change",
        "required_behavior": "Suspend fault condition evaluation",
        "configurable_values": [
          "ModeDelay (default 30 minutes)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU",
        "page_hint": 170
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.9",
      "source_chunk_ids": [
        "chunk_b65952fcc4ce4c37",
        "chunk_f1b70e9f09cc4170",
        "chunk_730516069ace4dac"
      ],
      "chunk_id": "chunk_b65952fcc4ce4c37",
      "page_no": 145,
      "source_page_nos": [
        145,
        151,
        170
      ],
      "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 3 chunks",
      "judge_reason": "Fault diagnostic rule: AFDD evaluation suspension conditions.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_89d36c88a6fc1b36"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_4e66df28d2857694",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_1:supply_fan_run_condition",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Fan Run Condition",
        "section_id": "5.18.4.1",
        "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset",
        "equipment_scope": "SZVAV AHU supply fan",
        "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.",
        "trigger_condition": "Unit is in any mode other than Unoccupied Mode",
        "required_behavior": "Supply fan runs",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.",
        "page_hint": 153
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.1",
      "source_chunk_ids": [
        "chunk_ee8d7652b84d4247",
        "chunk_b4085da21f504af1"
      ],
      "chunk_id": "chunk_ee8d7652b84d4247",
      "page_no": 153,
      "source_page_nos": [
        153,
        263
      ],
      "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Operational sequence: supply fan run condition.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_4e66df28d2857694"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9c95b80074aad9ae",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_2:fan_speed_ramp_limitation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Fan Speed Ramp Limitation",
        "section_id": "5.18.4.2",
        "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset",
        "equipment_scope": "SZVAV AHU supply fan",
        "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.",
        "trigger_condition": "Fan speed change command",
        "required_behavior": "Limit fan speed changes to ≤10% per minute",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.",
        "page_hint": 153
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.2",
      "source_chunk_ids": [
        "chunk_ee8d7652b84d4247",
        "chunk_b4085da21f504af1"
      ],
      "chunk_id": "chunk_ee8d7652b84d4247",
      "page_no": 153,
      "source_page_nos": [
        153,
        263
      ],
      "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Operational sequence: fan speed ramp limitation.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9c95b80074aad9ae"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ac114bf5447d4a01",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_3:medium_fan_speed_reset_based_on_oat",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Medium Fan Speed Reset Based on OAT",
        "section_id": "5.18.4.3",
        "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset",
        "equipment_scope": "SZVAV AHU supply fan",
        "summary": "Medium fan speed MedSpeed is reset linearly based on outdoor air temperature from MinSpeed when OAT ≥ Endpoint #1 to MaxCoolSpeed when OAT ≤ Endpoint #2.",
        "trigger_condition": "Outdoor air temperature changes",
        "required_behavior": "Reset MedSpeed linearly between MinSpeed and MaxCoolSpeed based on OAT, with endpoints defined by zone temperature and MaxDPT",
        "configurable_values": [
          "MinSpeed",
          "MaxCoolSpeed",
          "MaxDPT",
          "Zone temperature"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.",
        "page_hint": 153
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.3",
      "source_chunk_ids": [
        "chunk_b031b57f31cf49f8"
      ],
      "chunk_id": "chunk_b031b57f31cf49f8",
      "page_no": 153,
      "source_page_nos": [
        153
      ],
      "evidence_text": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: medium fan speed reset based on OAT.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ac114bf5447d4a01"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9837e3d1a16450e4",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_4:supply_air_temperature_deadband_setpoint",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Supply Air Temperature Deadband Setpoint",
        "section_id": "5.18.4.4",
        "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset",
        "equipment_scope": "SZVAV AHU",
        "summary": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).",
        "trigger_condition": "Zone State is deadband",
        "required_behavior": "Set SATsp and SATsp-C to the average of zone heating and cooling setpoints, clamped between 21°C and 24°C",
        "configurable_values": [
          "Zone heating setpoint",
          "Zone cooling setpoint"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).",
        "page_hint": 153
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.4",
      "source_chunk_ids": [
        "chunk_6fef2fedf985407b"
      ],
      "chunk_id": "chunk_6fef2fedf985407b",
      "page_no": 153,
      "source_page_nos": [
        153
      ],
      "evidence_text": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: SAT deadband setpoint.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9837e3d1a16450e4"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_5b34b1ad96209cde",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_5:fan_speed_and_sat_setpoint_control_map",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Fan Speed and SAT Setpoint Control Map",
        "section_id": "5.18.4.5",
        "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset",
        "equipment_scope": "SZVAV AHU",
        "summary": "When supply fan is proven ON, fan speed and SAT setpoints are controlled as per Figures 5.18.4.5-1 through 5.18.4.5-3, with separate gains for each section of the control map.",
        "trigger_condition": "Supply fan proven ON",
        "required_behavior": "Control fan speed and SAT setpoints according to the control diagram; provide separate gains for each section or adjust x-axis thresholds for stable control",
        "configurable_values": [
          "Gains for each section of control map",
          "x-axis thresholds"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.",
        "page_hint": 153
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.5",
      "source_chunk_ids": [
        "chunk_acbab313ca964878"
      ],
      "chunk_id": "chunk_acbab313ca964878",
      "page_no": 153,
      "source_page_nos": [
        153
      ],
      "evidence_text": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: fan speed and SAT control map.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_5b34b1ad96209cde"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_198c207c37cf2df7",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:fan_speed_reset_in_heating_and_cooling",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Fan Speed Reset in Heating and Cooling",
        "section_id": "5.18.4.6",
        "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset",
        "equipment_scope": "SZVAV AHU supply fan",
        "summary": "Fan speed is reset based on heating or cooling loop signal: from MaxHeatSpeed to MinSpeed for 100% to 50% heating, MinSpeed for 50% to 0% heating and deadband, MinSpeed for 0% to 25% cooling, reset from MinSpeed to MedSpeed for 25% to 50% cooling, MedSpeed for 50% to 75% cooling, and reset from MedSpeed to MaxCoolSpeed for 75% to 100% cooling.",
        "trigger_condition": "Heating or cooling loop signal value",
        "required_behavior": "Reset fan speed according to the specified ranges",
        "configurable_values": [
          "MaxHeatSpeed",
          "MinSpeed",
          "MedSpeed",
          "MaxCoolSpeed"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.",
        "page_hint": 154
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6",
      "source_chunk_ids": [
        "chunk_66f708264789485f"
      ],
      "chunk_id": "chunk_66f708264789485f",
      "page_no": 154,
      "source_page_nos": [
        154
      ],
      "evidence_text": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: fan speed reset in heating and cooling.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_198c207c37cf2df7"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_bdcf0b90b0a66677",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:sat_control_loop_enable_for_satsp",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "SAT Control Loop Enable for SATsp",
        "section_id": "5.18.5.2",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "SZVAV AHU",
        "summary": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.",
        "trigger_condition": "Supply fan proven ON",
        "required_behavior": "Enable SATsp control loop; disable and set to neutral when fan is off",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.",
        "page_hint": 156
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2",
      "source_chunk_ids": [
        "chunk_0855dfb051f047a1"
      ],
      "chunk_id": "chunk_0855dfb051f047a1",
      "page_no": 156,
      "source_page_nos": [
        156
      ],
      "evidence_text": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: SAT control loop enable for SATsp.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_bdcf0b90b0a66677"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_7590fff5dd1acf0d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:sat_control_loop_mapping_for_heating_and_economizer",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "SAT Control Loop Mapping for Heating and Economizer",
        "section_id": "5.18.5.2",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "SZVAV AHU",
        "summary": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil and economizer dampers as shown in Figure 5.18.5.2.",
        "trigger_condition": "SATsp control loop enabled",
        "required_behavior": "Control SAT to SATsp by modulating heating coil and economizer dampers per Figure 5.18.5.2",
        "configurable_values": [
          "MinOA-P",
          "MaxOA-P"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.",
        "page_hint": 156
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2",
      "source_chunk_ids": [
        "chunk_0855dfb051f047a1"
      ],
      "chunk_id": "chunk_0855dfb051f047a1",
      "page_no": 156,
      "source_page_nos": [
        156
      ],
      "evidence_text": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: SAT control loop mapping for heating and economizer.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_7590fff5dd1acf0d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_40d5f016c3ba2c5f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:satsp_c_control_loop_action",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "SATsp-C Control Loop Action",
        "section_id": "5.18.5.3",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "SZVAV AHU",
        "summary": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.",
        "trigger_condition": "SATsp-C control loop enabled",
        "required_behavior": "Modulate cooling coil to maintain SAT at SATsp-C",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.",
        "page_hint": 156
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3",
      "source_chunk_ids": [
        "chunk_0ecdc9cb594541f7"
      ],
      "chunk_id": "chunk_0ecdc9cb594541f7",
      "page_no": 156,
      "source_page_nos": [
        156
      ],
      "evidence_text": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: SATsp-C control loop action.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_40d5f016c3ba2c5f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_bc7f3b67238aa0bd",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:satsp_c_control_loop_enable",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "SATsp-C Control Loop Enable",
        "section_id": "5.18.5.3",
        "section_title": "Supply Air Temperature Control",
        "equipment_scope": "SZVAV AHU",
        "summary": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.",
        "trigger_condition": "Supply fan proven ON and Zone State is cooling",
        "required_behavior": "Enable SATsp-C control loop; disable and set to neutral otherwise",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.",
        "page_hint": 156
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3",
      "source_chunk_ids": [
        "chunk_0ecdc9cb594541f7"
      ],
      "chunk_id": "chunk_0ecdc9cb594541f7",
      "page_no": 156,
      "source_page_nos": [
        156
      ],
      "evidence_text": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: SATsp-C control loop enable.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_bc7f3b67238aa0bd"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_881555a59c71b92c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_oa_control_loop_with_flow_station",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum OA Control Loop with Flow Station",
        "section_id": "5.18.6.3",
        "section_title": "Minimum Outdoor Air Control",
        "equipment_scope": "SZVAV AHU with OA flow measurement station",
        "summary": "Minimum outdoor air control loop is enabled when supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.",
        "trigger_condition": "Supply fan proven on and Occupied Mode",
        "required_behavior": "Enable minimum OA control loop; otherwise disable and set output to zero",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.",
        "page_hint": 158
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3",
      "source_chunk_ids": [
        "chunk_eddfd4a81bed42c0"
      ],
      "chunk_id": "chunk_eddfd4a81bed42c0",
      "page_no": 158,
      "source_page_nos": [
        158
      ],
      "evidence_text": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: minimum OA control loop enable.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_881555a59c71b92c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b510ec8ca1ccbf4a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_oa_flow_control_with_flow_station",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum OA Flow Control with Flow Station",
        "section_id": "5.18.6.3",
        "section_title": "Minimum Outdoor Air Control",
        "equipment_scope": "SZVAV AHU with OA flow measurement station",
        "summary": "The minimum outdoor airflow rate shall be maintained at MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.",
        "trigger_condition": "Minimum OA control loop enabled",
        "required_behavior": "Maintain OA flow at MinOAsp by modulating MinOA-P via reverse-acting loop",
        "configurable_values": [
          "MinOAsp"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.",
        "page_hint": 158
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3",
      "source_chunk_ids": [
        "chunk_eddfd4a81bed42c0"
      ],
      "chunk_id": "chunk_eddfd4a81bed42c0",
      "page_no": 158,
      "source_page_nos": [
        158
      ],
      "evidence_text": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: minimum OA flow control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b510ec8ca1ccbf4a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_92fade63acd31157",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_1:economizer_lockout_disable",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Economizer Lockout Disable",
        "section_id": "5.18.7.1",
        "section_title": "Economizer Lockout",
        "equipment_scope": "SZVAV AHU",
        "summary": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.",
        "trigger_condition": "Economizer high limit exceeded per Section 5.1.17",
        "required_behavior": "Disable economizer damper sequencing",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.",
        "page_hint": 158
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.1",
      "source_chunk_ids": [
        "chunk_e944c5057e744b7a"
      ],
      "chunk_id": "chunk_e944c5057e744b7a",
      "page_no": 158,
      "source_page_nos": [
        158
      ],
      "evidence_text": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: economizer lockout.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_92fade63acd31157"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_fa6809905519c6d3",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_2:economizer_reenable_delay",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Economizer Reenable Delay",
        "section_id": "5.18.7.2",
        "section_title": "Economizer Lockout",
        "equipment_scope": "SZVAV AHU",
        "summary": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.",
        "trigger_condition": "Economizer disabled or enabled",
        "required_behavior": "Prevent reenabling for 10 minutes after disable, and vice versa",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.",
        "page_hint": 158
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.2",
      "source_chunk_ids": [
        "chunk_e944c5057e744b7a"
      ],
      "chunk_id": "chunk_e944c5057e744b7a",
      "page_no": 158,
      "source_page_nos": [
        158
      ],
      "evidence_text": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: economizer reenable delay.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_fa6809905519c6d3"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_4f8ce98a1f5a0b1b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_3:maxoa_p_setpoint_based_on_economizer_state",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "MaxOA-P Setpoint Based on Economizer State",
        "section_id": "5.18.7.3",
        "section_title": "Economizer Lockout",
        "equipment_scope": "SZVAV AHU",
        "summary": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.",
        "trigger_condition": "Economizer enabled or disabled",
        "required_behavior": "Set MaxOA-P to 100% when enabled, to MinOA-P when disabled",
        "configurable_values": [
          "MinOA-P"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.",
        "page_hint": 158
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.3",
      "source_chunk_ids": [
        "chunk_e944c5057e744b7a"
      ],
      "chunk_id": "chunk_e944c5057e744b7a",
      "page_no": 158,
      "source_page_nos": [
        158
      ],
      "evidence_text": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: MaxOA-P setpoint based on economizer state.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_4f8ce98a1f5a0b1b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_26daaaeb93b0b3ae",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_damper_enable_for_direct_building_pressure_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Damper Enable for Direct Building Pressure Control",
        "section_id": "5.18.8.1",
        "section_title": "Control of Actuated Relief Dampers without Fans",
        "equipment_scope": "SZVAV AHU with actuated relief dampers and building pressure sensor",
        "summary": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
        "trigger_condition": "Supply fan proven ON",
        "required_behavior": "Enable relief dampers; close when disabled",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
        "page_hint": 159
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1",
      "source_chunk_ids": [
        "chunk_a035fe9974724194",
        "chunk_5d114ed4d6ad4215"
      ],
      "chunk_id": "chunk_a035fe9974724194",
      "page_no": 128,
      "source_page_nos": [
        128,
        159
      ],
      "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Operational sequence: relief damper enable for direct building pressure control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_26daaaeb93b0b3ae"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b764773be33403fa",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_damper_modulation_for_direct_building_pressure_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Damper Modulation for Direct Building Pressure Control",
        "section_id": "5.18.8.1",
        "section_title": "Control of Actuated Relief Dampers without Fans",
        "equipment_scope": "SZVAV AHU with actuated relief dampers and building pressure sensor",
        "summary": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.",
        "trigger_condition": "Relief dampers enabled",
        "required_behavior": "Modulate relief dampers to maintain 12 Pa building static pressure using P-only control",
        "configurable_values": [
          "Building static pressure setpoint (12 Pa)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.",
        "page_hint": 159
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1",
      "source_chunk_ids": [
        "chunk_a035fe9974724194",
        "chunk_5d114ed4d6ad4215"
      ],
      "chunk_id": "chunk_a035fe9974724194",
      "page_no": 128,
      "source_page_nos": [
        128,
        159
      ],
      "evidence_text": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Operational sequence: relief damper modulation for direct building pressure control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b764773be33403fa"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c01cfb5d65360d60",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_damper_enable_for_passive_building_pressure_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Damper Enable for Passive Building Pressure Control",
        "section_id": "5.18.8.2",
        "section_title": "Control of Actuated Relief Dampers without Fans",
        "equipment_scope": "SZVAV AHU with actuated relief dampers without building pressure sensor",
        "summary": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.",
        "trigger_condition": "Supply fan proven ON and any OA damper open",
        "required_behavior": "Enable relief dampers; close when disabled",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.",
        "page_hint": 159
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2",
      "source_chunk_ids": [
        "chunk_5d114ed4d6ad4215"
      ],
      "chunk_id": "chunk_5d114ed4d6ad4215",
      "page_no": 159,
      "source_page_nos": [
        159
      ],
      "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: relief damper enable for passive building pressure control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c01cfb5d65360d60"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e63e4ef5399e42ac",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_damper_position_reset_for_passive_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Relief Damper Position Reset for Passive Control",
        "section_id": "5.18.8.2",
        "section_title": "Control of Actuated Relief Dampers without Fans",
        "equipment_scope": "SZVAV AHU with actuated relief dampers without building pressure sensor",
        "summary": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as MinOAsp is reset from MinOA to DesOA.",
        "trigger_condition": "MinOAsp changes",
        "required_behavior": "Reset relief damper position linearly between MinRelief and MaxRelief based on MinOAsp relative to MinOA and DesOA",
        "configurable_values": [
          "MinRelief",
          "MaxRelief",
          "MinOA",
          "DesOA"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.",
        "page_hint": 159
      },
      "confidence_score": 1.0,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2",
      "source_chunk_ids": [
        "chunk_db74e106d5444186"
      ],
      "chunk_id": "chunk_db74e106d5444186",
      "page_no": 159,
      "source_page_nos": [
        159
      ],
      "evidence_text": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence: relief damper position reset for passive control.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e63e4ef5399e42ac"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c30d0cbb6991b505",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "application_guidance",
      "canonical_key_candidate": "ashrae:g36:application_guidance:5_19_1_1:room_temperature_control_method_application",
      "structured_payload_candidate": {
        "knowledge_type": "application_guidance",
        "title": "Room Temperature Control Method Application",
        "section_id": "5.19.1.1",
        "section_title": "Exhaust Fan Start/Stop",
        "equipment_scope": "General Constant Speed Exhaust Fan",
        "summary": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).",
        "page_hint": 171
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1",
      "source_chunk_ids": [
        "chunk_2f565c2f003945ca"
      ],
      "chunk_id": "chunk_2f565c2f003945ca",
      "page_no": 171,
      "source_page_nos": [
        171
      ],
      "evidence_text": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Application guidance on when to use method.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c30d0cbb6991b505"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ab543b9f833fc080",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_19_1_1:exhaust_fan_start_stop_option_b_cycle_to_maintain_room_temperature",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Exhaust Fan Start/Stop - Option b: Cycle to Maintain Room Temperature",
        "section_id": "5.19.1.1",
        "section_title": "Exhaust Fan Start/Stop",
        "equipment_scope": "General Constant Speed Exhaust Fan",
        "summary": "Exhaust fan runs when zone temperature rises above active cooling setpoint until zone temperature falls more than 1°C (2°F) below active cooling setpoint for 2 minutes.",
        "trigger_condition": "Zone temperature rises above the active cooling setpoint.",
        "required_behavior": "Exhaust fan shall run until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.",
        "configurable_values": [
          "1°C (2°F) hysteresis",
          "2 minutes timer"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.",
        "page_hint": 171
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1",
      "source_chunk_ids": [
        "chunk_2f565c2f003945ca"
      ],
      "chunk_id": "chunk_2f565c2f003945ca",
      "page_no": 171,
      "source_page_nos": [
        171
      ],
      "evidence_text": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Clear operational sequence with evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ab543b9f833fc080"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_17e9ff04a94dc974",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_1:maintenance_interval_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Maintenance Interval Alarm",
        "section_id": "5.19.2.1",
        "section_title": "Alarms",
        "equipment_scope": "General Constant Speed Exhaust Fan",
        "summary": "Generate a Level 4 alarm when the fan has operated for more than 3,000 hours. Reset interval counter when alarm is acknowledged.",
        "trigger_condition": "Fan has operated for more than 3,000 hours.",
        "required_behavior": "Generate Level 4 alarm. Reset interval counter when alarm is acknowledged.",
        "configurable_values": [
          "3,000 hours"
        ],
        "fault_condition": "Fan runtime exceeds 3,000 hours.",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.",
        "page_hint": 171
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.1",
      "source_chunk_ids": [
        "chunk_2f565c2f003945ca"
      ],
      "chunk_id": "chunk_2f565c2f003945ca",
      "page_no": 171,
      "source_page_nos": [
        171
      ],
      "evidence_text": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Specific fault diagnostic rule for maintenance interval.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_17e9ff04a94dc974"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f04fa28f9d1ae2f6",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_2:fan_alarm_status_command_mismatch",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Fan Alarm - Status/Command Mismatch",
        "section_id": "5.19.2.2",
        "section_title": "Alarms",
        "equipment_scope": "General Constant Speed Exhaust Fan",
        "summary": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded on, status off: Level 2. Commanded off, status off: Level 4.",
        "trigger_condition": "Status differs from command for 15 seconds.",
        "required_behavior": "Generate alarm: Level 2 if commanded on and status off; Level 4 if commanded off and status off.",
        "configurable_values": [
          "15 seconds delay"
        ],
        "fault_condition": "Status not matching command for 15 seconds.",
        "commissioning_check": null,
        "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4",
        "page_hint": 171
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.2",
      "source_chunk_ids": [
        "chunk_2f565c2f003945ca"
      ],
      "chunk_id": "chunk_2f565c2f003945ca",
      "page_no": 171,
      "source_page_nos": [
        171
      ],
      "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault rule for status/command mismatch, evidence matches.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f04fa28f9d1ae2f6"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6bae083151f624eb",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_p_only_loop_disable_when_not_in_occupied_mode",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CO2 P-Only Loop Disable When Not in Occupied Mode",
        "section_id": "5.2.1.3",
        "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016",
        "equipment_scope": "Zones with CO2 sensors",
        "summary": "The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.",
        "trigger_condition": "Zone not in Occupied Mode",
        "required_behavior": "Disable CO2 loop and set output to zero.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.",
        "page_hint": 60
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3",
      "source_chunk_ids": [
        "chunk_e11a5413d86d4091",
        "chunk_7e332a30b2b7490b"
      ],
      "chunk_id": "chunk_e11a5413d86d4091",
      "page_no": 60,
      "source_page_nos": [
        60,
        64
      ],
      "evidence_text": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Operational rule for disabling loop outside occupied mode, supported.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6bae083151f624eb"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9e79c8d54ed1ff00",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_for_standard_62_1_szvav_ahus",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CO2 DCV for Standard 62.1 - SZVAV AHUs",
        "section_id": "5.2.1.3",
        "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016",
        "equipment_scope": "Single-zone VAV air-handling units (SZVAV AHUs)",
        "summary": "The minimum outdoor air setpoint MinOAsp equals Voz. The CO2 control loop output resets Vbz-P* from 0 to Vbz-P.",
        "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode",
        "required_behavior": "Set MinOAsp = Voz. Reset Vbz-P* from 0 (0% output) to Vbz-P (100% output) using P-only CO2 loop.",
        "configurable_values": [
          "CO2 setpoint",
          "Voz",
          "Vbz-P"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.",
        "page_hint": 62
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3",
      "source_chunk_ids": [
        "chunk_fd4729eed1964876"
      ],
      "chunk_id": "chunk_fd4729eed1964876",
      "page_no": 62,
      "source_page_nos": [
        62
      ],
      "evidence_text": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational knowledge with specific setpoint and reset logic, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9e79c8d54ed1ff00"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f7ede37991cf66d6",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_p_only_loop_disable_when_not_in_occupied_mode_title_24",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CO2 P-Only Loop Disable When Not in Occupied Mode (Title 24)",
        "section_id": "5.2.1.4",
        "section_title": "For compliance with California Title 24",
        "equipment_scope": "Zones with CO2 sensors",
        "summary": "The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.",
        "trigger_condition": "Zone not in Occupied Mode",
        "required_behavior": "Disable CO2 loop and set output to zero.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.",
        "page_hint": 64
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4",
      "source_chunk_ids": [
        "chunk_e11a5413d86d4091",
        "chunk_7e332a30b2b7490b"
      ],
      "chunk_id": "chunk_e11a5413d86d4091",
      "page_no": 60,
      "source_page_nos": [
        60,
        64
      ],
      "evidence_text": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Same operational rule as above but for Title 24 section, supported.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f7ede37991cf66d6"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e58fa760eb885001",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_des_oa_min_calculation_for_title_24",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Zone-Des-OA-min Calculation for Title 24",
        "section_id": "5.2.1.4",
        "section_title": "For compliance with California Title 24",
        "equipment_scope": "Generic ventilation zones",
        "summary": "Zone-Des-OA-min is set to zero if window open or if occupancy sensor and unpopulated with occupied-standby permitted; otherwise set to the larger of Varea-min and Vocc-min.",
        "trigger_condition": "Determination of Zone-Des-OA-min",
        "required_behavior": "Priority: 1) Zero if window open. 2) Zero if occupancy sensor, unpopulated, and occupied-standby permitted. 3) Otherwise, larger of Varea-min and Vocc-min.",
        "configurable_values": [
          "Varea-min",
          "Vocc-min"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.",
        "page_hint": 63
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4",
      "source_chunk_ids": [
        "chunk_e2bf1c3a4a544c4c"
      ],
      "chunk_id": "chunk_e2bf1c3a4a544c4c",
      "page_no": 63,
      "source_page_nos": [
        63
      ],
      "evidence_text": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational calculation of Zone-Des-OA-min with conditions, fully supported.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e58fa760eb885001"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e1dfab78414d1799",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_for_title_24_cooling_only_reheat_series_fan_powered_dual_duct_terminal_units",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CO2 DCV for Title 24 - Cooling-Only, Reheat, Series Fan-Powered, Dual-Duct Terminal Units",
        "section_id": "5.2.1.4",
        "section_title": "For compliance with California Title 24",
        "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV terminal units with mixing control and inlet airflow sensors, dual-duct VAV with mixing control and discharge airflow sensor, or dual-duct VAV with cold-duct minimum control",
        "summary": "During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin (0% output) to Vcool-max (50% output). The loop output from 50% to 100% is used at the system level to reset outdoor air minimum.",
        "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode",
        "required_behavior": "Enable P-only CO2 loop. Reset Vmin* from Vmin (0% output) to Vcool-max (50% output). Loop output 50-100% used at AHU level.",
        "configurable_values": [
          "CO2 setpoint",
          "Vmin",
          "Vcool-max"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.",
        "page_hint": 64
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4",
      "source_chunk_ids": [
        "chunk_7e332a30b2b7490b"
      ],
      "chunk_id": "chunk_7e332a30b2b7490b",
      "page_no": 64,
      "source_page_nos": [
        64
      ],
      "evidence_text": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational CO2 loop reset for Vmin and system OA, fully supported.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e1dfab78414d1799"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d8e2cfbb3a891e82",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_for_title_24_szvav_ahus",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CO2 DCV for Title 24 - SZVAV AHUs",
        "section_id": "5.2.1.4",
        "section_title": "For compliance with California Title 24",
        "equipment_scope": "Single-zone VAV air-handling units (SZVAV AHUs)",
        "summary": "The minimum outdoor air setpoint MinOAsp is reset based on the zone CO2 control-loop signal from MinOA (0% signal) to DesOA (100% signal).",
        "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode",
        "required_behavior": "Reset MinOAsp from MinOA (0% CO2 loop signal) to DesOA (100% CO2 loop signal).",
        "configurable_values": [
          "CO2 setpoint",
          "MinOA",
          "DesOA"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.",
        "page_hint": 65
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4",
