      "source_chunk_ids": [
        "chunk_f53a46935b494fec"
      ],
      "chunk_id": "chunk_f53a46935b494fec",
      "page_no": 65,
      "source_page_nos": [
        65
      ],
      "evidence_text": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational logic for resetting outdoor air setpoint, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d8e2cfbb3a891e82"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_29aca897f88a7f79",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_mode_initial_open_period_with_randomization",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "TAV Mode Initial Open Period with Randomization",
        "section_id": "5.2.2.1",
        "section_title": "Time-Averaged Ventilation",
        "equipment_scope": "VAV terminal units",
        "summary": "When first entering TAV mode, start with an initial open period of duration RNDM * OP, where RNDM is a random number between 0.0 and 1.0.",
        "trigger_condition": "First entering TAV mode",
        "required_behavior": "Start with initial open period = RNDM * OP.",
        "configurable_values": [
          "RNDM (random number between 0.0 and 1.0)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.",
        "page_hint": 66
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1",
      "source_chunk_ids": [
        "chunk_7d8168eb9f45402c"
      ],
      "chunk_id": "chunk_7d8168eb9f45402c",
      "page_no": 66,
      "source_page_nos": [
        66
      ],
      "evidence_text": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "TAV initialization logic with randomization, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_29aca897f88a7f79"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_69e36575b4699b5b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_2:tav_mode_override_of_active_airflow_setpoint",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "TAV Mode Override of Active Airflow Setpoint",
        "section_id": "5.2.2.2",
        "section_title": "Time-Averaged Ventilation",
        "equipment_scope": "VAV terminal units",
        "summary": "When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.",
        "trigger_condition": "In TAV mode",
        "required_behavior": "Override Vspt to Vspt*.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.",
        "page_hint": 66
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.2",
      "source_chunk_ids": [
        "chunk_7d8168eb9f45402c"
      ],
      "chunk_id": "chunk_7d8168eb9f45402c",
      "page_no": 66,
      "source_page_nos": [
        66
      ],
      "evidence_text": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "TAV setpoint override rule, supported by evidence.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_69e36575b4699b5b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b5db9e0d729ca85d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_high_concentration_alarm_tav",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "CO2 High Concentration Alarm (TAV)",
        "section_id": "5.2.2.3",
        "section_title": "Time-Averaged Ventilation",
        "equipment_scope": "Zones with CO2 sensors",
        "summary": "If CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.",
        "trigger_condition": "CO2 > setpoint + 10% for more than 10 minutes",
        "required_behavior": "Generate Level 3 alarm.",
        "configurable_values": [],
        "fault_condition": "CO2 concentration exceeds setpoint plus 10% for more than 10 minutes",
        "commissioning_check": null,
        "evidence_quote": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.",
        "page_hint": 66
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3",
      "source_chunk_ids": [
        "chunk_7d8168eb9f45402c"
      ],
      "chunk_id": "chunk_7d8168eb9f45402c",
      "page_no": 66,
      "source_page_nos": [
        66
      ],
      "evidence_text": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "High CO2 alarm rule with specific thresholds, supported.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b5db9e0d729ca85d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_8de91b9a87560585",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_sensor_out_of_calibration_alarm_tav",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "CO2 Sensor Out of Calibration Alarm (TAV)",
        "section_id": "5.2.2.3",
        "section_title": "Time-Averaged Ventilation",
        "equipment_scope": "Zones with CO2 sensors",
        "summary": "If CO2 concentration is less than 300 ppm, or zone is in Unoccupied Mode for more than 2 hours and CO2 exceeds 600 ppm, generate a Level 3 alarm indicating sensor may be out of calibration.",
        "trigger_condition": "CO2 < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)",
        "required_behavior": "Generate Level 3 alarm with text identifying sensor and indicating it may be out of calibration.",
        "configurable_values": [],
        "fault_condition": "CO2 concentration < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)",
        "commissioning_check": null,
        "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.",
        "page_hint": 66
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3",
      "source_chunk_ids": [
        "chunk_7d8168eb9f45402c"
      ],
      "chunk_id": "chunk_7d8168eb9f45402c",
      "page_no": 66,
      "source_page_nos": [
        66
      ],
      "evidence_text": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule for CO2 sensor calibration, specific thresholds and alarm level.",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_8de91b9a87560585"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "ahu",
        "equipment_class_key": "hvac:ahu",
        "label": "Air Handling Unit",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3c26d8925e5b2dae",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_1:head_pressure_control_loop_no_chiller_output",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Head Pressure Control Loop (No Chiller Output)",
        "section_id": "5.20.10.1",
        "section_title": "Head Pressure Control",
        "equipment_scope": "Chiller Head Pressure Control",
        "summary": "If head pressure control signal not available from chiller, use reverse acting PID loop to maintain CWRT - CHWST at LIFTminX.",
        "trigger_condition": "Head pressure control signal not available from chiller controller.",
        "required_behavior": "Use reverse acting PID loop to maintain temperature differential between chiller's condenser water return temperature and chilled water supply temperature at LIFTminX.",
        "configurable_values": [
          "LIFTminX"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.",
        "page_hint": 210
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.1",
      "source_chunk_ids": [
        "chunk_c25690401b4c482d"
      ],
      "chunk_id": "chunk_c25690401b4c482d",
      "page_no": 210,
      "source_page_nos": [
        210
      ],
      "evidence_text": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3c26d8925e5b2dae"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b2004347dd620e9d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_3:head_pressure_control_mapping_fixed_speed_cw_pumps",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Head Pressure Control Mapping (Fixed Speed CW Pumps)",
        "section_id": "5.20.10.3",
        "section_title": "Head Pressure Control",
        "equipment_scope": "Chiller Head Pressure Control (Fixed Speed CW Pumps)",
        "summary": "Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets head pressure control valve from 100% open to MinCWVlvPos.",
        "trigger_condition": "Head pressure control loop enabled.",
        "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset head pressure control valve position from 100% open to MinCWVlvPos.",
        "configurable_values": [
          "MinCWVlvPos"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.",
        "page_hint": 210
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.3",
      "source_chunk_ids": [
        "chunk_d0ffd85246154a62"
      ],
      "chunk_id": "chunk_d0ffd85246154a62",
      "page_no": 210,
      "source_page_nos": [
        210
      ],
      "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b2004347dd620e9d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9393b30c27020665",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_4:head_pressure_control_mapping_variable_speed_cw_pumps_no_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Head Pressure Control Mapping (Variable Speed CW Pumps, No WSE)",
        "section_id": "5.20.10.4",
        "section_title": "Head Pressure Control",
        "equipment_scope": "Chiller Head Pressure Control (Variable Speed CW Pumps, No WSE)",
        "summary": "Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.",
        "trigger_condition": "Head pressure control loop enabled.",
        "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.",
        "configurable_values": [
          "Cw-DesPumpSpdStage",
          "MinCWPspeed"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.",
        "page_hint": 211
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.4",
      "source_chunk_ids": [
        "chunk_25c5b83d8e3342dc"
      ],
      "chunk_id": "chunk_25c5b83d8e3342dc",
      "page_no": 211,
      "source_page_nos": [
        211
      ],
      "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9393b30c27020665"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d20793e3b0d27656",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_6:head_pressure_control_mapping_wse_enabled",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Head Pressure Control Mapping (WSE Enabled)",
        "section_id": "5.20.10.6",
        "section_title": "Head Pressure Control",
        "equipment_scope": "Chiller Head Pressure Control (WSE Plant, WSE Enabled)",
        "summary": "When WSE enabled, HpTowerMaxSpeed = 100%, CW pump speed = design speed, and head pressure control loop resets valve position from 100% open to MinCWVlvPos.",
        "trigger_condition": "WSE is enabled.",
        "required_behavior": "HpTowerMaxSpeed = 100%. CW pump speed = design speed for stage. Each enabled chiller's head pressure control loop output resets head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.",
        "configurable_values": [
          "MinCWVlvPos"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.",
        "page_hint": 212
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.6",
      "source_chunk_ids": [
        "chunk_18071ce7c5df4b8f"
      ],
      "chunk_id": "chunk_18071ce7c5df4b8f",
      "page_no": 212,
      "source_page_nos": [
        212
      ],
      "evidence_text": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d20793e3b0d27656"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ac306e36feaf679d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_11_1:water_treatment_override",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Water Treatment Override",
        "section_id": "5.20.11.1",
        "section_title": "Water Treatment Override",
        "equipment_scope": "Condenser Water System",
        "summary": "Every night at 1:00 am, if all CW pumps off and less than 20 minutes runtime in last 36 hours, open all isolation valves, start lead CW pump, run for 20 minutes then release.",
        "trigger_condition": "Every night at 1:00 am, all condenser water pumps are off and have not accumulated at least 20 minutes of runtime in the last 36 hours.",
        "required_behavior": "Open all chiller condenser isolation valves (if applicable), open all tower isolation valves (if applicable), start lead condenser water pump. After 20 minutes, or if plant is enabled, release back to normal control.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have not accumulated at least 20 minutes of runtime in the last 36 hours then: a. Open all chiller condenser isolation valves. b. Open all tower isolation valves. c. Start lead condenser water pump. d. After 20 minutes, or if the plant is enabled, release back to normal control.",
        "page_hint": 212
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.20.11.1.  Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.11.1",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_a3d30bbbd3f84ed4"
      ],
      "chunk_id": "chunk_a3d30bbbd3f84ed4",
      "page_no": 212,
      "source_page_nos": [
        212
      ],
      "evidence_text": "5.20.11.1.  Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ac306e36feaf679d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_29b376422b404f28",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:tower_staging_quantity_map",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Tower Staging - Quantity Map",
        "section_id": "5.20.12.1",
        "section_title": "Cooling Towers",
        "equipment_scope": "Cooling Towers",
        "summary": "Quantity of enabled cooling tower cells maps to plant stage per project-specific table.",
        "trigger_condition": "Plant stage changes.",
        "required_behavior": "Enable the number of tower cells specified for the plant stage.",
        "configurable_values": [
          "Plant Stage to Enabled Tower Cells mapping"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4",
        "page_hint": 213
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1",
      "source_chunk_ids": [
        "chunk_f4f6f01771884a9a"
      ],
      "chunk_id": "chunk_f4f6f01771884a9a",
      "page_no": 213,
      "source_page_nos": [
        213
      ],
      "evidence_text": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_29b376422b404f28"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ad42dd75fd6682cc",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cwst_control_initial_setpoint",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CWST Control - Initial Setpoint",
        "section_id": "5.20.12.2",
        "section_title": "Cooling Towers",
        "equipment_scope": "Cooling Towers (CWST Control)",
        "summary": "When plant first enabled, initialize CWST setpoint to 10°F less than CWSTdes.",
        "trigger_condition": "Plant first enabled.",
        "required_behavior": "Initialize CWST setpoint to 10°F less than CWSTdes.",
        "configurable_values": [
          "CWSTdes"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.",
        "page_hint": 216
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2",
      "source_chunk_ids": [
        "chunk_82a8c3ba49934f61"
      ],
      "chunk_id": "chunk_82a8c3ba49934f61",
      "page_no": 216,
      "source_page_nos": [
        216
      ],
      "evidence_text": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ad42dd75fd6682cc"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_4710abca96307a20",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_13_1:tower_make_up_water_valve_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Tower Make-up Water Valve Control",
        "section_id": "5.20.13.1",
        "section_title": "Tower Make-up Water",
        "equipment_scope": "Tower Make-up Water Valve",
        "summary": "Cycle make-up water valve based on tower water fill level sensor.",
        "trigger_condition": "Water level falls below T-level-min-fill.",
        "required_behavior": "Open valve. Close when water level goes above T-level-max-fill.",
        "configurable_values": [
          "T-level-min-fill",
          "T-level-max-fill"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.",
        "page_hint": 219
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.13.1",
      "source_chunk_ids": [
        "chunk_964ccec3156a45d2"
      ],
      "chunk_id": "chunk_964ccec3156a45d2",
      "page_no": 219,
      "source_page_nos": [
        219
      ],
      "evidence_text": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_4710abca96307a20"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c0af181819e40df3",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_1:emergency_chiller_off_with_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Emergency Chiller Off (with WSE)",
        "section_id": "5.20.14.1",
        "section_title": "Emergency Chiller Off",
        "equipment_scope": "Chiller Plant with WSE",
        "summary": "Lock off chillers upon emergency switch; index remaining equipment to Stage 0+WSE until plant disabled or switch released.",
        "trigger_condition": "Emergency chiller off switch closed.",
        "required_behavior": "Lock off chillers (start/stop overridden to off at highest priority). Remaining equipment remain enabled and indexed to Stage 0+WSE until plant disabled or switch released, then resume staging from Stage 0+WSE.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.",
        "page_hint": 219
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.1",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_964ccec3156a45d2"
      ],
      "chunk_id": "chunk_964ccec3156a45d2",
      "page_no": 219,
      "source_page_nos": [
        219
      ],
      "evidence_text": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c0af181819e40df3"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6e6a2b36e8d1b387",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_2:emergency_chiller_off_without_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Emergency Chiller Off (without WSE)",
        "section_id": "5.20.14.2",
        "section_title": "Emergency Chiller Off",
        "equipment_scope": "Chiller Plant without WSE",
        "summary": "Lock off chillers upon emergency switch; after 5 minutes, shut off all pumps and towers.",
        "trigger_condition": "Emergency chiller off switch closed.",
        "required_behavior": "Lock off chillers. After 5 minutes, shut off all pumps and towers.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.",
        "page_hint": 219
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.2",
      "source_chunk_ids": [
        "chunk_c9c241b10ed94179"
      ],
      "chunk_id": "chunk_c9c241b10ed94179",
      "page_no": 219,
      "source_page_nos": [
        219
      ],
      "evidence_text": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6e6a2b36e8d1b387"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_cdeb9fccc25effe5",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_2:piping_heat_trace_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Piping Heat Trace Control",
        "section_id": "5.20.15.2",
        "section_title": "Freeze Protection",
        "equipment_scope": "Piping Heat Trace",
        "summary": "Enable heat trace when outdoor air temperature drops below 34°F; disable when rises above 40°F.",
        "trigger_condition": "Outdoor air temperature drops below 34°F.",
        "required_behavior": "Enable heat trace. Disable when outdoor air temperature rises above 40°F.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.",
        "page_hint": 219
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.2",
      "source_chunk_ids": [
        "chunk_6ee1217d614f425d"
      ],
      "chunk_id": "chunk_6ee1217d614f425d",
      "page_no": 219,
      "source_page_nos": [
        219
      ],
      "evidence_text": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_cdeb9fccc25effe5"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_57c00a9948618d61",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_1:pump_maintenance_interval_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Pump Maintenance Interval Alarm",
        "section_id": "5.20.17.1",
        "section_title": "Alarms",
        "equipment_scope": "Pumps",
        "summary": "Generate Level 4 alarm when pump has operated for more than 3000 hours.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Pump Staging Runtime > 3000 hours.",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.",
        "page_hint": 221
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.1",
      "source_chunk_ids": [
        "chunk_e300fed083bf4d15",
        "chunk_e317f17b37c54171"
      ],
      "chunk_id": "chunk_e300fed083bf4d15",
      "page_no": 221,
      "source_page_nos": [
        221,
        254
      ],
      "evidence_text": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_57c00a9948618d61"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d1361f8facb69545",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_10:modulating_valve_position_feedback_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Modulating Valve Position Feedback Alarm",
        "section_id": "5.20.17.10",
        "section_title": "Alarms",
        "equipment_scope": "Modulating Valves with Analog Position Feedback",
        "summary": "Generate Level 2 alarm if analog position feedback differs from command by more than 10% for 90 seconds.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Analog position feedback different from output command by more than 10% for 90 seconds.",
        "commissioning_check": null,
        "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2",
        "page_hint": 222
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.10",
      "source_chunk_ids": [
        "chunk_1dbe615e04d2439c",
        "chunk_235a8f01035443d7"
      ],
      "chunk_id": "chunk_1dbe615e04d2439c",
      "page_no": 222,
      "source_page_nos": [
        222,
        254
      ],
      "evidence_text": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d1361f8facb69545"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_94c57a82f9929516",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_11:tower_basin_temperature_alarms",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Tower Basin Temperature Alarms",
        "section_id": "5.20.17.11",
        "section_title": "Alarms",
        "equipment_scope": "Cooling Tower Basin",
        "summary": "Generate Level 3 alarm if basin temperature below 38°F for 5 minutes; Level 2 alarm if below 36°F for 5 minutes.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Basin temperature below 38°F for 5 minutes (Level 3); below 36°F for 5 minutes (Level 2).",
        "commissioning_check": null,
        "evidence_quote": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2",
        "page_hint": 222
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.11",
      "source_chunk_ids": [
        "chunk_1dbe615e04d2439c"
      ],
      "chunk_id": "chunk_1dbe615e04d2439c",
      "page_no": 222,
      "source_page_nos": [
        222
      ],
      "evidence_text": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_94c57a82f9929516"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b8f0c834c515b05a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_12:sensor_failure_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Sensor Failure Alarm",
        "section_id": "5.20.17.12",
        "section_title": "Alarms",
        "equipment_scope": "All Sensors",
        "summary": "Generate Level 3 alarm for monitoring-only sensors, Level 2 for control sensors, when sensor is outside widest possible operating range.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Feedback < 2 mA from 4-20 mA transducer, or temperature reading < 0°F.",
        "commissioning_check": null,
        "evidence_quote": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.",
        "page_hint": 223
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.12",
      "source_chunk_ids": [
        "chunk_f5c787235c5b4360",
        "chunk_edf3d83026f84026"
      ],
      "chunk_id": "chunk_f5c787235c5b4360",
      "page_no": 223,
      "source_page_nos": [
        223,
        255
      ],
      "evidence_text": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b8f0c834c515b05a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_2297c13ad31fbe6a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_2:chiller_maintenance_interval_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Chiller Maintenance Interval Alarm",
        "section_id": "5.20.17.2",
        "section_title": "Alarms",
        "equipment_scope": "Chillers",
        "summary": "Generate Level 4 alarm when chiller has operated for more than 1000 hours.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Chiller Staging Runtime > 1000 hours.",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.",
        "page_hint": 221
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.2",
      "source_chunk_ids": [
        "chunk_e300fed083bf4d15"
      ],
      "chunk_id": "chunk_e300fed083bf4d15",
      "page_no": 221,
      "source_page_nos": [
        221
      ],
      "evidence_text": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_2297c13ad31fbe6a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6d8313c335cbbd67",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_5:tower_water_level_alarms",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Tower Water Level Alarms",
        "section_id": "5.20.17.5",
        "section_title": "Alarms",
        "equipment_scope": "Cooling Tower",
        "summary": "Generate Level 2 alarm if water level below T-level-low-alarm; Level 3 alarm if above T-level-high-alarm.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Tower water level sensor indicates water level below T-level-low-alarm (Level 2) or above T-level-high-alarm (Level 3).",
        "commissioning_check": null,
        "evidence_quote": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.",
        "page_hint": 221
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.5",
      "source_chunk_ids": [
        "chunk_455f95e9c5c6479b"
      ],
      "chunk_id": "chunk_455f95e9c5c6479b",
      "page_no": 221,
      "source_page_nos": [
        221
      ],
      "evidence_text": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6d8313c335cbbd67"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_7dad6da47a4e8af1",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_6:pump_or_tower_fan_status_mismatch_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Pump or Tower Fan Status Mismatch Alarm",
        "section_id": "5.20.17.6",
        "section_title": "Alarms",
        "equipment_scope": "Pumps or Tower Fans",
        "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 60 seconds.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 60 seconds (Level 4).",
        "commissioning_check": null,
        "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.",
        "page_hint": 222
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.6",
      "source_chunk_ids": [
        "chunk_bd8eb336d472428b"
      ],
      "chunk_id": "chunk_bd8eb336d472428b",
      "page_no": 222,
      "source_page_nos": [
        222
      ],
      "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_7dad6da47a4e8af1"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_87d63de6dbd70616",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_7:tower_basin_heater_status_mismatch_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Tower Basin Heater Status Mismatch Alarm",
        "section_id": "5.20.17.7",
        "section_title": "Alarms",
        "equipment_scope": "Tower Basin Heater",
        "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).",
        "commissioning_check": null,
        "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.",
        "page_hint": 222
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.7",
      "source_chunk_ids": [
        "chunk_bb9b3e25cc6f4c90"
      ],
      "chunk_id": "chunk_bb9b3e25cc6f4c90",
      "page_no": 222,
      "source_page_nos": [
        222
      ],
      "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_87d63de6dbd70616"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_459cfe5cca8ba1dd",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_8:piping_heat_trace_status_mismatch_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Piping Heat Trace Status Mismatch Alarm",
        "section_id": "5.20.17.8",
        "section_title": "Alarms",
        "equipment_scope": "Piping Heat Trace",
        "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).",
        "commissioning_check": null,
        "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.",
        "page_hint": 222
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.8",
      "source_chunk_ids": [
        "chunk_bb9b3e25cc6f4c90"
      ],
      "chunk_id": "chunk_bb9b3e25cc6f4c90",
      "page_no": 222,
      "source_page_nos": [
        222
      ],
      "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_459cfe5cca8ba1dd"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_95760e79e515be34",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_9:two_position_valve_end_switch_alarm",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Two-Position Valve End Switch Alarm",
        "section_id": "5.20.17.9",
        "section_title": "Alarms",
        "equipment_scope": "Two-Position Valves with End Switches",
        "summary": "Generate Level 2 alarm if commanded open but not open after 90 seconds; Level 4 alarm if commanded closed but not closed after 90 seconds.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "Commanded open, status not open for 90 seconds (Level 2); commanded closed, status not closed for 90 seconds (Level 4).",
        "commissioning_check": null,
        "evidence_quote": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.",
        "page_hint": 222
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.9",
      "source_chunk_ids": [
        "chunk_235a8f01035443d7"
      ],
      "chunk_id": "chunk_235a8f01035443d7",
      "page_no": 254,
      "source_page_nos": [
        254
      ],
      "evidence_text": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_95760e79e515be34"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c21bef0cd3d3961c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_1_dp_too_high_with_pumps_off",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#1: DP Too High with Pumps Off",
        "section_id": "5.20.18.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Fault condition when DP AVG > ƐDP and CHWP status is off.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "DP AVG > ƐDP and Status CHWP = Off.",
        "commissioning_check": null,
        "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error",
        "page_hint": 229
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6",
      "source_chunk_ids": [
        "chunk_04d67ec775084ab2"
      ],
      "chunk_id": "chunk_04d67ec775084ab2",
      "page_no": 229,
      "source_page_nos": [
        229
      ],
      "evidence_text": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c21bef0cd3d3961c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_084582bbe0c1cbfb",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_2_primary_flow_too_high_with_pumps_off",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#2: Primary Flow Too High with Pumps Off",
        "section_id": "5.20.18.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Fault condition when primary flow > ƐFM and primary pump status is off.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "FLOW P, AVG > ƐFM and Status PCHWP = Off.",
        "commissioning_check": null,
        "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error",
        "page_hint": 229
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6",
      "source_chunk_ids": [
        "chunk_04d67ec775084ab2"
      ],
      "chunk_id": "chunk_04d67ec775084ab2",
      "page_no": 229,
      "source_page_nos": [
        229
      ],
      "evidence_text": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_084582bbe0c1cbfb"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1a3b65cf62a5b5c9",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_4_dp_too_low_with_pumps_at_full_speed",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#4: DP Too Low with Pumps at Full Speed",
        "section_id": "5.20.18.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Fault condition when DP < setpoint - ƐDP and pump speed ≥ 99% - ƐVFDSPD.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD.",
        "commissioning_check": null,
        "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.",
        "page_hint": 229
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6",
      "source_chunk_ids": [
        "chunk_d2a913f52d374d15"
      ],
      "chunk_id": "chunk_d2a913f52d374d15",
      "page_no": 229,
      "source_page_nos": [
        229
      ],
      "evidence_text": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1a3b65cf62a5b5c9"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3a2c9a557ea5bff2",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_5_primary_flow_too_low_with_bypass_fully_open",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#5: Primary Flow Too Low with Bypass Fully Open",
        "section_id": "5.20.18.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Fault condition when primary flow < minimum flow setpoint - ƐFM and bypass valve ≥ 99% - ƐMFBPV.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV.",
        "commissioning_check": null,
        "evidence_quote": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.",
        "page_hint": 230
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6",
      "source_chunk_ids": [
        "chunk_dff5936d76c943ed"
      ],
      "chunk_id": "chunk_dff5936d76c943ed",
      "page_no": 230,
      "source_page_nos": [
        230
      ],
      "evidence_text": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3a2c9a557ea5bff2"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b3fa2aa6c2570f89",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_6_chw_supply_temperature_too_high",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#6: CHW Supply Temperature Too High",
        "section_id": "5.20.18.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Fault condition when CHWST AVG - ƐCHWT ≥ CHWSTSP.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP.",
        "commissioning_check": null,
        "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high",
        "page_hint": 230
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6",
      "source_chunk_ids": [
        "chunk_dff5936d76c943ed"
      ],
      "chunk_id": "chunk_dff5936d76c943ed",
      "page_no": 230,
      "source_page_nos": [
        230
      ],
      "evidence_text": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b3fa2aa6c2570f89"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_018a0a8f493e7c7b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_14_cwst_too_high_with_towers_at_full_speed",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD FC#14: CWST Too High with Towers at Full Speed",
        "section_id": "5.20.18.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Fault condition when CWST AVG - ƐCWT ≥ DesCWSTdes and tower speed ≥ 99% - ƐVFDSPD.",
        "trigger_condition": null,
        "required_behavior": null,
        "configurable_values": [],
        "fault_condition": "CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD.",
        "commissioning_check": null,
        "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.",
        "page_hint": 232
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6",
      "source_chunk_ids": [
        "chunk_c5213feb53c74adf"
      ],
      "chunk_id": "chunk_c5213feb53c74adf",
      "page_no": 232,
      "source_page_nos": [
        232
      ],
      "evidence_text": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_018a0a8f493e7c7b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_862d844a3b1d3c49",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:plant_enable_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Plant Enable Logic",
        "section_id": "5.20.2.2",
        "section_title": "Plant Enable/Disable",
        "equipment_scope": "Chiller Plant",
        "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.",
        "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.",
        "required_behavior": "Enable the plant in the lowest stage.",
        "configurable_values": [
          "I (ignores, default 0)",
          "CH-LOT (outdoor air lockout temperature)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.",
        "page_hint": 172
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_2543aaa4b3c34732"
      ],
      "chunk_id": "chunk_2543aaa4b3c34732",
      "page_no": 172,
      "source_page_nos": [
        172
      ],
      "evidence_text": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_862d844a3b1d3c49"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ea7bfef5946364fd",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_3:plant_disable_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Plant Disable Logic",
        "section_id": "5.20.2.3",
        "section_title": "Plant Enable/Disable",
        "equipment_scope": "Chiller Plant",
        "summary": "Disable the plant when enabled for at least 15 minutes and any condition is met.",
        "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes, or OAT < CH-LOT – 1°F, or chiller plant enable schedule is inactive).",
        "required_behavior": "Disable the plant.",
        "configurable_values": [
          "I (ignores)",
          "CH-LOT"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.",
        "page_hint": 172
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.3",
      "source_chunk_ids": [
        "chunk_5bb9fe9f566243cb"
      ],
      "chunk_id": "chunk_5bb9fe9f566243cb",
      "page_no": 172,
      "source_page_nos": [
        172
      ],
      "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ea7bfef5946364fd"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_0d251412698de27f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_1:wse_enable_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "WSE Enable Logic",
        "section_id": "5.20.3.1",
        "section_title": "Waterside Economizer Control",
        "equipment_scope": "Waterside Economizer",
        "summary": "Enable waterside economizer if disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.",
        "trigger_condition": "WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.",
        "required_behavior": "Enable waterside economizer.",
        "configurable_values": [
          "DA HX (design heat exchanger approach)",
          "DT WB (design wetbulb temperature)",
          "DA CT (design cooling tower approach)",
          "m (tuning parameter)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.",
        "page_hint": 175
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.1",
      "source_chunk_ids": [
        "chunk_44862f0d856f4bd0"
      ],
      "chunk_id": "chunk_44862f0d856f4bd0",
      "page_no": 175,
      "source_page_nos": [
        175
      ],
      "evidence_text": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_0d251412698de27f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6898e1b1fceb759c",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_2:wse_disable_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "WSE Disable Logic",
        "section_id": "5.20.3.2",
        "section_title": "Waterside Economizer Control",
        "equipment_scope": "Waterside Economizer",
        "summary": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.",
        "trigger_condition": "WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.",
        "required_behavior": "Disable WSE.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).",
        "page_hint": 176
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.2",
      "source_chunk_ids": [
        "chunk_6383ecd60896400d"
      ],
      "chunk_id": "chunk_6383ecd60896400d",
      "page_no": 176,
      "source_page_nos": [
        176
      ],
      "evidence_text": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6898e1b1fceb759c"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_5b187e627e1a6a71",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_3:phxlwt_tuning_decrease_m",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "PHXLWT Tuning - Decrease m",
        "section_id": "5.20.3.3",
        "section_title": "Waterside Economizer Control",
        "equipment_scope": "Waterside Economizer",
        "summary": "Decrease 'm' by 0.02 when economizer is disabled if it remained enabled for greater than 60 minutes.",
        "trigger_condition": "Economizer is disabled and remained enabled for greater than 60 minutes.",
        "required_behavior": "Decrease 'm' by 0.02.",
        "configurable_values": [
          "m (initial 0, range -0.2 to 0.5)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.",
        "page_hint": 176
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.3",
      "source_chunk_ids": [
        "chunk_6383ecd60896400d"
      ],
      "chunk_id": "chunk_6383ecd60896400d",
      "page_no": 176,
      "source_page_nos": [
        176
      ],
      "evidence_text": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_5b187e627e1a6a71"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c31ee5f25bcfe85b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_3:phxlwt_tuning_increase_m",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "PHXLWT Tuning - Increase m",
        "section_id": "5.20.3.3",
        "section_title": "Waterside Economizer Control",
        "equipment_scope": "Waterside Economizer",
        "summary": "Increase 'm' by 0.02 when economizer is disabled if it remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100%.",
        "trigger_condition": "Economizer is disabled, remained enabled for less than 30 minutes, and WseTower-MaxSpeed did not decrease below 100% speed while WSE was enabled.",
        "required_behavior": "Increase 'm' by 0.02.",
        "configurable_values": [
          "m"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.",
        "page_hint": 176
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.3",
      "source_chunk_ids": [
        "chunk_6383ecd60896400d"
      ],
      "chunk_id": "chunk_6383ecd60896400d",
      "page_no": 176,
      "source_page_nos": [
        176
      ],
      "evidence_text": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c31ee5f25bcfe85b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_98886caaf89322a4",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_5:wse_hx_bypass_valve_modulation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "WSE HX Bypass Valve Modulation",
        "section_id": "5.20.3.5",
        "section_title": "Waterside Economizer Control",
        "equipment_scope": "WSE Heat Exchanger Bypass Valve",
        "summary": "Modulate WSE in-line CHW return line valve to maintain DP across CHW side of HX at HX DP-Design.",
        "trigger_condition": "WSE in-line CHW return line valve is enabled.",
        "required_behavior": "Modulate valve by a direct-acting PID loop to maintain DP across CHW side of HX at HX DP-Design. Map loop output from 0% open at 0% output to 100% open at 100% output. Bias loop to launch from 100% output. Valve fully open when loop disabled.",
        "configurable_values": [
          "HX DP-Design"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.",
        "page_hint": 176
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.5",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_a0c474cac5fc4832"
      ],
      "chunk_id": "chunk_a0c474cac5fc4832",
      "page_no": 176,
      "source_page_nos": [
        176
      ],
      "evidence_text": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_98886caaf89322a4"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_57f788b8acaaab27",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_8:wse_hx_pump_speed_reset_requests",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "WSE HX Pump Speed Reset Requests",
        "section_id": "5.20.3.8",
        "section_title": "Waterside Economizer Control",
        "equipment_scope": "WSE HX Pump",
        "summary": "Generate WSE HX Pump Speed Reset Requests based on ΔT between CHWRT upstream of WSE and WSE HX entering CHW temperature.",
        "trigger_condition": "WSE HX pump is proven on.",
        "required_behavior": "If ΔT exceeds 2°F, send 2 requests until ΔT < 1.2°F. Else if ΔT exceeds 1°F, send 1 request until ΔT < 0.2°F. Else send 0 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.",
        "page_hint": 176
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.8",
      "source_chunk_ids": [
        "chunk_dbe87aae9a0448c5"
      ],
      "chunk_id": "chunk_dbe87aae9a0448c5",
      "page_no": 176,
      "source_page_nos": [
        176
      ],
      "evidence_text": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_57f788b8acaaab27"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_7cb7eb622902c673",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_9:wse_hx_pump_speed_trim_respond",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "WSE HX Pump Speed Trim & Respond",
        "section_id": "5.20.3.9",
        "section_title": "Waterside Economizer Control",
        "equipment_scope": "WSE HX Pump",
        "summary": "Reset WSE HX pump speed using Trim & Respond logic with specified parameters.",
        "trigger_condition": "WSE HX pump proven on.",
        "required_behavior": "Use Trim & Respond logic with SP0 = HxPumpDesSpd, SPmin = Minimum Speed, SPmax = HxPumpDesSpd, Td = 15 minutes, T = 2 minutes, I = 0, R = WSE HX Pump Speed Reset Requests, SPtrim = +2%, SPres = -3%, SPres-max = -6%.",
        "configurable_values": [
          "HxPumpDesSpd",
          "Minimum Speed",
          "Td",
          "T",
          "I",
          "SPtrim",
          "SPres",
          "SPres-max"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%",
        "page_hint": 176
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.9",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_dbe87aae9a0448c5"
      ],
      "chunk_id": "chunk_dbe87aae9a0448c5",
      "page_no": 176,
      "source_page_nos": [
        176
      ],
      "evidence_text": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_7cb7eb622902c673"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_2700ae21430b7173",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_minimum_runtime",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Chiller Stage Minimum Runtime",
        "section_id": "5.20.4.15",
        "section_title": "Chiller Staging",
        "equipment_scope": "Chiller Plant",
        "summary": "Each chiller stage shall have a minimum runtime of 15 minutes.",
        "trigger_condition": "Stage change occurs.",
        "required_behavior": "Each stage shall have a minimum runtime of 15 minutes. Timers reset to zero at completion of every stage change.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.",
        "page_hint": 181
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15",
      "source_chunk_ids": [
        "chunk_e114f0fa970b42cb"
      ],
      "chunk_id": "chunk_e114f0fa970b42cb",
      "page_no": 181,
      "source_page_nos": [
        181
      ],
      "evidence_text": "Each stage shall have a minimum runtime of 15 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_2700ae21430b7173"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_082a912f012cd93f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_down_condition_primary_only_without_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Stage Down Condition (Primary-Only without WSE)",
        "section_id": "5.20.4.15",
        "section_title": "Chiller Staging",
        "equipment_scope": "Primary-Only Chiller Plant without WSE",
        "summary": "Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.",
        "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.",
        "required_behavior": "Stage down.",
        "configurable_values": [
          "SPLR DN"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.",
        "page_hint": 182
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15",
      "source_chunk_ids": [
        "chunk_5725abaf58f2407e",
        "chunk_0c68e9f609dd4ab2",
        "chunk_f91d1661831747b2"
      ],
      "chunk_id": "chunk_5725abaf58f2407e",
      "page_no": 182,
      "source_page_nos": [
        182,
        183,
        184
      ],
      "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 3 chunks",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_082a912f012cd93f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_badf69ed4ed082b1",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_down_condition_primary_secondary_without_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Stage Down Condition (Primary-Secondary without WSE)",
        "section_id": "5.20.4.15",
        "section_title": "Chiller Staging",
        "equipment_scope": "Primary-Secondary Chiller Plant without WSE",
        "summary": "Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.",
        "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.",
        "required_behavior": "Stage down.",
        "configurable_values": [
          "SPLR DN"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.",
        "page_hint": 184
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15",
      "source_chunk_ids": [
        "chunk_5725abaf58f2407e",
        "chunk_0c68e9f609dd4ab2",
        "chunk_f91d1661831747b2"
      ],
      "chunk_id": "chunk_5725abaf58f2407e",
      "page_no": 182,
      "source_page_nos": [
        182,
        183,
        184
      ],
      "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 3 chunks",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_badf69ed4ed082b1"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_21ba6bbd27b0809e",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_efficiency_condition_primary_only_without_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Stage Up Efficiency Condition (Primary-Only without WSE)",
        "section_id": "5.20.4.15",
        "section_title": "Chiller Staging",
        "equipment_scope": "Primary-Only Chiller Plant without WSE",
        "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min averaged over 5 minutes.",
        "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.",
        "required_behavior": "Stage up.",
        "configurable_values": [
          "SPLR UP"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or",
        "page_hint": 182
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15",
      "source_chunk_ids": [
        "chunk_5725abaf58f2407e",
        "chunk_1dcc50f55c6c4057",
        "chunk_3c5231641019449d",
        "chunk_46417cdd23154fd0"
      ],
      "chunk_id": "chunk_5725abaf58f2407e",
      "page_no": 182,
      "source_page_nos": [
        182,
        183,
        184,
        185
      ],
      "evidence_text": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_21ba6bbd27b0809e"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e1a23a16f34e176b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_efficiency_condition_primary_secondary_without_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Stage Up Efficiency Condition (Primary-Secondary without WSE)",
        "section_id": "5.20.4.15",
        "section_title": "Chiller Staging",
        "equipment_scope": "Primary-Secondary Chiller Plant without WSE",
        "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min.",
        "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.",
        "required_behavior": "Stage up.",
        "configurable_values": [
          "SPLR UP"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or",
        "page_hint": 184
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15",
      "source_chunk_ids": [
        "chunk_5725abaf58f2407e",
        "chunk_1dcc50f55c6c4057",
        "chunk_3c5231641019449d",
        "chunk_46417cdd23154fd0"
      ],
      "chunk_id": "chunk_5725abaf58f2407e",
      "page_no": 182,
      "source_page_nos": [
        182,
        183,
        184,
        185
      ],
      "evidence_text": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 4 chunks",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e1a23a16f34e176b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6a49938ede3dc102",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_failsafe_condition_primary_secondary_without_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Stage Up Failsafe Condition (Primary-Secondary without WSE)",
        "section_id": "5.20.4.15",
        "section_title": "Chiller Staging",
        "equipment_scope": "Primary-Secondary Chiller Plant without WSE",
        "summary": "Stage up if secondary CHW supply temp > primary CHW supply temp + 2°F for 10 minutes and primary pumps at max speed, or primary CHW supply temp > setpoint by 2°F for 15 minutes.",
        "trigger_condition": "Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or Primary CHW supply temperature is 2°F > setpoint for 15 minutes.",
        "required_behavior": "Stage up.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.",
        "page_hint": 184
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15",
      "source_chunk_ids": [
        "chunk_46417cdd23154fd0"
      ],
      "chunk_id": "chunk_46417cdd23154fd0",
      "page_no": 185,
      "source_page_nos": [
        185
      ],
      "evidence_text": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6a49938ede3dc102"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_297979d1d58ac455",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chw_plant_reset_dp_and_chwst_mapping",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CHW Plant Reset - DP and CHWST Mapping",
        "section_id": "5.20.5.2",
        "section_title": "Chilled Water Plant Reset",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Reset DP setpoint from CHW-DPmin to CHW-DPmax from 0% to 50% loop output, then reset CHWST setpoint from CHWSTmax to CHWSTmin from 50% to 100% loop output.",
        "trigger_condition": "CHW Plant Reset loop output changes.",
        "required_behavior": "From 0% to 50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50% to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.",
        "configurable_values": [
          "CHW-DPmin",
          "CHW-DPmax",
          "CHWSTmax",
          "CHWSTmin"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.",
        "page_hint": 199
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2",
      "source_chunk_ids": [
        "chunk_acf8959893124b6a"
      ],
      "chunk_id": "chunk_acf8959893124b6a",
      "page_no": 200,
      "source_page_nos": [
        200
      ],
      "evidence_text": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_297979d1d58ac455"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1759c8e703882cc2",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chw_plant_reset_trim_respond_parameters",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "CHW Plant Reset Trim & Respond Parameters",
        "section_id": "5.20.5.2",
        "section_title": "Chilled Water Plant Reset",
        "equipment_scope": "Chilled Water Plant",
        "summary": "Reset CHW Plant Reset variable using Trim & Respond logic with specified parameters.",
        "trigger_condition": "Any CHW Pump Distribution Loop is active.",
        "required_behavior": "Use Trim & Respond logic with SP0 = 100%, SPmin = 0%, SPmax = 100%, Td = 15 minutes, T = 5 minutes, I = 2, R = Cooling CHWST Reset Requests, SPtrim = -2%, SPres = +3%, SPres-max = +7%.",
        "configurable_values": [
          "Td",
          "T",
          "I",
          "SPtrim",
          "SPres",
          "SPres-max"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%",
        "page_hint": 200
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2",
      "source_chunk_ids": [
        "chunk_acf8959893124b6a"
      ],
      "chunk_id": "chunk_acf8959893124b6a",
      "page_no": 200,
      "source_page_nos": [
        200
      ],
      "evidence_text": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1759c8e703882cc2"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1b914130526c84c7",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_2:primary_chw_pump_enable_disable_parallel_headered_no_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary CHW Pump Enable/Disable (Parallel, Headered, No WSE)",
        "section_id": "5.20.6.2",
        "section_title": "Primary Chilled Water Pumps",
        "equipment_scope": "Primary CHW Pumps (Parallel, Headered, No WSE)",
        "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open; disable when all are commanded closed.",
        "trigger_condition": "Any chiller CHW isolation valve commanded open.",
        "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.",
        "page_hint": 202
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.2",
      "source_chunk_ids": [
        "chunk_c04c0d7ddb9f4e8f"
      ],
      "chunk_id": "chunk_c04c0d7ddb9f4e8f",
      "page_no": 202,
      "source_page_nos": [
        202
      ],
      "evidence_text": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1b914130526c84c7"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_22a2741295072fa4",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_3:primary_chw_pump_enable_disable_parallel_headered_with_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary CHW Pump Enable/Disable (Parallel, Headered, with WSE)",
        "section_id": "5.20.6.3",
        "section_title": "Primary Chilled Water Pumps",
        "equipment_scope": "Primary CHW Pumps (Parallel, Headered, with WSE)",
        "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled; disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.",
        "trigger_condition": "Any chiller CHW isolation valve commanded open or WSE is enabled.",
        "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.",
        "page_hint": 202
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.3",
      "source_chunk_ids": [
        "chunk_c04c0d7ddb9f4e8f"
      ],
      "chunk_id": "chunk_c04c0d7ddb9f4e8f",
      "page_no": 202,
      "source_page_nos": [
        202
      ],
      "evidence_text": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_22a2741295072fa4"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_60cac17b81fb908e",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:coil_pump_enable_disable_good_turndown",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Coil Pump Enable/Disable (Good Turndown)",
        "section_id": "5.20.7.4",
        "section_title": "Secondary Chilled Water Pumps",
        "equipment_scope": "Coil Pumps (Good Turndown)",
        "summary": "Enable coil pump(s) when plant enabled and pump speed command > 30% for 5 minutes; disable when plant disabled or pump speed command at minimum for 5 minutes.",
        "trigger_condition": "Plant enabled and coil pump speed command exceeds 30% for 5 minutes continuously.",
        "required_behavior": "Enable coil pump(s). Disable when plant disabled or pump speed command drops to minimum speed for 5 minutes continuously.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.",
        "page_hint": 206
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4",
      "source_chunk_ids": [
        "chunk_24204f7ee3e84db4"
      ],
      "chunk_id": "chunk_24204f7ee3e84db4",
      "page_no": 206,
      "source_page_nos": [
        206
      ],
      "evidence_text": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_60cac17b81fb908e"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_668abfbed93162ca",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:chilled_water_reset_requests_from_coil_pumps",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Chilled Water Reset Requests from Coil Pumps",
        "section_id": "5.20.7.4",
        "section_title": "Secondary Chilled Water Pumps",
        "equipment_scope": "Coil Pumps",
        "summary": "Send reset requests based on pump speed and supply air temperature conditions.",
        "trigger_condition": "Coil pump proven on and speed > 99% for 2 minutes and SAT > SAT setpoint by 5°F for 2 minutes (3 requests); or speed > 99% for 2 minutes and SAT > setpoint by 3°F for 2 minutes (2 requests); or speed > 95% (1 request until speed < 85%); else 0 requests.",
        "required_behavior": "Send appropriate number of requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.",
        "page_hint": 207
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4",
      "source_chunk_ids": [
        "chunk_9cc683f4511d4265"
      ],
      "chunk_id": "chunk_9cc683f4511d4265",
      "page_no": 207,
      "source_page_nos": [
        207
      ],
      "evidence_text": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_668abfbed93162ca"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_414742089bb82338",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_1:minimum_flow_bypass_valve_setpoint_parallel_chillers",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Flow Bypass Valve Setpoint (Parallel Chillers)",
        "section_id": "5.20.8.1",
        "section_title": "Chilled Water Minimum Flow Bypass Valve",
        "equipment_scope": "Minimum Flow Bypass Valve (Parallel Chillers)",
        "summary": "Modulate bypass valve to maintain minimum flow setpoint equal to MinFlowRatio times sum of CHW-DesFlowX for operating chillers.",
        "trigger_condition": "Any CHW pump proven on.",
        "required_behavior": "Identify chiller with highest MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX). Calculate minimum flow setpoint as MinFlowRatio multiplied by sum of CHW-DesFlowX for operating chillers. Modulate valve to maintain that flow.",
        "configurable_values": [
          "CHW-MinFlowX",
          "CHW-DesFlowX"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.",
        "page_hint": 208
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.1",
      "source_chunk_ids": [
        "chunk_3ba2e7933b3f45a2"
      ],
      "chunk_id": "chunk_3ba2e7933b3f45a2",
      "page_no": 208,
      "source_page_nos": [
        208
      ],
      "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_414742089bb82338"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e3a99489aee5c21d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_2:minimum_flow_bypass_valve_setpoint_series_chillers",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Minimum Flow Bypass Valve Setpoint (Series Chillers)",
        "section_id": "5.20.8.2",
        "section_title": "Chilled Water Minimum Flow Bypass Valve",
        "equipment_scope": "Minimum Flow Bypass Valve (Series Chillers)",
        "summary": "Modulate bypass valve to maintain minimum flow setpoint equal to largest CHW-MinFlowX of operating series chillers.",
        "trigger_condition": "Any CHW pump proven on.",
        "required_behavior": "Set minimum flow setpoint equal to the largest CHW-MinFlowX of the operating series chillers.",
        "configurable_values": [
          "CHW-MinFlowX"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.",
        "page_hint": 208
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.2",
      "source_chunk_ids": [
        "chunk_0f0475689d444548"
      ],
      "chunk_id": "chunk_0f0475689d444548",
      "page_no": 208,
      "source_page_nos": [
        208
      ],
      "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e3a99489aee5c21d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_955e355e9fe2b701",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_2:condenser_water_pump_enable_disable_headered_with_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Condenser Water Pump Enable/Disable (Headered, with WSE)",
        "section_id": "5.20.9.2",
        "section_title": "Condenser Water Pumps",
        "equipment_scope": "Condenser Water Pumps (Headered, with WSE)",
        "summary": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open; disable when all are commanded closed.",
        "trigger_condition": "Any chiller or WSE CW isolation valve commanded open.",
        "required_behavior": "Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.",
        "page_hint": 208
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.2",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_162d6cd4ecd045d6"
      ],
      "chunk_id": "chunk_162d6cd4ecd045d6",
      "page_no": 208,
      "source_page_nos": [
        208
      ],
      "evidence_text": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_955e355e9fe2b701"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_cb20f5a7ce3a013f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_3:condenser_water_pump_enable_disable_headered_no_wse",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Condenser Water Pump Enable/Disable (Headered, No WSE)",
        "section_id": "5.20.9.3",
        "section_title": "Condenser Water Pumps",
        "equipment_scope": "Condenser Water Pumps (Headered, No WSE)",
        "summary": "Enable lead CW pump when any chiller CW isolation valve is commanded open; disable when all are commanded closed.",
        "trigger_condition": "Any chiller CW isolation valve commanded open.",
        "required_behavior": "Enable lead CW pump. Disable when all chiller CW isolation valves are commanded closed.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.",
        "page_hint": 208
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.3",
      "source_chunk_ids": [
        "chunk_50835696391e4b1a"
      ],
      "chunk_id": "chunk_50835696391e4b1a",
      "page_no": 208,
      "source_page_nos": [
        208
      ],
      "evidence_text": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_cb20f5a7ce3a013f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9240d68aa227ba06",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_4:condenser_water_pump_enable_disable_dedicated",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Condenser Water Pump Enable/Disable (Dedicated)",
        "section_id": "5.20.9.4",
        "section_title": "Condenser Water Pumps",
        "equipment_scope": "Condenser Water Pumps (Dedicated)",
        "summary": "Enable lead CW pump when lead chiller is required to run, prior to chiller enable; disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.",
        "trigger_condition": "Lead chiller is required to run.",
        "required_behavior": "Enable lead CW pump prior to chiller enable. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting chilled water flow.",
        "page_hint": 208
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.20.9.4.  Enable lea d CW pump when the lead chiller is required to run, but prior to the chiller being",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.4",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_8ba14c659b8a40a2"
      ],
      "chunk_id": "chunk_8ba14c659b8a40a2",
      "page_no": 209,
      "source_page_nos": [
        209
      ],
      "evidence_text": "5.20.9.4.  Enable lea d CW pump when the lead chiller is required to run, but prior to the chiller being",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Supported by evidence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9240d68aa227ba06"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "chiller",
        "equipment_class_key": "hvac:chiller",
        "label": "Chiller",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9385a93ce17f8bdf",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_1:alarm_pump_maintenance_interval",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Alarm - Pump Maintenance Interval",
        "section_id": "5.21.10.1",
        "section_title": "Alarms",
        "equipment_scope": "Pump",
        "summary": "Maintenance interval alarm when pump has operated for more than 3000 hours; reset counter on acknowledgment.",
        "trigger_condition": "Pump Staging Runtime > 3000 hours.",
        "required_behavior": "Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.",
        "configurable_values": [],
        "fault_condition": "Pump has operated for more than 3000 hours as indicated by the Staging Runtime.",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.",
        "page_hint": 254
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.1",
      "source_chunk_ids": [
        "chunk_e300fed083bf4d15",
        "chunk_e317f17b37c54171"
      ],
      "chunk_id": "chunk_e300fed083bf4d15",
      "page_no": 221,
      "source_page_nos": [
        221,
        254
      ],
      "evidence_text": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Fault diagnostic rule for pump maintenance interval alarm",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9385a93ce17f8bdf"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f9948a6806728ac1",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_2:alarm_boiler_maintenance_interval",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Alarm - Boiler Maintenance Interval",
        "section_id": "5.21.10.2",
        "section_title": "Alarms",
        "equipment_scope": "Boiler",
        "summary": "Maintenance interval alarm when boiler has operated for more than 2000 hours; reset counter on acknowledgment.",
        "trigger_condition": "Boiler Staging Runtime > 2000 hours.",
        "required_behavior": "Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.",
        "configurable_values": [],
        "fault_condition": "Boiler has operated for more than 2000 hours as indicated by the Staging Runtime.",
        "commissioning_check": null,
        "evidence_quote": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.",
        "page_hint": 254
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.2",
      "source_chunk_ids": [
        "chunk_0b6a50c178a047e9"
      ],
      "chunk_id": "chunk_0b6a50c178a047e9",
      "page_no": 254,
      "source_page_nos": [
        254
      ],
      "evidence_text": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule for boiler maintenance interval alarm",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f9948a6806728ac1"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d5299457dbeb7878",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_4:alarm_low_boiler_leaving_temperature",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Alarm - Low Boiler Leaving Temperature",
        "section_id": "5.21.10.4",
        "section_title": "Alarms",
        "equipment_scope": "Boiler",
        "summary": "Low boiler leaving hot water temperature alarm when more than 15°F below setpoint for more than 15 minutes after boiler enabled for 15 minutes.",
        "trigger_condition": "Boiler enabled for >15 minutes and leaving water temperature >15°F below setpoint for >15 minutes.",
        "required_behavior": "Level 3 alarm.",
        "configurable_values": [],
        "fault_condition": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes.",
        "commissioning_check": null,
        "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3",
        "page_hint": 254
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.4",
      "source_chunk_ids": [
        "chunk_0b6a50c178a047e9"
      ],
      "chunk_id": "chunk_0b6a50c178a047e9",
      "page_no": 254,
      "source_page_nos": [
        254
      ],
      "evidence_text": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule for low boiler leaving temperature alarm",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d5299457dbeb7878"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3fab128a74c292a0",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_5:alarm_pump_status_mismatch",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Alarm - Pump Status Mismatch",
        "section_id": "5.21.10.5",
        "section_title": "Alarms",
        "equipment_scope": "Pump",
        "summary": "Pump alarm when status differs from command for 15 seconds; different levels for on/off mismatch.",
        "trigger_condition": "Status input different from output command for 15 seconds.",
        "required_behavior": "a. Commanded on, status off: Level 2 (delay 15 sec). b. Commanded off, status on: Level 4 (delay 60 sec).",
        "configurable_values": [],
        "fault_condition": "Pump alarm is indicated by the status input being different from the output command for 15 seconds.",
        "commissioning_check": null,
        "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.",
        "page_hint": 254
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.5",
      "source_chunk_ids": [
        "chunk_0b6a50c178a047e9"
      ],
      "chunk_id": "chunk_0b6a50c178a047e9",
      "page_no": 254,
      "source_page_nos": [
        254
      ],
      "evidence_text": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule for pump status mismatch alarm",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3fab128a74c292a0"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f2f55a1f569feedf",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_6:alarm_valve_end_switch_mismatch",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Alarm - Valve End Switch Mismatch",
        "section_id": "5.21.10.6",
        "section_title": "Alarms",
        "equipment_scope": "Two-position valve with end switch status monitoring",
        "summary": "Valve alarm when end switch status differs from command for 90 seconds; different levels for open/close mismatch.",
        "trigger_condition": "End switch status different from output command for 90 seconds.",
        "required_behavior": "a. Commanded open, status not open: Level 2 (delay 90 sec). b. Commanded closed, status not closed: Level 4 (delay 90 sec).",
        "configurable_values": [],
        "fault_condition": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds.",
        "commissioning_check": null,
        "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.",
        "page_hint": 254
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.6",
      "source_chunk_ids": [
        "chunk_235a8f01035443d7"
      ],
      "chunk_id": "chunk_235a8f01035443d7",
      "page_no": 254,
      "source_page_nos": [
        254
      ],
      "evidence_text": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Fault diagnostic rule for valve end switch mismatch alarm",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f2f55a1f569feedf"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6f3dc1ee706d8736",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_7:alarm_modulating_valve_position_mismatch",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "Alarm - Modulating Valve Position Mismatch",
        "section_id": "5.21.10.7",
        "section_title": "Alarms",
        "equipment_scope": "Modulating valve with analog position feedback",
        "summary": "Valve alarm when analog position feedback differs from command by more than 10% for 90 seconds.",
        "trigger_condition": "Analog position feedback different from output command by more than 10% for 90 seconds.",
        "required_behavior": "Level 2 alarm.",
        "configurable_values": [],
        "fault_condition": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds.",
        "commissioning_check": null,
        "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2",
        "page_hint": 254
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.7",
      "source_chunk_ids": [
        "chunk_1dbe615e04d2439c",
        "chunk_235a8f01035443d7"
      ],
      "chunk_id": "chunk_1dbe615e04d2439c",
      "page_no": 222,
      "source_page_nos": [
        222,
        254
      ],
      "evidence_text": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Fault diagnostic rule for modulating valve position mismatch alarm",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6f3dc1ee706d8736"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9c0d16dee3db2540",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_1_dp_too_high_with_pumps_off",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#1: DP Too High with Pumps Off",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with hot water pumps controlled to maintain differential pressure",
        "summary": "Fault condition when DP average exceeds error threshold with pumps off.",
        "trigger_condition": "DP_AVG > Ɛ_DP and Status HWP = Off.",
        "required_behavior": "Report fault condition FC#1 in OS#1.",
        "configurable_values": [
          "Ɛ_DP (default 2 psi)"
        ],
        "fault_condition": "DP_AVG > Ɛ_DP and Status HWP = Off",
        "commissioning_check": null,
        "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error",
        "page_hint": 258
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_497ef12dbfb94cfe"
      ],
      "chunk_id": "chunk_497ef12dbfb94cfe",
      "page_no": 258,
      "source_page_nos": [
        258
      ],
      "evidence_text": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for DP too high with pumps off",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9c0d16dee3db2540"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_2efe2f844f8d2563",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_2_primary_flow_too_high_with_pumps_off",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#2: Primary Flow Too High with Pumps Off",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with flow meter in primary loop",
        "summary": "Fault condition when primary flow average exceeds error threshold with primary pumps off.",
        "trigger_condition": "FLOW_P_AVG > Ɛ_FM and Status PHWP = Off.",
        "required_behavior": "Report fault condition FC#2 in OS#1.",
        "configurable_values": [
          "Ɛ_FM (default 20 gpm)"
        ],
        "fault_condition": "FLOW P, AVG > Ɛ FM and Status PHWP = Off",
        "commissioning_check": null,
        "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error",
        "page_hint": 259
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_34ea32f3cfba40c9"
      ],
      "chunk_id": "chunk_34ea32f3cfba40c9",
      "page_no": 259,
      "source_page_nos": [
        259
      ],
      "evidence_text": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for primary flow too high with pumps off",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_2efe2f844f8d2563"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_24d8f75d1816ab6e",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_3_secondary_flow_too_high_with_pumps_off",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#3: Secondary Flow Too High with Pumps Off",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Primary-secondary plants with flow meter in secondary loop",
        "summary": "Fault condition when secondary flow average exceeds error threshold with secondary pumps off.",
        "trigger_condition": "FLOW_S_AVG > Ɛ_FM and Status SHWP = Off.",
        "required_behavior": "Report fault condition FC#3 in OS#1.",
        "configurable_values": [
          "Ɛ_FM (default 20 gpm)"
        ],
        "fault_condition": "FLOW S, AVG > Ɛ FM and Status SHWP = Off",
        "commissioning_check": null,
        "evidence_quote": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error",
        "page_hint": 259
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_34ea32f3cfba40c9"
      ],
      "chunk_id": "chunk_34ea32f3cfba40c9",
      "page_no": 259,
      "source_page_nos": [
        259
      ],
      "evidence_text": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for secondary flow too high with pumps off",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_24d8f75d1816ab6e"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6db15078b1e1c0d0",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_4_dp_too_low_with_pumps_at_full_speed",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#4: DP Too Low with Pumps at Full Speed",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with pump speed controlled to maintain differential pressure",
        "summary": "Fault condition when DP average is below setpoint minus error threshold with pump at or near full speed.",
        "trigger_condition": "DP_AVG < DPSP - Ɛ_DP and Speed HWP ≥ 99% - Ɛ_VFDSPD.",
        "required_behavior": "Report fault condition FC#4 in OS#2, #3.",
        "configurable_values": [
          "Ɛ_DP (default 2 psi)",
          "Ɛ_VFDSPD (default 5%)"
        ],
        "fault_condition": "DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD",
        "commissioning_check": null,
        "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.",
        "page_hint": 259
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_327e7394e1ba4bd1"
      ],
      "chunk_id": "chunk_327e7394e1ba4bd1",
      "page_no": 259,
      "source_page_nos": [
        259
      ],
      "evidence_text": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for DP too low with pumps at full speed",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6db15078b1e1c0d0"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b82a3adc1ba35663",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_5_primary_flow_too_low_with_bypass_fully_open",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#5: Primary Flow Too Low with Bypass Fully Open",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Primary-only plants with minimum flow bypass valve",
        "summary": "Fault condition when primary flow average is below minimum flow setpoint minus error threshold with bypass valve fully open.",
        "trigger_condition": "FLOW_P_AVG < HW-MinFlowSP - Ɛ_FM and MFBPV ≥ 99% - Ɛ_MFBVP.",
        "required_behavior": "Report fault condition FC#5 in OS#2, #3.",
        "configurable_values": [
          "Ɛ_FM (default 20 gpm)",
          "Ɛ_MFBVP (default 5%)"
        ],
        "fault_condition": "FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV",
        "commissioning_check": null,
        "evidence_quote": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.",
        "page_hint": 259
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_327e7394e1ba4bd1"
      ],
      "chunk_id": "chunk_327e7394e1ba4bd1",
      "page_no": 259,
      "source_page_nos": [
        259
      ],
      "evidence_text": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for primary flow too low with bypass fully open",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b82a3adc1ba35663"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_fb87580c2acbf27e",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_10_supply_temperature_sensor_deviation",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#10: Supply Temperature Sensor Deviation",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with boiler network interface and common HWST sensor",
        "summary": "Fault condition when weighted average boiler supply temperature deviates from common HWST average by more than error threshold.",
        "trigger_condition": "| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > Ɛ_HWT.",
        "required_behavior": "Report fault condition FC#10 in OS#2.",
        "configurable_values": [
          "Ɛ_HWT (default 5°F)"
        ],
        "fault_condition": "| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT",
        "commissioning_check": null,
        "evidence_quote": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.",
        "page_hint": 260
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_054f4c35dd614578"
      ],
      "chunk_id": "chunk_054f4c35dd614578",
      "page_no": 260,
      "source_page_nos": [
        260
      ],
      "evidence_text": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for supply temperature sensor deviation",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_fb87580c2acbf27e"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_42e9afc99afda567",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_6_hw_supply_temperature_too_low",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#6: HW Supply Temperature Too Low",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Boiler plant",
        "summary": "Fault condition when average HW supply temperature plus error threshold is below setpoint.",
        "trigger_condition": "HWST_AVG + Ɛ_HWT < HWSTSP.",
        "required_behavior": "Report fault condition FC#6 in OS#2, #3.",
        "configurable_values": [
          "Ɛ_HWT (default 5°F)"
        ],
        "fault_condition": "HWST AVG + Ɛ HWT < HWSTSP",
        "commissioning_check": null,
        "evidence_quote": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.",
        "page_hint": 260
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_ff2f76edac7e437b"
      ],
      "chunk_id": "chunk_ff2f76edac7e437b",
      "page_no": 260,
      "source_page_nos": [
        260
      ],
      "evidence_text": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for HW supply temperature too low",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_42e9afc99afda567"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_8d3c69baf7714b29",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_7_system_gauge_pressure_too_low",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#7: System Gauge Pressure Too Low",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with system gauge pressure monitoring",
        "summary": "Fault condition when average gauge pressure is below 90% of expansion tank pre-charge pressure.",
        "trigger_condition": "PGAUGE_AVG < 0.9 * ETPreChargePress.",
        "required_behavior": "Report fault condition FC#7 in OS#1-#3.",
        "configurable_values": [
          "ETPreChargePress (see mechanical schedule)"
        ],
        "fault_condition": "PGAUGE, AVG < 0.9 * ETPreChargePress",
        "commissioning_check": null,
        "evidence_quote": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak",
        "page_hint": 260
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_ff2f76edac7e437b"
      ],
      "chunk_id": "chunk_ff2f76edac7e437b",
      "page_no": 260,
      "source_page_nos": [
        260
      ],
      "evidence_text": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for system gauge pressure too low",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_8d3c69baf7714b29"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3f86cc6b018c9375",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_8_return_temperature_too_high_for_condensing",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#8: Return Temperature Too High for Condensing",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with condensing boiler",
        "summary": "Fault condition when average return temperature minus error threshold exceeds condensing temperature threshold.",
        "trigger_condition": "HWRT_AVG - Ɛ_HWT > CondTemp.",
        "required_behavior": "Report fault condition FC#8 in OS#2, #3.",
        "configurable_values": [
          "Ɛ_HWT (default 5°F)",
          "CondTemp (default 135°F)"
        ],
        "fault_condition": "HWRT AVG - ƐHWT > CondTemp",
        "commissioning_check": null,
        "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.",
        "page_hint": 260
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_09fb328603ed4810"
      ],
      "chunk_id": "chunk_09fb328603ed4810",
      "page_no": 260,
      "source_page_nos": [
        260
      ],
      "evidence_text": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for return temperature too high for condensing",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3f86cc6b018c9375"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_a4dad9f7fa0db5ec",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_9_return_temperature_too_low_condensing_risk",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#9: Return Temperature Too Low (Condensing Risk)",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with non-condensing boiler",
        "summary": "Fault condition when average return temperature plus error threshold is below condensing temperature threshold.",
        "trigger_condition": "HWRT_AVG + Ɛ_HWT < CondTemp.",
        "required_behavior": "Report fault condition FC#9 in OS#2, #3.",
        "configurable_values": [
          "Ɛ_HWT (default 5°F)",
          "CondTemp (default 135°F)"
        ],
        "fault_condition": "HWRT AVG + ƐHWT < CondTemp",
        "commissioning_check": null,
        "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.",
        "page_hint": 260
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_09fb328603ed4810"
      ],
      "chunk_id": "chunk_09fb328603ed4810",
      "page_no": 260,
      "source_page_nos": [
        260
      ],
      "evidence_text": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for return temperature too low (condensing risk)",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_a4dad9f7fa0db5ec"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_904ba2c3195fab2a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "fault_diagnostic_rule",
      "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_11_return_temperature_sensor_deviation",
      "structured_payload_candidate": {
        "knowledge_type": "fault_diagnostic_rule",
        "title": "AFDD - FC#11: Return Temperature Sensor Deviation",
        "section_id": "5.21.11.6",
        "section_title": "Automatic Fault Detection and Diagnostics",
        "equipment_scope": "Plants with boiler network interface and common HWRT sensor",
        "summary": "Fault condition when weighted average boiler return temperature deviates from common HWRT average by more than error threshold.",
        "trigger_condition": "| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > Ɛ_HWT.",
        "required_behavior": "Report fault condition FC#11 in OS#2.",
        "configurable_values": [
          "Ɛ_HWT (default 5°F)"
        ],
        "fault_condition": "| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT",
        "commissioning_check": null,
        "evidence_quote": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.",
        "page_hint": 261
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6",
      "source_chunk_ids": [
        "chunk_8d9260745b6a4dfe"
      ],
      "chunk_id": "chunk_8d9260745b6a4dfe",
      "page_no": 261,
      "source_page_nos": [
        261
      ],
      "evidence_text": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "AFDD fault condition for return temperature sensor deviation",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_904ba2c3195fab2a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_80de45502bfa0fcc",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_2:plant_enable_disable_enable_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Plant Enable/Disable - Enable Logic",
        "section_id": "5.21.2.2",
        "section_title": "Plant Enable/Disable",
        "equipment_scope": "Boiler plant",
        "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.",
        "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Heating Hot-Water Plant Requests > I (default 0, adjustable), OAT < HW-LOT, and Boiler plant enable schedule is active.",
        "required_behavior": "Enable the plant in the lowest stage.",
        "configurable_values": [
          "I (ignores, default 0)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.",
        "page_hint": 235
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.2",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_ae38b0b316ea4196"
      ],
      "chunk_id": "chunk_ae38b0b316ea4196",
      "page_no": 235,
      "source_page_nos": [
        235
      ],
      "evidence_text": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for plant enable logic with conditions and timing",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_80de45502bfa0fcc"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_b906c2c2a248e3da",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_3:plant_enable_disable_disable_logic",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Plant Enable/Disable - Disable Logic",
        "section_id": "5.21.2.3",
        "section_title": "Plant Enable/Disable",
        "equipment_scope": "Boiler plant",
        "summary": "Disable the plant when enabled for at least 15 minutes and any condition is met.",
        "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or OAT > HW-LOT + 1°F, or Boiler plant enable schedule is inactive).",
        "required_behavior": "Disable the plant.",
        "configurable_values": [
          "I (ignores)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.",
        "page_hint": 235
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.3",
      "source_chunk_ids": [
        "chunk_ed993d898ac747e2"
      ],
      "chunk_id": "chunk_ed993d898ac747e2",
      "page_no": 235,
      "source_page_nos": [
        235
      ],
      "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for plant disable logic with specific conditions",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_b906c2c2a248e3da"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_449b4f842c835af4",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:plant_enable_lead_boiler_and_pump_staging",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Plant Enable - Lead Boiler and Pump Staging",
        "section_id": "5.21.2.4",
        "section_title": "Plant Enable/Disable",
        "equipment_scope": "Boiler plant with headered primary HW pumps and primary-secondary configuration",
        "summary": "When plant is enabled, open lead boiler isolation valve, stage on lead primary and secondary pumps, then enable lead boiler.",
        "trigger_condition": "Plant is enabled.",
        "required_behavior": "a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.",
        "page_hint": 236
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "234 ASHRAE Guideline 36 -2021  5.21.2.4.  When the plant is enabled:",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_acadc58f40c24e8e"
      ],
      "chunk_id": "chunk_acadc58f40c24e8e",
      "page_no": 236,
      "source_page_nos": [
        236
      ],
      "evidence_text": "234 ASHRAE Guideline 36 -2021  5.21.2.4.  When the plant is enabled:",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for lead boiler and pump staging during plant enable",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_449b4f842c835af4"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_c3555f74dc6e9c24",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_shutdown_sequence",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Plant Disable - Shutdown Sequence",
        "section_id": "5.21.2.5",
        "section_title": "Plant Enable/Disable",
        "equipment_scope": "Boiler plant with headered primary HW pumps",
        "summary": "When plant is disabled, shut off boilers, close isolation valves after 3 minutes, and disable pumps.",
        "trigger_condition": "Plant is disabled.",
        "required_behavior": "a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.",
        "page_hint": 236
      },
      "confidence_score": 0.9,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.21.2.5.  When the plant is disabled:",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_acadc58f40c24e8e"
      ],
      "chunk_id": "chunk_acadc58f40c24e8e",
      "page_no": 236,
      "source_page_nos": [
        236
      ],
      "evidence_text": "5.21.2.5.  When the plant is disabled:",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Operational sequence for plant disable shutdown sequence",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_c3555f74dc6e9c24"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_537fcf461b457ab1",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_1:boiler_staging_stage_definition",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Stage Definition",
        "section_id": "5.21.3.1",
        "section_title": "Boiler Staging",
        "equipment_scope": "Boiler plant",
        "summary": "Boiler stages are defined by a project-specific table indicating which boilers run in each stage.",
        "trigger_condition": null,
        "required_behavior": "Define boiler stages with enabled boilers per stage; use 'or' for interchangeable boilers that should be lead/lag alternated.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.",
        "page_hint": 236
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.1",
      "source_chunk_ids": [
        "chunk_de33b6ffe0db4d93"
      ],
      "chunk_id": "chunk_de33b6ffe0db4d93",
      "page_no": 236,
      "source_page_nos": [
        236
      ],
      "evidence_text": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Defines boiler stage configuration via project-specific table",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_537fcf461b457ab1"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d616da66a8442615",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_2:boiler_staging_lead_lag_for_interchangeable_boilers",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Lead/Lag for Interchangeable Boilers",
        "section_id": "5.21.3.2",
        "section_title": "Boiler Staging",
        "equipment_scope": "Boiler plant with interchangeable boilers",
        "summary": "Interchangeable boilers indicated with 'or' shall be lead/lag controlled per Section 5.1.15.3.",
        "trigger_condition": null,
        "required_behavior": "Lead/lag control per Section 5.1.15.3.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.",
        "page_hint": 237
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.2",
      "source_chunk_ids": [
        "chunk_5915971418cf4cca"
      ],
      "chunk_id": "chunk_5915971418cf4cca",
      "page_no": 237,
      "source_page_nos": [
        237
      ],
      "evidence_text": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Specifies lead/lag control for interchangeable boilers",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d616da66a8442615"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_0d88fea31bc8576f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_3:boiler_staging_alarm_response_for_headered_pumps",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Alarm Response for Headered Pumps",
        "section_id": "5.21.3.3",
        "section_title": "Boiler Staging",
        "equipment_scope": "Boiler plant with headered primary pumps and HW isolation valves",
        "summary": "If a boiler is in alarm, disable the boiler and close its HW isolation valve after 3 minutes.",
        "trigger_condition": "Boiler is in alarm.",
        "required_behavior": "Disable the boiler; after 3 minutes, close its HW isolation valve.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.",
        "page_hint": 237
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.3",
      "source_chunk_ids": [
        "chunk_5915971418cf4cca"
      ],
      "chunk_id": "chunk_5915971418cf4cca",
      "page_no": 237,
      "source_page_nos": [
        237
      ],
      "evidence_text": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Alarm response sequence for boilers with headered pumps",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_0d88fea31bc8576f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d6490b7962e897c9",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_4:boiler_staging_alarm_response_for_dedicated_pumps",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Alarm Response for Dedicated Pumps",
        "section_id": "5.21.3.4",
        "section_title": "Boiler Staging",
        "equipment_scope": "Boiler plant with dedicated primary pumps",
        "summary": "If a boiler is in alarm, disable the boiler and its dedicated primary pump after 3 minutes.",
        "trigger_condition": "Boiler is in alarm.",
        "required_behavior": "Disable the boiler; after 3 minutes, disable its dedicated primary pump.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.",
        "page_hint": 237
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.4",
      "source_chunk_ids": [
        "chunk_5915971418cf4cca"
      ],
      "chunk_id": "chunk_5915971418cf4cca",
      "page_no": 237,
      "source_page_nos": [
        237
      ],
      "evidence_text": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Alarm response sequence for boilers with dedicated pumps",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d6490b7962e897c9"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_7749eae4af9345a7",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_7:boiler_staging_b_stage_min_calculation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - B-STAGE MIN Calculation",
        "section_id": "5.21.3.7",
        "section_title": "Boiler Staging",
        "equipment_scope": "Plants with condensing boilers",
        "summary": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.",
        "trigger_condition": null,
        "required_behavior": "B-STAGE MIN = largest B-FiringMinX of all boilers in the stage * sum of design capacities of all boilers in the stage.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.",
        "page_hint": 237
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.7",
      "source_chunk_ids": [
        "chunk_a10e2575b0b246e7"
      ],
      "chunk_id": "chunk_a10e2575b0b246e7",
      "page_no": 237,
      "source_page_nos": [
        237
      ],
      "evidence_text": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Clear formula for B-STAGE MIN calculation",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_7749eae4af9345a7"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_aea174586bb6e1e9",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_8:boiler_staging_stage_availability",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Stage Availability",
        "section_id": "5.21.3.8",
        "section_title": "Boiler Staging",
        "equipment_scope": "Boiler plant",
        "summary": "A stage is unavailable if a required boiler is faulted or its dedicated pump is faulted.",
        "trigger_condition": null,
        "required_behavior": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.",
        "page_hint": 237
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.8",
      "source_chunk_ids": [
        "chunk_c9b3b7aac1e44eac"
      ],
      "chunk_id": "chunk_c9b3b7aac1e44eac",
      "page_no": 237,
      "source_page_nos": [
        237
      ],
      "evidence_text": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Defines stage availability based on faulted components",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_aea174586bb6e1e9"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_d46bdf0a4470d881",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_g:boiler_staging_primary_only_condensing_stage_down",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Primary Only Condensing: Stage Down",
        "section_id": "5.21.3.9.g",
        "section_title": "Boiler Staging",
        "equipment_scope": "Primary only condensing boiler plants",
        "summary": "Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or minimum flow bypass valve >0% open for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.",
        "trigger_condition": "All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR minimum flow bypass valve >0% open for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.",
        "required_behavior": "Stage down.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
        "page_hint": 238
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.g",
      "source_chunk_ids": [
        "chunk_4ed1793374a0457e"
      ],
      "chunk_id": "chunk_4ed1793374a0457e",
      "page_no": 238,
      "source_page_nos": [
        238
      ],
      "evidence_text": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Detailed stage-down logic for primary-only condensing boilers",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_d46bdf0a4470d881"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_161a4c33fa959263",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_h:boiler_staging_variable_primary_variable_secondary_condensing_stage_up",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Up",
        "section_id": "5.21.3.9.h",
        "section_title": "Boiler Staging",
        "equipment_scope": "Variable primary/variable secondary condensing boiler plants",
        "summary": "Stage up if availability, efficiency, or failsafe condition is met.",
        "trigger_condition": "Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 150% of B-STAGE MIN of next available stage for 10 minutes and primary flow exceeds minimum flow setpoint of next stage; (3) HW supply temperature is 10°F < setpoint for 15 minutes.",
        "required_behavior": "Stage up.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.",
        "page_hint": 239
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.h",
      "source_chunk_ids": [
        "chunk_771c1dcbb6b249ac"
      ],
      "chunk_id": "chunk_771c1dcbb6b249ac",
      "page_no": 240,
      "source_page_nos": [
        240
      ],
      "evidence_text": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Detailed stage-up logic for variable primary/variable secondary condensing",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_161a4c33fa959263"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_40aa31c5198874f8",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_i:boiler_staging_variable_primary_variable_secondary_condensing_stage_down",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Down",
        "section_id": "5.21.3.9.i",
        "section_title": "Boiler Staging",
        "equipment_scope": "Variable primary/variable secondary condensing boiler plants",
        "summary": "Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.",
        "trigger_condition": "All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary HW pumps at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.",
        "required_behavior": "Stage down.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
        "page_hint": 239
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.i",
      "source_chunk_ids": [
        "chunk_21920789883c4108",
        "chunk_b85c181782944584"
      ],
      "chunk_id": "chunk_21920789883c4108",
      "page_no": 239,
      "source_page_nos": [
        239,
        240
      ],
      "evidence_text": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Detailed stage-down logic for variable primary/variable secondary condensing",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_40aa31c5198874f8"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_6b1a42481b72ce01",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_k:boiler_staging_non_condensing_stage_down",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Non-Condensing: Stage Down",
        "section_id": "5.21.3.9.k",
        "section_title": "Boiler Staging",
        "equipment_scope": "Non-condensing boiler plants",
        "summary": "Stage down if Qrequired is less than 80% of design capacity of next lower stage for 10 minutes and failsafe stage up condition is not true.",
        "trigger_condition": "Both: (1) Qrequired < 80% of design capacity of next lower available stage for 10 minutes; (2) failsafe stage up condition not true.",
        "required_behavior": "Stage down.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.",
        "page_hint": 240
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.k",
      "source_chunk_ids": [
        "chunk_e710008bfe3b44b9"
      ],
      "chunk_id": "chunk_e710008bfe3b44b9",
      "page_no": 240,
      "source_page_nos": [
        240
      ],
      "evidence_text": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Stage-down logic for non-condensing boilers",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_6b1a42481b72ce01"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_67af33ed012c1e7d",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_l:boiler_staging_hybrid_stage_up_to_condensing_stage",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Hybrid: Stage Up to Condensing Stage",
        "section_id": "5.21.3.9.l",
        "section_title": "Boiler Staging",
        "equipment_scope": "Hybrid boiler plants",
        "summary": "If all boilers in next higher stage are condensing, stage up using condensing logic.",
        "trigger_condition": "All boilers enabled in next higher stage are condensing.",
        "required_behavior": "Stage up if any: (1) availability condition; (2) Qrequired exceeds 150% of B-STAGE MIN of next stage for 10 minutes and primary flow exceeds minimum flow setpoint; (3) failsafe condition (HW supply 10°F < setpoint for 15 minutes).",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.",
        "page_hint": 240
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.l",
      "source_chunk_ids": [
        "chunk_771c1dcbb6b249ac"
      ],
      "chunk_id": "chunk_771c1dcbb6b249ac",
      "page_no": 240,
      "source_page_nos": [
        240
      ],
      "evidence_text": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Stage-up logic for hybrid plant when next stage is condensing",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_67af33ed012c1e7d"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_fd94695cc962ed6a",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_m:boiler_staging_hybrid_stage_down_from_condensing_stage",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Hybrid: Stage Down from Condensing Stage",
        "section_id": "5.21.3.9.m",
        "section_title": "Boiler Staging",
        "equipment_scope": "Hybrid boiler plants",
        "summary": "If all boilers in current stage are condensing, stage down using condensing logic.",
        "trigger_condition": "All boilers enabled in current stage are condensing.",
        "required_behavior": "Stage down if all: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
        "page_hint": 240
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.m",
      "source_chunk_ids": [
        "chunk_b85c181782944584"
      ],
      "chunk_id": "chunk_b85c181782944584",
      "page_no": 240,
      "source_page_nos": [
        240
      ],
      "evidence_text": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Stage-down logic for hybrid plant when current stage is condensing",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_fd94695cc962ed6a"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_854eceb34d4f331f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_o:boiler_staging_hybrid_stage_down_from_non_condensing_stage",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Boiler Staging - Hybrid: Stage Down from Non-Condensing Stage",
        "section_id": "5.21.3.9.o",
        "section_title": "Boiler Staging",
        "equipment_scope": "Hybrid boiler plants",
        "summary": "If any boiler in current stage is non-condensing, stage down using non-condensing logic.",
        "trigger_condition": "Any boiler enabled in current stage is non-condensing.",
        "required_behavior": "Stage down if both: (1) Qrequired < 80% of design capacity of next lower stage for 10 minutes; (2) failsafe stage up condition not true.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.",
        "page_hint": 241
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.o",
      "source_chunk_ids": [
        "chunk_beaafaf19b244208"
      ],
      "chunk_id": "chunk_beaafaf19b244208",
      "page_no": 241,
      "source_page_nos": [
        241
      ],
      "evidence_text": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Stage-down logic for hybrid plant when current stage has non-condensing boilers",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_854eceb34d4f331f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_f10623993e966c0b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_1:hot_water_supply_temperature_reset_trim_respond_parameters",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Hot Water Supply Temperature Reset - Trim & Respond Parameters",
        "section_id": "5.21.4.1",
        "section_title": "Hot Water Supply Temperature Reset",
        "equipment_scope": "Boiler plant",
        "summary": "Reset HWST setpoint using Trim & Respond logic with specified parameters.",
        "trigger_condition": null,
        "required_behavior": "Use Trim & Respond logic with SPmin = 90°F for condensing/hybrid, 155°F for non-condensing; SPmax = HWSTmax; Td = 10 min; T = 5 min; I = 2; R = Hot-Water Reset Requests; SPtrim = -2°F; SPres = +3°F; SPres-max = +7°F.",
        "configurable_values": [
          "SPmin (90°F condensing/hybrid, 155°F non-condensing)",
          "SPmax (HWSTmax)",
          "Td (10 minutes)",
          "T (5 minutes)",
          "I (2)",
          "SPtrim (-2°F)",
          "SPres (+3°F)",
          "SPres-max (+7°F)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 90ºF for condensing and hybrid boiler plants; 155°F for non-condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I 2 R Hot-Water Reset Requests SPtrim -2ºF SPres +3ºF SPres-max +7ºF",
        "page_hint": 244
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.1",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_5d6f323ac4fa489a"
      ],
      "chunk_id": "chunk_5d6f323ac4fa489a",
      "page_no": 244,
      "source_page_nos": [
        244
      ],
      "evidence_text": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Specifies use of Trim & Respond for HWST reset, valid operational rule",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_f10623993e966c0b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_e825536b4f006691",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_2:hybrid_condensing_boiler_setpoint_when_only_condensing_enabled",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Hybrid - Condensing Boiler Setpoint When Only Condensing Enabled",
        "section_id": "5.21.4.2",
        "section_title": "Hot Water Supply Temperature Reset",
        "equipment_scope": "Hybrid boiler plants",
        "summary": "When only condensing boilers are enabled, condensing boiler setpoint equals plant HWST setpoint.",
        "trigger_condition": "Only condensing boilers are enabled.",
        "required_behavior": "Condensing boiler setpoint = Plant hot water supply temperature setpoint.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.",
        "page_hint": 245
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.2",
      "source_chunk_ids": [
        "chunk_9b46fa972260454f"
      ],
      "chunk_id": "chunk_9b46fa972260454f",
      "page_no": 245,
      "source_page_nos": [
        245
      ],
      "evidence_text": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Defines condensing boiler setpoint when only condensing boilers enabled",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_e825536b4f006691"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_bcdbf9739ff87334",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_3:hybrid_setpoints_when_non_condensing_boilers_enabled",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Hybrid - Setpoints When Non-Condensing Boilers Enabled",
        "section_id": "5.21.4.3",
        "section_title": "Hot Water Supply Temperature Reset",
        "equipment_scope": "Hybrid boiler plants",
        "summary": "When non-condensing boilers are enabled, set non-condensing setpoint to plant HWST, reset SPmin to 155°F, and set condensing setpoint to min of HWSTmax-cond and plant HWST minus 10°F.",
        "trigger_condition": "Any non-condensing boilers are enabled.",
        "required_behavior": "a. Non-condensing boiler setpoint = Plant HWST setpoint. b. SPmin in plant T&R loop reset to 155°F. c. Condensing boiler setpoint = lesser of HWSTmax-cond and (Plant HWST setpoint - 10°F).",
        "configurable_values": [
          "SPmin (155°F)",
          "Offset (10°F)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.",
        "page_hint": 245
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.3",
      "source_chunk_ids": [
        "chunk_9b46fa972260454f"
      ],
      "chunk_id": "chunk_9b46fa972260454f",
      "page_no": 245,
      "source_page_nos": [
        245
      ],
      "evidence_text": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Defines setpoint assignments when non-condensing boilers are enabled",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_bcdbf9739ff87334"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_868b21f10e661459",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_1:non_condensing_boiler_condensation_control_primary_only",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Non-Condensing Boiler Condensation Control - Primary Only",
        "section_id": "5.21.5.1",
        "section_title": "Non-Condensing Boiler Condensation Control",
        "equipment_scope": "Primary-only plants with non-condensing boilers",
        "summary": "A reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.",
        "trigger_condition": null,
        "required_behavior": "Reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.",
        "page_hint": 245
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.1",
      "source_chunk_ids": [
        "chunk_5d2b3c79cb8f4176"
      ],
      "chunk_id": "chunk_5d2b3c79cb8f4176",
      "page_no": 246,
      "source_page_nos": [
        246
      ],
      "evidence_text": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Condensation control logic for primary-only non-condensing boilers",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_868b21f10e661459"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_432c1faddaaf5bb6",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_2:non_condensing_boiler_condensation_control_enable_disable",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Non-Condensing Boiler Condensation Control - Enable/Disable",
        "section_id": "5.21.5.2",
        "section_title": "Non-Condensing Boiler Condensation Control",
        "equipment_scope": "Primary-only plants with non-condensing boilers",
        "summary": "Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise.",
        "trigger_condition": "Any non-condensing boiler is enabled.",
        "required_behavior": "Enable minimum bypass valve condensation control loop; disable otherwise.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.",
        "page_hint": 246
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.2",
      "source_chunk_ids": [
        "chunk_5d2b3c79cb8f4176"
      ],
      "chunk_id": "chunk_5d2b3c79cb8f4176",
      "page_no": 246,
      "source_page_nos": [
        246
      ],
      "evidence_text": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Enable/disable rule for condensation control loop",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_432c1faddaaf5bb6"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9f1a5f80bdcdac41",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_3:non_condensing_boiler_condensation_control_primary_secondary_constant_speed_primary",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Non-Condensing Boiler Condensation Control - Primary-Secondary Constant Speed Primary",
        "section_id": "5.21.5.3",
        "section_title": "Non-Condensing Boiler Condensation Control",
        "equipment_scope": "Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps",
        "summary": "A reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.",
        "trigger_condition": null,
        "required_behavior": "Reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.",
        "page_hint": 246
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.3",
      "source_chunk_ids": [
        "chunk_5d2b3c79cb8f4176"
      ],
      "chunk_id": "chunk_5d2b3c79cb8f4176",
      "page_no": 246,
      "source_page_nos": [
        246
      ],
      "evidence_text": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Condensation control for primary-secondary constant speed primary, valid loop",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9f1a5f80bdcdac41"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_8c790bff5c0845da",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_6:non_condensing_boiler_condensation_control_enable_disable_variable_speed_primary_loop",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Non-Condensing Boiler Condensation Control - Enable/Disable Variable Speed Primary Loop",
        "section_id": "5.21.5.6",
        "section_title": "Non-Condensing Boiler Condensation Control",
        "equipment_scope": "Primary-secondary plants with variable speed primary pumps",
        "summary": "Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise and reset MinPriCondSpd and MaxSecCondSpd.",
        "trigger_condition": "Any non-condensing boiler is enabled.",
        "required_behavior": "Enable loop; otherwise disable, set MinPriCondSpd to B-MinPriPumpSpd, and MaxSecCondSpd to 100%.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.",
        "page_hint": 247
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.6",
      "source_chunk_ids": [
        "chunk_6e9ca15822ff4a8b"
      ],
      "chunk_id": "chunk_6e9ca15822ff4a8b",
      "page_no": 247,
      "source_page_nos": [
        247
      ],
      "evidence_text": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Enable/disable and reset actions for variable speed primary condensation control",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_8c790bff5c0845da"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_1d75ffaaa4f154aa",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_1:primary_hot_water_pumps_headered_lead_lag",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Headered Lead/Lag",
        "section_id": "5.21.6.1",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Plants with headered primary hot water pumps",
        "summary": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.",
        "trigger_condition": null,
        "required_behavior": "Lead/lag control per Section 5.1.15.3.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.",
        "page_hint": 247
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.1",
      "source_chunk_ids": [
        "chunk_8c3cc2fa45d249ca"
      ],
      "chunk_id": "chunk_8c3cc2fa45d249ca",
      "page_no": 247,
      "source_page_nos": [
        247
      ],
      "evidence_text": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Specifies lead/lag control for headered primary pumps",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_1d75ffaaa4f154aa"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_42e20513874c7eed",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_10:primary_hot_water_pumps_staged_with_boilers",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Staged with Boilers",
        "section_id": "5.21.6.10",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "All plants other than primary-only with headered variable speed primary pumps",
        "summary": "Primary pumps shall be staged with the boilers; number of pumps matches number of boilers.",
        "trigger_condition": null,
        "required_behavior": "Primary pumps staged with boilers; number of pumps equals number of boilers.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.",
        "page_hint": 248
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.10",
      "source_chunk_ids": [
        "chunk_6c051c1d715c4d7e"
      ],
      "chunk_id": "chunk_6c051c1d715c4d7e",
      "page_no": 248,
      "source_page_nos": [
        248
      ],
      "evidence_text": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Rule for staging primary pumps in sync with boilers",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_42e20513874c7eed"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3eddfd4b7d46e92f",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_12:primary_hot_water_pumps_decoupler_flow_control_flow_meters",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Decoupler Flow Control (Flow Meters)",
        "section_id": "5.21.6.12",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Primary-secondary plants with variable speed primary pumps and primary/secondary flow meters",
        "summary": "Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.",
        "trigger_condition": null,
        "required_behavior": "Reverse acting PID loop maintains flow through decoupler (primary flow minus secondary flow) at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.",
        "page_hint": 249
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.12",
      "source_chunk_ids": [
        "chunk_243ef59c6237426d"
      ],
      "chunk_id": "chunk_243ef59c6237426d",
      "page_no": 249,
      "source_page_nos": [
        249
      ],
      "evidence_text": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Decoupler flow control for primary pumps using flow meters",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3eddfd4b7d46e92f"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_637fb0970bf82779",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_13:primary_hot_water_pumps_decoupler_flow_meter_control",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Decoupler Flow Meter Control",
        "section_id": "5.21.6.13",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Primary-secondary plants with variable speed primary pumps and decoupler flow meter",
        "summary": "Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.",
        "trigger_condition": null,
        "required_behavior": "Reverse acting PID loop maintains flow through decoupler flow meter at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.",
        "page_hint": 249
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.13",
      "source_chunk_ids": [
        "chunk_b0bd0a27c5f3457e"
      ],
      "chunk_id": "chunk_b0bd0a27c5f3457e",
      "page_no": 249,
      "source_page_nos": [
        249
      ],
      "evidence_text": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Decoupler flow meter control for primary pumps",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_637fb0970bf82779"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_3780e15ae50ae68b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_14:primary_hot_water_pumps_temperature_based_request_generation",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Temperature-Based Request Generation",
        "section_id": "5.21.6.14",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Primary-secondary plants with variable speed primary pumps and secondary loop supply temperature sensor, no flow meters",
        "summary": "Generate Primary Pump Speed Reset Requests based on ΔT between primary HWST and secondary loop temperature downstream of decoupler.",
        "trigger_condition": null,
        "required_behavior": "a. If ΔT > 2°F, send 2 requests until ΔT < 1.2°F. b. Else if ΔT > 1°F, send 1 request until ΔT < 0.2°F. c. Else send 0 requests.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.",
        "page_hint": 249
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.14",
      "source_chunk_ids": [
        "chunk_dbe87aae9a0448c5"
      ],
      "chunk_id": "chunk_dbe87aae9a0448c5",
      "page_no": 176,
      "source_page_nos": [
        176
      ],
      "evidence_text": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Temperature-based request generation for primary pump speed reset",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_3780e15ae50ae68b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9ae51e1ce3a7888b",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_16:primary_hot_water_pumps_trim_respond_speed_reset",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Trim & Respond Speed Reset",
        "section_id": "5.21.6.16",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Primary HW pumps proven on",
        "summary": "Reset primary HW pump speed using Trim & Respond logic with specified parameters.",
        "trigger_condition": null,
        "required_behavior": "Use Trim & Respond logic with SP0=100%, SPmin=B-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, R=Primary Pump Speed Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+6%.",
        "configurable_values": [
          "SPmin (B-MinPriPumpSpdStage)",
          "Td (15 minutes)",
          "T (2 minutes)",
          "I (0)",
          "SPtrim (-2%)",
          "SPres (+3%)",
          "SPres-max (+6%)"
        ],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any Primary pump proven on SP0 100% SPmin B-MinPriPumpSpdStage SPmax 100% Td 15 minutes T 2 minutes I 0 R Primary Pump Speed Reset Requests SPtrim -2% SPres +3% SPres-max +6%",
        "page_hint": 249
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "5.21.6.16.  Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.16",
      "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line",
      "source_chunk_ids": [
        "chunk_8386cf80078042fb"
      ],
      "chunk_id": "chunk_8386cf80078042fb",
      "page_no": 249,
      "source_page_nos": [
        249
      ],
      "evidence_text": "5.21.6.16.  Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Trim & Respond speed reset for primary pumps, valid operational rule",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9ae51e1ce3a7888b"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_5deffdb9e66e70d3",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_17:primary_hot_water_pumps_condensation_protection_override",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Condensation Protection Override",
        "section_id": "5.21.6.17",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Plants with non-condensing boilers served by variable speed primary pumps",
        "summary": "Whenever MinPriCondSpd is greater than current speed command, pump speed setpoint shall be MinPriCondSpd.",
        "trigger_condition": "MinPriCondSpd > current flow control loop speed command.",
        "required_behavior": "Pump speed setpoint = MinPriCondSpd.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.",
        "page_hint": 250
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.17",
      "source_chunk_ids": [
        "chunk_b2f79607dd0f4d7f"
      ],
      "chunk_id": "chunk_b2f79607dd0f4d7f",
      "page_no": 250,
      "source_page_nos": [
        250
      ],
      "evidence_text": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Condensation protection override for primary pump speed",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_5deffdb9e66e70d3"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_9ca65a378f94bebd",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_3:primary_hot_water_pumps_dedicated_enable_disable",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Dedicated Enable/Disable",
        "section_id": "5.21.6.3",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Plants with dedicated primary hot water pumps",
        "summary": "Enable lead primary pump when plant is enabled; disable when lead boiler is disabled and proven off for 3 minutes.",
        "trigger_condition": "Plant is enabled.",
        "required_behavior": "Enable lead primary hot water pump. Disable when lead boiler is disabled and proven off for 3 minutes.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.",
        "page_hint": 247
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.3",
      "source_chunk_ids": [
        "chunk_21dd4d57691a4c78"
      ],
      "chunk_id": "chunk_21dd4d57691a4c78",
      "page_no": 247,
      "source_page_nos": [
        247
      ],
      "evidence_text": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Clear enable/disable sequence for dedicated primary pumps",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_9ca65a378f94bebd"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_bf9b730cb0c01a8e",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_5:primary_hot_water_pumps_dp_control_hardwired_sensor",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - DP Control (Hardwired Sensor)",
        "section_id": "5.21.6.5",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Primary-only plants with variable speed primary pumps and hardwired DP sensor",
        "summary": "When any pump is proven on, control pump speed with reverse acting PID loop maintaining DP at HW-DPmax; all pumps receive same speed signal.",
        "trigger_condition": "Any pump is proven on.",
        "required_behavior": "Reverse acting PID loop maintains DP at HW-DPmax; output mapped from minimum pump speed at 0% to maximum at 100%.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.",
        "page_hint": 248
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.5",
      "source_chunk_ids": [
        "chunk_fd30b4cd70414bc4",
        "chunk_9ef67b23d7614447"
      ],
      "chunk_id": "chunk_fd30b4cd70414bc4",
      "page_no": 248,
      "source_page_nos": [
        248,
        251
      ],
      "evidence_text": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "DP control logic for primary pumps with hardwired sensor",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_bf9b730cb0c01a8e"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_ac4e4e8f65f11832",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_6:primary_hot_water_pumps_multiple_dp_sensors",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Multiple DP Sensors",
        "section_id": "5.21.6.6",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Primary-only plants with variable speed primary pumps and multiple DP sensors",
        "summary": "Run a PID loop for each DP sensor; control pumps to the highest signal output.",
        "trigger_condition": null,
        "required_behavior": "A PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.",
        "page_hint": 248
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.6",
      "source_chunk_ids": [
        "chunk_fd30b4cd70414bc4"
      ],
      "chunk_id": "chunk_fd30b4cd70414bc4",
      "page_no": 248,
      "source_page_nos": [
        248
      ],
      "evidence_text": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.",
      "trust_level": "L3",
      "verification_reason": "single chunk verbatim evidence_quote match",
      "judge_reason": "Handling of multiple DP sensors for primary pump control",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_ac4e4e8f65f11832"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
        ]
      },
      "equipment_class_candidate": {
        "equipment_class_id": "hot_water_plant",
        "equipment_class_key": "hvac:hot_water_plant",
        "label": "Hot Water Plant",
        "supported_knowledge_anchors": [
          "application_guidance",
          "operational_sequence",
          "commissioning_step",
          "fault_diagnostic_rule",
          "parameter_spec"
        ]
      }
    },
    {
      "candidate_id": "cand_8935ac473bcbe2dd",
      "domain_id": "hvac",
      "doc_id": "doc_4bbd3703c4f84be4",
      "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf",
      "authority_level": "industry_standard",
      "standard_id": "ASHRAE Guideline 36-2021",
      "knowledge_object_type": "operational_sequence",
      "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_7:primary_hot_water_pumps_cascading_dp_control_remote_sensor",
      "structured_payload_candidate": {
        "knowledge_type": "operational_sequence",
        "title": "Primary Hot Water Pumps - Cascading DP Control (Remote Sensor)",
        "section_id": "5.21.6.7",
        "section_title": "Primary Hot Water Pumps",
        "equipment_scope": "Primary-only plants with variable speed primary pumps and remote DP sensor not hardwired",
        "summary": "Remote loop DP maintained at HW-DPmax; loop output resets local DP setpoint from 5 psi to LocalHW-DPmax.",
        "trigger_condition": null,
        "required_behavior": "Remote loop DP maintained at HW-DPmax by reverse acting PID; output resets local DP setpoint from 5 psi at 0% to LocalHW-DPmax at 100%.",
        "configurable_values": [],
        "fault_condition": null,
        "commissioning_check": null,
        "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.",
        "page_hint": 248
      },
      "confidence_score": 0.95,
      "review_status": "candidate",
      "compile_metadata": {
        "method": "ashrae_guideline36_section_compiler",
        "model": "deepseek-v4-flash",
        "backend_name": "deepseek-parameter-spec"
      },
      "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.",
      "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.7",
      "source_chunk_ids": [
        "chunk_c2788c301bd54ff2",
        "chunk_e5d2c8b36b364a6b"
      ],
      "chunk_id": "chunk_c2788c301bd54ff2",
      "page_no": 248,
      "source_page_nos": [
        248,
        251
      ],
      "evidence_text": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.",
      "trust_level": "L4",
      "verification_reason": "global cross-source corroboration: 2 chunks",
      "judge_reason": "Cascading DP control logic for primary pumps with remote sensor",
      "judge_verdict": "accepted",
      "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21",
      "global_dedupe": {
        "exact_group_size": 1,
        "source_candidate_ids": [
          "cand_8935ac473bcbe2dd"
        ],
        "source_run_dirs": [
          "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"
