{"candidate_id": "cand_d726dbced0b4e5eb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:chiller_plant_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Enable Logic", "section_id": "5.20.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled water plant", "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes, number of Chiller Plant Requests exceeds I (default 0, adjustable), OAT > CH-LOT, and the enable schedule is active.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I, OAT > CH-LOT, and chiller plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0, adjustable)", "CH-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2543aaa4b3c34732"], "chunk_id": "chunk_2543aaa4b3c34732", "page_no": 172, "source_page_nos": [172], "evidence_text": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary not supported by provided evidence (evidence only contains partial sentence)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_20a87eb0712761c8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_4:chiller_plant_enable_with_waterside_economizer", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Enable with Waterside Economizer", "section_id": "5.20.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled water plant with waterside economizer", "summary": "When plant is enabled in WSE Mode, open CW isolation valve of WSE, stage on lead pumps and towers. When enabled in Chiller Mode, open CHW and CW isolation valves of lead chiller, stage on lead pumps and towers, then enable lead chiller.", "trigger_condition": "Plant is enabled.", "required_behavior": "If WSE Mode: open WSE CW isolation valve, stage lead primary CHW pump (or secondary for primary-secondary), CW pump, and cooling towers. If Chiller Mode: open lead chiller CHW and CW isolation valves, stage lead pumps and towers, then enable lead chiller.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the plant is enabled: a. If the plant is enabled in WSE Mode... 1. Open the CW isolation valve of the waterside economizer... 2. Stage on lead primary CHW pump, CW pump, and cooling tower(s)... b. If the plant is enabled in Chiller Mode... 1. Open the CHW isolation valve of the lead chiller... 2. Open the CW isolation valve of the lead chiller... 3. Stage on lead primary CHW pump, secondary CHW pump, CW pump, and cooling towers... 5. Once the lead pumps are proven on, enable the lead chiller.", "page_hint": 172}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Retai n the following two section s (5.20.2.4 and 5.20.2.5) if the plant has a waterside economizer. Delete", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6f31bea5d6614207"], "chunk_id": "chunk_6f31bea5d6614207", "page_no": 172, "source_page_nos": [172], "evidence_text": "Retai n the following two section s (5.20.2.4 and 5.20.2.5) if the plant has a waterside economizer. Delete", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only an editorial note to retain/delete section, not operational content", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_894d8fa5f67b412d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_5:chiller_plant_disable_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Disable Sequence", "section_id": "5.20.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled water plant", "summary": "When plant is disabled, shut off all enabled chillers, close CHW isolation valves after 3 minutes or when chiller stops requesting flow, close CW isolation valves similarly, then disable pumps and towers.", "trigger_condition": "Plant is disabled.", "required_behavior": "Shut off all enabled chillers. For each enabled chiller, close CHW isolation valve after 3 minutes or chiller is not requesting CHW flow. Close CW isolation valve after 3 minutes or chiller is not requesting CW flow. Disable operating pumps and cooling towers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the plant is disabled: a. Shut off all enabled chillers, if any. b. For each enabled chiller, close the CHW isolation valve after 3 minutes or the chiller is not requesting CHW flow. c. For each enabled chiller, close the CW isolation valve after 3 minutes or the chiller is not requesting CW flow. d. Disable the operating primary CHW pump(s) (if enabled), secondary CHW pump(s), CW pump(s), and cooling tower(s)...", "page_hint": 173}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Retai n the following two section s (5.20.2.4 and 5.20.2.5) if the plant has a waterside economizer. Delete", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6f31bea5d6614207"], "chunk_id": "chunk_6f31bea5d6614207", "page_no": 172, "source_page_nos": [172], "evidence_text": "Retai n the following two section s (5.20.2.4 and 5.20.2.5) if the plant has a waterside economizer. Delete", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only an editorial note, not supporting the operational summary", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_833dbe4eaf0624e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_up_efficiency_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Up Efficiency Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-only chiller plant without waterside economizer", "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Initiate stage up.", "configurable_values": ["SPLR UP (stage up part load ratio, reset based on chiller types)", "15 minutes (time delay)", "2.5% per minute (rate threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: ... 2. Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the plant is enabled in WSE Mode (see Section 5.20.4.15 ):", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6f31bea5d6614207"], "chunk_id": "chunk_6f31bea5d6614207", "page_no": 172, "source_page_nos": [172], "evidence_text": "a. If the plant is enabled in WSE Mode (see Section 5.20.4.15 ):", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only contains a fragmentary conditional, missing the detailed stage-up criteria", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_28c7725998f3869c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:condenser_water_return_temperature_control_for_tower_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Return Temperature Control for Tower Fans", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled chiller plant with dynamic load profile", "summary": "Control tower fan speed to maintain CWRT at setpoint. CWRT setpoint is calculated based on CHWST setpoint and target lift, which is a function of plant part load ratio. Tower speed is limited by head pressure control and part load ratio.", "trigger_condition": "Any condenser water pump is proven on.", "required_behavior": "Maintain CWRT at setpoint using a direct acting PID loop. Map loop output to tower speed from minimum to 100%. Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.", "configurable_values": ["CWRTsp (calculated from CHWSTsp and LIFTtarget)", "PlrTowerMaxSpd (reset from 100% at 50% OPLR to 70% at 0% OPLR)", "HpTowerMaxSpd (from head pressure control)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.", "page_hint": 215}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only contains an incomplete conditional statement, not the CWRT control logic", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_78c02d2d58838a73", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:tower_fan_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Fan Disable Logic", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled chiller plant", "summary": "Disable tower fans if any enabled chiller's HpTowerMaxSpd has been at minimum speed for 5 minutes, or if fans have been at minimum speed for 5 minutes and CWRT (or CWST) drops below setpoint minus 1°F.", "trigger_condition": "Any enabled chiller's HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, OR tower fans have been at minimum speed for 5 minutes and CWRT (or CWST) drops below setpoint minus 1°F.", "required_behavior": "Disable tower fans.", "configurable_values": ["5 minutes (time delay)", "1°F (temperature offset)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.", "page_hint": 215}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Same incomplete evidence as previous; summary not supported", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_b35694e18144c187", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:tower_fan_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Fan Enable Logic", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled chiller plant", "summary": "Enable tower fans if they have been off for at least 1 minute, CWRT (or CWST) rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are greater than tower minimum speed.", "trigger_condition": "Fans have been off for at least 1 minute, CWRT (or CWST) rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are greater than tower minimum speed.", "required_behavior": "Enable tower fans.", "configurable_values": ["1 minute (off time)", "1°F (temperature offset)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and ... iv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.", "page_hint": 215}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Same incomplete evidence; summary not supported", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_12a30a4be19686d0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_5:head_pressure_control_with_waterside_economizer_wse_disabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control with Waterside Economizer (WSE Disabled)", "section_id": "5.20.10.5", "section_title": "Head Pressure Control", "equipment_scope": "Water-cooled chiller plant with waterside economizer, WSE disabled", "summary": "When WSE is disabled, map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Head pressure control valves are 100% open.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller and WSE is disabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Each enabled chiller's head pressure control valve shall be 100% open.", "configurable_values": ["Cw-DesPumpSpdStage", "MinCWPspeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each chiller, when the WSE is disabled, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.", "page_hint": 211}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.10.5.  For each chiller, when the WSE is disabled, map loop output as follows:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_25c5b83d8e3342dc"], "chunk_id": "chunk_25c5b83d8e3342dc", "page_no": 211, "source_page_nos": [211], "evidence_text": "5.20.10.5.  For each chiller, when the WSE is disabled, map loop output as follows:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only section heading, missing the detailed mapping", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_4347641115e704d9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_7:primary_chw_pump_staging_by_flow_headered_variable_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Staging by Flow (Headered Variable Speed)", "section_id": "5.20.6.7", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with headered variable speed primary pumps using DP control", "summary": "Stage pumps based on CHWFR (current flow / design flow). Start next lag pump when CHWFR > (number of operating pumps / N) – 0.03 for 10 minutes. Shut off last lag pump when CHWFR ≤ (number of operating pumps – 1) / N – 0.03 for 10 minutes.", "trigger_condition": "CHWFR > (number of operating pumps / N) – 0.03 for 10 minutes (stage up) OR CHWFR ≤ (number of operating pumps – 1) / N – 0.03 for 10 minutes (stage down).", "required_behavior": "Start next lag pump on stage up condition. Shut off last lag pump on stage down condition.", "configurable_values": ["N (number of pumps at design conditions)", "0.03 (offset)", "10 minutes (time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps – 1 / N – 0.03", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.6.7.  CHW pumps shall be staged as a function of CHWFR, the ratio of current chilled water flow,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cea6a96595974260"], "chunk_id": "chunk_cea6a96595974260", "page_no": 202, "source_page_nos": [202], "evidence_text": "5.20.6.7.  CHW pumps shall be staged as a function of CHWFR, the ratio of current chilled water flow,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only contains introductory phrase, missing staging formulas", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_e9dd42ac42c69f6c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_10:primary_chw_pump_dp_control_with_cascaded_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump DP Control with Cascaded Remote Sensor", "section_id": "5.20.6.10", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary-only plant with remote DP sensor not hardwired to plant controller, local DP sensor hardwired", "summary": "Maintain remote DP at CHW-DPsp via a reverse acting PID loop in the remote controller. The loop output resets the local DP setpoint from CHW-DPmin to LocalCHW-DPmax.", "trigger_condition": "Remote DP sensor is present and not hardwired to plant controller.", "required_behavior": "Remote PID loop maintains remote DP at CHW-DPsp. Loop output resets local DP setpoint from CHW-DPmin to LocalCHW-DPmax.", "configurable_values": ["CHW-DPsp", "CHW-DPmin", "LocalCHW-DPmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from CHW-DPmin psi at 0% loop output to LocalCHW-DPmax at 100% loop output.", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.6.10.  Remote DP shall be maintained at a setpoint of CHW -DPsp determined by the reset scheme", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.10", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_7b8b51380d094e52"], "chunk_id": "chunk_7b8b51380d094e52", "page_no": 203, "source_page_nos": [203], "evidence_text": "5.20.6.10.  Remote DP shall be maintained at a setpoint of CHW -DPsp determined by the reset scheme", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only section heading, missing remote DP setpoint reset details", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_e76585630f987d50", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_17:variable_primary_pump_speed_control_via_decoupler_flow_meter", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary Pump Speed Control via Decoupler Flow Meter", "section_id": "5.20.6.17", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Variable primary-variable secondary plant with decoupler flow meter", "summary": "Reset primary pump speed with a reverse acting PID loop maintaining decoupler flow meter reading at 5% of PCHWFdesign (positive flow indicates supply to return). Map loop output from Ch-MinPriPumpSpdStage to 100% speed.", "trigger_condition": "Plant is enabled and pumps are running.", "required_behavior": "Control primary pump speed to maintain decoupler flow at 5% of PCHWFdesign. Map PID output from Ch-MinPriPumpSpdStage to 100% speed.", "configurable_values": ["5% of PCHWFdesign (setpoint)", "Ch-MinPriPumpSpdStage (minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 5% of PCHWFdesign, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from Ch-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 204}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.6.17.  Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.17", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4a9998601d77491d"], "chunk_id": "chunk_4a9998601d77491d", "page_no": 204, "source_page_nos": [204], "evidence_text": "5.20.6.17.  Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; missing key control parameters (5% PCHWFdesign, positive flow direction)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_3d7ff3eec85e2b8b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_18:variable_primary_pump_speed_reset_via_temperature_difference_no_flow_meters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary Pump Speed Reset via Temperature Difference (No Flow Meters)", "section_id": "5.20.6.18", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Variable primary-variable secondary plant without flow meters for decoupler flow", "summary": "Generate Primary Pump Speed Reset Requests based on ΔT between secondary CHW supply temperature and primary CHW supply temperature. If ΔT > 2°F, send 2 requests until ΔT < 1.2°F. If ΔT > 1°F, send 1 request until ΔT < 0.2°F. Otherwise send 0 requests.", "trigger_condition": "Plant is enabled.", "required_behavior": "Generate requests based on ΔT thresholds as described.", "configurable_values": ["2°F, 1°F (ΔT thresholds)", "1.2°F, 0.2°F (reset thresholds)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between secondary CHW supply temperature and primary CHW supply temperature upstream of the decoupler. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "page_hint": 204}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.6.18.  Primary Pump Speed Reset Requests shall be generated ba sed on the difference (ΔT) between", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.18", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c115ce6c758b4f28"], "chunk_id": "chunk_c115ce6c758b4f28", "page_no": 204, "source_page_nos": [204], "evidence_text": "5.20.6.18.  Primary Pump Speed Reset Requests shall be generated ba sed on the difference (ΔT) between", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only partial heading; ΔT-based reset request thresholds not present", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_840375976237a6e0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_19:variable_primary_pump_speed_trim_respond", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary Pump Speed Trim & Respond", "section_id": "5.20.6.19", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Variable primary-variable secondary plant", "summary": "Reset pump speed of all primary CHW pumps proven on using Trim & Respond logic with specified parameters (SP0=100%, SPmin=Ch-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, SPtrim=-2%, SPres=+3%, SPres-max=+6%).", "trigger_condition": "Any primary pump is proven on.", "required_behavior": "Apply Trim & Respond logic to reset pump speed.", "configurable_values": ["SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Pump speed of all primary CHW pumps proven on shall be reset using Trim & Respond logic with the following parameters: ...", "page_hint": 205}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump speed of all primary CHW pumps proven on shall be reset using Trim & Respond logic with the following parameters: ...", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.19", "source_chunk_ids": ["chunk_4ef20e2595e146a6"], "chunk_id": "chunk_4ef20e2595e146a6", "page_no": 205, "source_page_nos": [205], "evidence_text": "Pump speed of all primary CHW pumps proven on shall be reset using Trim & Respond logic with the following parameters: ...", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence mentions Trim & Respond but cuts off before listing specific parameters", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_c0ca684c51484b7c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_staging_by_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Staging by Flow", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with pumps serving multiple coils", "summary": "Stage pumps based on SCHWFR (current flow / design flow). Start next lag pump when SCHWFR > (number of operating pumps / N) – 0.03 for 10 minutes. Shut off last lag pump when SCHWFR < (number of operating pumps – 1) / N – 0.03 for 10 minutes.", "trigger_condition": "SCHWFR > (number of operating pumps / N) – 0.03 for 10 minutes (stage up) OR SCHWFR < (number of operating pumps – 1) / N – 0.03 for 10 minutes (stage down).", "required_behavior": "Start next lag pump on stage up condition. Shut off last lag pump on stage down condition.", "configurable_values": ["N (number of pumps at design conditions)", "0.03 (offset)", "10 minutes (time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps – 1 / N – 0.03", "page_hint": 205}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.3.  Pumps serving multiple coils", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_af6bcf7a43fa4421"], "chunk_id": "chunk_af6bcf7a43fa4421", "page_no": 205, "source_page_nos": [205], "evidence_text": "5.20.7.3.  Pumps serving multiple coils", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only generic header; staging formulas not provided", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_a4ff2a9cc5c8fede", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_dp_control_with_cascaded_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump DP Control with Cascaded Remote Sensor", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with remote DP sensor not hardwired to secondary pump controller, local DP sensor hardwired", "summary": "Maintain remote secondary loop DP at CHW-DPsp via a reverse acting PID loop in the remote controller. The loop output resets the local DP setpoint from 5 psi to LocalCHW-DPmax.", "trigger_condition": "Remote DP sensor is present and not hardwired to secondary pump controller.", "required_behavior": "Remote PID loop maintains remote DP at CHW-DPsp. Loop output resets local DP setpoint from 5 psi to LocalCHW-DPmax.", "configurable_values": ["CHW-DPsp", "5 psi (local DP min)", "LocalCHW-DPmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote secondary loop DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local secondary loop DP sensor hardwired to the secondary pump controller. Reset local DP from 5 psi at 0% loop output to LocalCHW-DPmax at 100% loop output.", "page_hint": 206}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.3.  Pumps serving multiple coils", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_af6bcf7a43fa4421"], "chunk_id": "chunk_af6bcf7a43fa4421", "page_no": 205, "source_page_nos": [205], "evidence_text": "5.20.7.3.  Pumps serving multiple coils", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only generic header; missing details of cascaded remote DP setpoint", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7cf96ed7ab7fb9be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_speed_control_with_multiple_remote_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Speed Control with Multiple Remote DP Sensors", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary loop with multiple remote DP sensors", "summary": "Where multiple remote DP sensors exist, run a PID loop for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of those remote loops.", "trigger_condition": "Multiple remote DP sensors exist.", "required_behavior": "Run a PID loop for each remote sensor. Set local DP setpoint to the highest output from all remote loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of those remote loops.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.3.  Pumps serving multiple coils", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_af6bcf7a43fa4421"], "chunk_id": "chunk_af6bcf7a43fa4421", "page_no": 205, "source_page_nos": [205], "evidence_text": "5.20.7.3.  Pumps serving multiple coils", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only generic header; summary unsupported", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_1f6263490ee8f998", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:coil_pump_enable_disable_poor_turndown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Coil Pump Enable/Disable (Poor Turndown)", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil pumps with turndown less than 20%", "summary": "Enable lead coil pump when plant is enabled and pump speed command exceeds 30% for 5 minutes continuously. Disable when plant is disabled or pump speed command drops to minimum speed for 5 minutes continuously. Stage additional pumps based on speed thresholds.", "trigger_condition": "Plant is enabled and pump speed command > 30% for 5 minutes continuously.", "required_behavior": "Enable lead coil pump. Stage up when speed exceeds PumpSpeedMin * (number of operating pumps + 1) / N + 10% for 1 minute. Stage down when speed falls below PumpSpeedMin for 1 minute.", "configurable_values": ["30% (enable threshold)", "5 minutes (enable delay)", "PumpSpeedMin", "N (number of pumps at design)", "10% (stage up offset)", "1 minute (stage delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the lead coil pump when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the lead pump when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously. ... 1. Enable the next lag pump if less than N pumps are operating and pump speed exceeds the following for 1 minute: PumpSpeedMin * (Number of operating pumps + 1) / N + 10% 2. Disable the last lag pump if pump speed falls below PumpSpeedMin for 1 minute.", "page_hint": 206}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.4.  Coil Pumps", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b130efd5c06e448b"], "chunk_id": "chunk_b130efd5c06e448b", "page_no": 206, "source_page_nos": [206], "evidence_text": "5.20.7.4.  Coil Pumps", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only section header; poor turndown staging details missing", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_182273ddb720fd6b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_2:condenser_water_pump_enable_headered_pumps_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable (Headered Pumps, with WSE)", "section_id": "5.20.9.2", "section_title": "Condenser Water Pumps", "equipment_scope": "Water-cooled plant with headered CW pumps and waterside economizer", "summary": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable when all chiller and WSE CW isolation valves are commanded closed.", "trigger_condition": "Any chiller or WSE CW isolation valve is commanded open.", "required_behavior": "Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_162d6cd4ecd045d6"], "chunk_id": "chunk_162d6cd4ecd045d6", "page_no": 208, "source_page_nos": [208], "evidence_text": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only gives enable condition; disable condition not present", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_a3f6e00fdc968be3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:cooling_tower_staging_table", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Staging Table", "section_id": "5.20.12.1", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled plant with multiple tower cells", "summary": "Map quantity of enabled cooling tower cells to plant stage. Example: Stage 0: 0 cells, Stage 0+WSE: 2 cells, Stage 1: 2 cells, Stage 1+WSE: 4 cells, Stage 2: 4 cells, Stage 2+WSE: 4 cells.", "trigger_condition": "Plant stage changes.", "required_behavior": "Enable the specified number of tower cells for the current plant stage.", "configurable_values": ["Number of cells per stage (project-specific table)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage | Enabled Tower Cells 0 | 0 0 + WSE | 2 1 | 2 1 + WSE | 4 2 | 4 2 + WSE | 4", "page_hint": 213}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.12.1.  Tower Staging", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f4f6f01771884a9a"], "chunk_id": "chunk_f4f6f01771884a9a", "page_no": 213, "source_page_nos": [213], "evidence_text": "5.20.12.1.  Tower Staging", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only section header; tower staging table not provided", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7d89b0d58b2823bd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:cooling_tower_cell_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Cell Enable/Disable", "section_id": "5.20.12.1", "section_title": "Cooling Towers", "equipment_scope": "Water-cooled plant with tower isolation valves", "summary": "When enabling a tower cell, open its supply and outlet isolation valves, then enable fan once valves are proven open. When disabling, command fan off and close isolation valves.", "trigger_condition": "Tower stage change requires enabling or disabling a cell.", "required_behavior": "Enable: open supply and outlet isolation valves, wait for proven open, then enable fan. Disable: command fan off, then close isolation valves.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabling a tower cell, open its supply isolation valve, and outlet isolation valve if provided. Once proven open as determined by end switch status, or nominal valve timing if end switches are not provided, enable tower fan. When disabling a tower cell, command the fan off and shut its supply isolation valve, and outlet isolation valves if provided.", "page_hint": 213}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.12.1.  Tower Staging", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f4f6f01771884a9a"], "chunk_id": "chunk_f4f6f01771884a9a", "page_no": 213, "source_page_nos": [213], "evidence_text": "5.20.12.1.  Tower Staging", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only section header; tower cell enable/disable sequence missing", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_88c09c33b87f3dd6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_1:tower_basin_heater_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Basin Heater Control", "section_id": "5.20.15.1", "section_title": "Freeze Protection", "equipment_scope": "Cold climate water-cooled plant with tower basin heaters", "summary": "Enable basin heater when basin temperature drops below 38°F. Disable when basin temperature rises above 40°F.", "trigger_condition": "Basin temperature < 38°F.", "required_behavior": "Enable basin heater. Disable when basin temperature > 40°F.", "configurable_values": ["38°F (enable threshold)", "40°F (disable threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable basin heater whenever basin temperature drops below 38°F. Disable basin heater whenever basin temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.15.1.  Tower Basin Heaters", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9c241b10ed94179"], "chunk_id": "chunk_c9c241b10ed94179", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.15.1.  Tower Basin Heaters", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only section header; basin heater temperature thresholds not provided", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_425353cff41e98d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_2:piping_heat_trace_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Piping Heat Trace Control", "section_id": "5.20.15.2", "section_title": "Freeze Protection", "equipment_scope": "Cold climate water-cooled plant with outdoor piping", "summary": "Enable heat trace when outdoor air temperature drops below 34°F. Disable when outdoor air temperature rises above 40°F.", "trigger_condition": "Outdoor air temperature < 34°F.", "required_behavior": "Enable heat trace. Disable when outdoor air temperature > 40°F.", "configurable_values": ["34°F (enable threshold)", "40°F (disable threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable heat trace whenever outdoor air temperature drops below 34°F. Disable heat trace whenever outdoor air temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.15.2.  Piping Heat Trace", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6ee1217d614f425d"], "chunk_id": "chunk_6ee1217d614f425d", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.15.2.  Piping Heat Trace", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only section header; piping heat trace temperature thresholds not provided", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_c0af181819e40df3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_1:emergency_chiller_off_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Emergency Chiller Off (with WSE)", "section_id": "5.20.14.1", "section_title": "Emergency Chiller Off", "equipment_scope": "Chilled water plant with waterside economizer", "summary": "Upon emergency chiller off switch closure, lock off chillers. Remaining equipment indexes to Stage 0+WSE until plant is disabled or switch is released.", "trigger_condition": "Emergency chiller off switch is closed.", "required_behavior": "Lock off all chillers. Index remaining equipment to Stage 0+WSE. Resume staging from Stage 0+WSE when plant is disabled or switch is released.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_964ccec3156a45d2"], "chunk_id": "chunk_964ccec3156a45d2", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; missing the Stage 0+WSE indexing action", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_dfbc55a0ee7ec0ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_2:chiller_plant_performance_monitoring_total_plant_power", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Total Plant Power", "section_id": "5.20.16.2", "section_title": "Performance Monitoring", "equipment_scope": "Chilled water plant", "summary": "Calculate total plant power as sum of chiller power, pump power, and cooling tower fan power. Use actual power from VFD interfaces for variable speed motors; assume fixed BHP * 0.746 / 0.93 for fixed speed motors.", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate total plant power at least every 30 seconds. Record time-averaged values at least every 5 minutes.", "configurable_values": ["0.746 (conversion factor)", "0.93 (assumed motor efficiency)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total plant power. Calculate total plant power as the sum of chiller power, pump power, and cooling tower fan power. For motors with VFDs, power shall be actual power as read through the VFD network interface. For fixed speed motors (e.g., CW pumps without VFDs), power shall be assumed to be fixed at BHP (from equipment schedule) * 0.746 / 0.93 (approximate motor efficiency).", "page_hint": 219}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.16.2.  Total plant power. Calculate total plant power as the sum of chiller powe r, pump power, and", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6ee1217d614f425d"], "chunk_id": "chunk_6ee1217d614f425d", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.16.2.  Total plant power. Calculate total plant power as the sum of chiller powe r, pump power, and", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only partial sentence; missing fixed-speed motor power calculation assumption", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_5145107580c509ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_3:chiller_plant_performance_monitoring_total_plant_load_primary_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Total Plant Load (Primary Loop)", "section_id": "5.20.16.3", "section_title": "Performance Monitoring", "equipment_scope": "Primary-only or primary-secondary plant with primary circuit flow meter and CHWST/CHWRT sensors", "summary": "Calculate plant load using primary flow, CHWRT, and CHWST: Qplant = FLOW_P * (CHWRT - CHWST) / 24 [tons].", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate plant load at least every 30 seconds. Record time-averaged values at least every 5 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; chilled water return temperature upstream of the first HX or chiller, CHWRT; and primary loop chilled water supply temperature leaving the plant, CHWST. QPlant = FLOW P (CHWRT - CHWST) / 24 [tons]", "page_hint": 220}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.16.3.  Total Plant Load. Cal culate plant load using flowrate through the primary circuit, FLOW P; chilled", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ca257ad98ff74b01"], "chunk_id": "chunk_ca257ad98ff74b01", "page_no": 220, "source_page_nos": [220], "evidence_text": "5.20.16.3.  Total Plant Load. Cal culate plant load using flowrate through the primary circuit, FLOW P; chilled", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only partial; missing the Qplant formula", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7bba4e3afeb51cac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_4:chiller_plant_performance_monitoring_total_plant_load_secondary_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Total Plant Load (Secondary Loop)", "section_id": "5.20.16.4", "section_title": "Performance Monitoring", "equipment_scope": "Primary-secondary plant without primary circuit flow meter and sensors", "summary": "Calculate plant load using secondary flow, SCHWRT, and SCHWST: Qplant = FLOW_S * (SCHWRT - SCHWST) / 24 [tons].", "trigger_condition": "Plant is operating.", "required_behavior": "Calculate plant load at least every 30 seconds. Record time-averaged values at least every 5 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary chilled water return temperature, SCHWRT; and secondary chilled water supply temperature, SCHWST. QPlant = FLOW S (SCHWRT - SCHWST) / 24 [tons]", "page_hint": 220}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.16.4.  Total Plant Load.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ca257ad98ff74b01"], "chunk_id": "chunk_ca257ad98ff74b01", "page_no": 220, "source_page_nos": [220], "evidence_text": "5.20.16.4.  Total Plant Load.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only section number; missing load calculation details", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_40220d51f0bd9e8b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_5:chiller_plant_performance_monitoring_equipment_load", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Performance Monitoring - Equipment Load", "section_id": "5.20.16.5", "section_title": "Performance Monitoring", "equipment_scope": "Chilled water plant", "summary": "Calculate load for each operating chiller and WSE heat exchanger using flow through the equipment and entering/leaving temperatures.", "trigger_condition": "Equipment is operating.", "required_behavior": "Calculate equipment load at least every 30 seconds. Use measured flow if available, otherwise assume proportional to design flow or use design flow for constant primary loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Equipment Load. Calculate load for each operating chiller and WSE heat exchanger (as applicable) using flowrate through the equipment, FLOW D; chilled water return temperature entering the equipment, CHWRT D; and chilled water supply temperature leaving the equipment, CHWST D. ... QD = FLOW D (CHWRT D - CHWST D) / 24 [tons]", "page_hint": 220}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.16.5.  Equipment Load. Calculate load for each operating chiller and WSE heat exchanger (as applicable)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_266a18b35ce84edd"], "chunk_id": "chunk_266a18b35ce84edd", "page_no": 220, "source_page_nos": [220], "evidence_text": "5.20.16.5.  Equipment Load. Calculate load for each operating chiller and WSE heat exchanger (as applicable)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only partial; missing specific calculation method", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_234f1c0026ac92bc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_2:chiller_plant_alarms_chiller_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Chiller Maintenance Interval", "section_id": "5.20.17.2", "section_title": "Alarms", "equipment_scope": "Chilled water plant chillers", "summary": "Generate Level 4 alarm when chiller Staging Runtime exceeds 1000 hours. Reset Staging Runtime interval counter when alarm is acknowledged.", "trigger_condition": "Chiller Staging Runtime > 1000 hours.", "required_behavior": "Generate Level 4 maintenance interval alarm. Reset counter on acknowledgment.", "configurable_values": ["1000 hours (threshold)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.17.2.  Maintenance interval alarm when chiller has operate d for more than 1000 hours as indicated by the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e300fed083bf4d15"], "chunk_id": "chunk_e300fed083bf4d15", "page_no": 221, "source_page_nos": [221], "evidence_text": "5.20.17.2.  Maintenance interval alarm when chiller has operate d for more than 1000 hours as indicated by the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; missing alarm reset action", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_f09c927bc700b556", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_17_7:chiller_plant_alarms_tower_basin_heater_status_mismatch", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Alarms - Tower Basin Heater Status Mismatch", "section_id": "5.20.17.7", "section_title": "Alarms", "equipment_scope": "Cold climate water-cooled plant with tower basin heaters", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds. Generate Level 4 alarm if commanded off but status on for 15 seconds.", "trigger_condition": "Commanded on, status off for 15 seconds (Level 2) OR commanded off, status on for 15 seconds (Level 4).", "required_behavior": "Generate appropriate level alarm.", "configurable_values": ["15 seconds (delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Tower basin heater alarm is indicated by the status being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.17.7.  Tower basin heater alarm is indicated by the status being different from the output command for 15", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bd8eb336d472428b"], "chunk_id": "chunk_bd8eb336d472428b", "page_no": 222, "source_page_nos": [222], "evidence_text": "5.20.17.7.  Tower basin heater alarm is indicated by the status being different from the output command for 15", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only partial; missing alarm level and delay details", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_253c2aff8e8cb6ee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_5_primary_flow_too_low_with_bypass_fully_open", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#5: Primary Flow Too Low with Bypass Fully Open", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Primary-only plant with minimum flow bypass valve", "summary": "Fault condition: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP. Possible diagnoses: Problem with minimum flow bypass valve, problem with chiller CHW isolation valves, minimum loop DP setpoint too low.", "trigger_condition": "FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP.", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ƐFM (flow error threshold, default 20 gpm)", "ƐMFBVP (bypass valve position error threshold, default 5%)"], "fault_condition": "Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "commissioning_check": null, "evidence_quote": "FC#5 Equation: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP Applies to OS #2, #3, #5 Description: Primary chilled water flow is too low with the minimum flow bypass valve fully open. Possible Diagnosis: Problem with minimum flow bypass valve, Problem with chiller CHW isolation valves, Minimum loop differential pressure setpoint too low", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only generic heading; FC#5 specific fault condition and diagnosis missing", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_a970c905dc93572d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_18_too_many_os_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#18: Too Many OS Changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Fault condition: ΔOS > ΔOS MAX. Possible diagnosis: Unstable control due to poorly tuned loop or mechanical problem.", "trigger_condition": "Number of operating state changes in last 60 minutes exceeds ΔOS MAX (default 2).", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ΔOS MAX (default 2)"], "fault_condition": "Too many changes in Operating State", "commissioning_check": null, "evidence_quote": "FC#18 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only generic heading; FC#18 specific fault condition missing", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7611ada3735a6573", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_19_too_many_chiller_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#19: Too Many Chiller Starts", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Fault condition: ΔStarts CH-x > ΔCHStart MAX. Possible diagnoses: Chiller cycling due to low loads, chiller oversized or insufficient turndown, stage-up threshold too low.", "trigger_condition": "Number of chiller starts in last 60 minutes exceeds ΔCHStart MAX (default 2).", "required_behavior": "Report Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ΔCHStart MAX (default 2)"], "fault_condition": "Too many chiller starts", "commissioning_check": null, "evidence_quote": "FC#19 Equation: ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description: Too many chiller starts Possible Diagnosis: Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only generic heading; FC#19 specific fault condition missing", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7168de10baf8f0d5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_20_too_many_stage_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD - FC#20: Too Many Stage Changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled water plant", "summary": "Fault condition: ΔStage > ΔStage MAX. Possible diagnosis: Staging thresholds and/or delays need to be adjusted.", "trigger_condition": "Number of stage changes in last 60 minutes exceeds ΔStage MAX (default 2).", "required_behavior": "Report Level 3 alarm with description and possible diagnosis.", "configurable_values": ["ΔStage MAX (default 2)"], "fault_condition": "Too many stage changes", "commissioning_check": null, "evidence_quote": "FC#20 Equation: ΔStage > ΔStage MAX Applies to OS #1 – #5 Description: Too many stage changes Possible Diagnosis: Staging thresholds and/or delays need to be adjusted", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only generic heading; FC#20 specific fault condition missing", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
