{"extract_mode": "full_book", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from the entire standard in one pass. Use the whole-book context to resolve cross-chapter references, repeated logic, and definitions. Treat chunks only as evidence anchors, not extraction boundaries. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a short verbatim contiguous substring copied from the manual. Do not use ellipses. Do not combine non-contiguous bullets. Never include facts in summary, trigger_condition, required_behavior, or configurable_values unless supported by evidence_quote. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "11b5eae0c66171fad190c9f8e205b18f028f571b", "content_chars": 1438}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "fe84ccd2cf52e6104d27de94e29665bf5614a68f", "content_chars": 787087}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 180000}, "response": {"id": "92fa8017-cef9-479f-bf9a-c1101ce2e9b1", "object": "chat.completion", "created": 1778087054, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Enable Logic\",\n      \"section_id\": \"5.20.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Enable the plant in the lowest stage when disabled for at least 15 minutes, number of Chiller Plant Requests exceeds I (default 0, adjustable), OAT > CH-LOT, and the enable schedule is active.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I, OAT > CH-LOT, and chiller plant enable schedule is active.\",\n      \"required_behavior\": \"Enable the plant in the lowest stage.\",\n      \"configurable_values\": [\"I (ignores, default 0, adjustable)\", \"CH-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Disable Logic\",\n      \"section_id\": \"5.20.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Disable the plant when enabled for at least 15 minutes and either number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or the enable schedule is inactive.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes OR OAT < CH-LOT – 1°F OR chiller plant enable schedule is inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignores, default 0, adjustable)\", \"CH-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Enable with Waterside Economizer\",\n      \"section_id\": \"5.20.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"When plant is enabled in WSE Mode, open CW isolation valve of WSE, stage on lead pumps and towers. When enabled in Chiller Mode, open CHW and CW isolation valves of lead chiller, stage on lead pumps and towers, then enable lead chiller.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"If WSE Mode: open WSE CW isolation valve, stage lead primary CHW pump (or secondary for primary-secondary), CW pump, and cooling towers. If Chiller Mode: open lead chiller CHW and CW isolation valves, stage lead pumps and towers, then enable lead chiller.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the plant is enabled: a. If the plant is enabled in WSE Mode... 1. Open the CW isolation valve of the waterside economizer... 2. Stage on lead primary CHW pump, CW pump, and cooling tower(s)... b. If the plant is enabled in Chiller Mode... 1. Open the CHW isolation valve of the lead chiller... 2. Open the CW isolation valve of the lead chiller... 3. Stage on lead primary CHW pump, secondary CHW pump, CW pump, and cooling towers... 5. Once the lead pumps are proven on, enable the lead chiller.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Disable Sequence\",\n      \"section_id\": \"5.20.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"When plant is disabled, shut off all enabled chillers, close CHW isolation valves after 3 minutes or when chiller stops requesting flow, close CW isolation valves similarly, then disable pumps and towers.\",\n      \"trigger_condition\": \"Plant is disabled.\",\n      \"required_behavior\": \"Shut off all enabled chillers. For each enabled chiller, close CHW isolation valve after 3 minutes or chiller is not requesting CHW flow. Close CW isolation valve after 3 minutes or chiller is not requesting CW flow. Disable operating pumps and cooling towers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the plant is disabled: a. Shut off all enabled chillers, if any. b. For each enabled chiller, close the CHW isolation valve after 3 minutes or the chiller is not requesting CHW flow. c. For each enabled chiller, close the CW isolation valve after 3 minutes or the chiller is not requesting CW flow. d. Disable the operating primary CHW pump(s) (if enabled), secondary CHW pump(s), CW pump(s), and cooling tower(s)...\",\n      \"page_hint\": 173,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Supply Temperature Reset via Trim & Respond\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled water plant with differential pressure controlled pumps\",\n      \"summary\": \"Reset CHWST setpoint and pump DP setpoint based on CHW Plant Reset variable. From 0-50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50-100%, reset CHWST setpoint from CHWSTmax to CHWSTmin. The CHW Plant Reset variable is controlled by a Trim & Respond loop using cooling CHWST reset requests.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"Map CHW Plant Reset variable: 0-50% output resets DP setpoint from CHW-DPmin to CHW-DPmax; 50-100% output resets CHWST setpoint from CHWSTmax to CHWSTmin. The CHW Plant Reset variable is reset via Trim & Respond logic with specified parameters.\",\n      \"configurable_values\": [\"CHW-DPmin\", \"CHW-DPmax\", \"CHWSTmin\", \"CHWSTmax\", \"Trim & Respond parameters (SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin. c. CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: ...\",\n      \"page_hint\": 199,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only chiller plant without waterside economizer\",\n      \"summary\": \"Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\"SPLR UP (stage up part load ratio, reset based on chiller types)\", \"15 minutes (time delay)\", \"2.5% per minute (rate threshold)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true: ... 2. Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Down Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only chiller plant without waterside economizer\",\n      \"summary\": \"Stage down if next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.\",\n      \"required_behavior\": \"Initiate stage down.\",\n      \"configurable_values\": [\"SPLR DN (stage down part load ratio, reset based on chiller types)\", \"15 minutes (time delay)\", \"2.5% per minute (rate threshold)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up Failsafe Condition (Parallel Plants)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only parallel chiller plant without waterside economizer\",\n      \"summary\": \"Stage up if CHW DP is 2 psi below setpoint for 15 minutes or CHW supply temperature is 2°F above setpoint for 15 minutes.\",\n      \"trigger_condition\": \"CHW DP is 2 psi < setpoint for 15 minutes OR CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\"2 psi (DP threshold)\", \"2°F (temperature threshold)\", \"15 minutes (time delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. Failsafe Condition: Retain the following condition for parallel chiller plants, delete otherwise. i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Return Temperature Control for Tower Fans\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Water-cooled chiller plant with dynamic load profile\",\n      \"summary\": \"Control tower fan speed to maintain CWRT at setpoint. CWRT setpoint is calculated based on CHWST setpoint and target lift, which is a function of plant part load ratio. Tower speed is limited by head pressure control and part load ratio.\",\n      \"trigger_condition\": \"Any condenser water pump is proven on.\",\n      \"required_behavior\": \"Maintain CWRT at setpoint using a direct acting PID loop. Map loop output to tower speed from minimum to 100%. Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.\",\n      \"configurable_values\": [\"CWRTsp (calculated from CHWSTsp and LIFTtarget)\", \"PlrTowerMaxSpd (reset from 100% at 50% OPLR to 70% at 0% OPLR)\", \"HpTowerMaxSpd (from head pressure control)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Fan Disable Logic\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"Disable tower fans if any enabled chiller's HpTowerMaxSpd has been at minimum speed for 5 minutes, or if fans have been at minimum speed for 5 minutes and CWRT (or CWST) drops below setpoint minus 1°F.\",\n      \"trigger_condition\": \"Any enabled chiller's HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, OR tower fans have been at minimum speed for 5 minutes and CWRT (or CWST) drops below setpoint minus 1°F.\",\n      \"required_behavior\": \"Disable tower fans.\",\n      \"configurable_values\": [\"5 minutes (time delay)\", \"1°F (temperature offset)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Fan Enable Logic\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"Enable tower fans if they have been off for at least 1 minute, CWRT (or CWST) rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"trigger_condition\": \"Fans have been off for at least 1 minute, CWRT (or CWST) rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"required_behavior\": \"Enable tower fans.\",\n      \"configurable_values\": [\"1 minute (off time)\", \"1°F (temperature offset)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and ... iv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control for Fixed Speed CW Pumps\",\n      \"section_id\": \"5.20.10.3\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with fixed speed condenser water pumps\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"configurable_values\": [\"MinCWVlvPos (minimum head pressure control valve position)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control for Variable Speed CW Pumps (No WSE)\",\n      \"section_id\": \"5.20.10.4\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with variable speed condenser water pumps and no waterside economizer\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage (design CW pump speed for stage)\", \"MinCWPspeed (minimum CW pump speed)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control with Waterside Economizer (WSE Disabled)\",\n      \"section_id\": \"5.20.10.5\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with waterside economizer, WSE disabled\",\n      \"summary\": \"When WSE is disabled, map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Head pressure control valves are 100% open.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller and WSE is disabled.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Each enabled chiller's head pressure control valve shall be 100% open.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage\", \"MinCWPspeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each chiller, when the WSE is disabled, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control with Waterside Economizer (WSE Enabled)\",\n      \"section_id\": \"5.20.10.6\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with waterside economizer, WSE enabled\",\n      \"summary\": \"When WSE is enabled, HpTowerMaxSpeed is 100%, CW pump speed is design speed for the stage, and head pressure control loop output resets head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller and WSE is enabled.\",\n      \"required_behavior\": \"HpTowerMaxSpeed = 100%. CW pump speed = design speed for stage. Head pressure control loop output resets head pressure control valve position from 100% open at 0% output to MinCWVlvPos at 100% output.\",\n      \"configurable_values\": [\"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the WSE is enabled, map loop outputs as follows: a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"page_hint\": 212,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Enable Logic\",\n      \"section_id\": \"5.20.3.1\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"Enable waterside economizer if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"trigger_condition\": \"WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.\",\n      \"required_behavior\": \"Enable waterside economizer.\",\n      \"configurable_values\": [\"20 minutes (disable time)\", \"2°F (temperature offset)\", \"PHXLWT (calculated from wetbulb, design approaches, and part load ratio)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"page_hint\": 175,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Disable Logic\",\n      \"section_id\": \"5.20.3.2\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1°F for 2 minutes.\",\n      \"trigger_condition\": \"WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX – 1°F for 2 minutes.\",\n      \"required_behavior\": \"Disable waterside economizer.\",\n      \"configurable_values\": [\"20 minutes (run time)\", \"1°F (temperature offset)\", \"2 minutes (time delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\",\n      \"page_hint\": 176,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable (Parallel Chillers, Headered Pumps, No WSE)\",\n      \"section_id\": \"5.20.6.2\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with parallel chillers, headered primary CHW pumps, no waterside economizer\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable when all chiller CHW isolation valves are commanded closed.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve is commanded open.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable (Parallel Chillers, Headered Pumps, with WSE)\",\n      \"section_id\": \"5.20.6.3\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with parallel chillers, headered primary CHW pumps, waterside economizer\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve is commanded open OR WSE is enabled.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed AND WSE is disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable (Series Chillers, Headered Pumps, No WSE)\",\n      \"section_id\": \"5.20.6.4\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with series chillers, headered primary CHW pumps, no waterside economizer\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed. Disable when all chiller CHW isolation valves are commanded open.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve is commanded closed.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded open.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded open.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable (Series Chillers, Headered Pumps, with WSE)\",\n      \"section_id\": \"5.20.6.5\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with series chillers, headered primary CHW pumps, waterside economizer\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed or WSE is enabled. Disable when all chiller CHW isolation valves are commanded open and WSE is disabled.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve is commanded closed OR WSE is enabled.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded open AND WSE is disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded closed or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded open and WSE is disabled.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable (Dedicated Pumps)\",\n      \"section_id\": \"5.20.6.6\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with dedicated primary CHW pumps\",\n      \"summary\": \"Enable lead primary CHW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable when the lead chiller is disabled and either proven off for 3 minutes or not requesting CHW flow.\",\n      \"trigger_condition\": \"Lead chiller is required to run.\",\n      \"required_behavior\": \"Enable lead primary CHW pump prior to enabling the chiller. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CHW flow.\",\n      \"configurable_values\": [\"3 minutes (disable delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CHW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting chilled water flow.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Staging by Flow (Headered Variable Speed)\",\n      \"section_id\": \"5.20.6.7\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only plant with headered variable speed primary pumps using DP control\",\n      \"summary\": \"Stage pumps based on CHWFR (current flow / design flow). Start next lag pump when CHWFR > (number of operating pumps / N) – 0.03 for 10 minutes. Shut off last lag pump when CHWFR ≤ (number of operating pumps – 1) / N – 0.03 for 10 minutes.\",\n      \"trigger_condition\": \"CHWFR > (number of operating pumps / N) – 0.03 for 10 minutes (stage up) OR CHWFR ≤ (number of operating pumps – 1) / N – 0.03 for 10 minutes (stage down).\",\n      \"required_behavior\": \"Start next lag pump on stage up condition. Shut off last lag pump on stage down condition.\",\n      \"configurable_values\": [\"N (number of pumps at design conditions)\", \"0.03 (offset)\", \"10 minutes (time delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps – 1 / N – 0.03\",\n      \"page_hint\": 203,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump DP Control (Hardwired Remote Sensor)\",\n      \"section_id\": \"5.20.6.8\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only plant with remote DP sensor hardwired to plant controller\",\n      \"summary\": \"When any pump is proven on, control pump speed with a reverse acting PID loop to maintain differential pressure at setpoint CHW-DPsp. All pumps receive the same speed signal.\",\n      \"trigger_condition\": \"Any pump is proven on.\",\n      \"required_behavior\": \"Control pump speed via reverse acting PID loop to maintain DP at CHW-DPsp. All pumps receive same speed signal.\",\n      \"configurable_values\": [\"CHW-DPsp (determined by reset scheme)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump DP Control with Multiple Sensors\",\n      \"section_id\": \"5.20.6.9\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only plant with multiple DP sensors hardwired to plant controller\",\n      \"summary\": \"Where multiple DP sensors exist, run a PID loop for each sensor. Control pumps to the high signal output of all DP sensor loops.\",\n      \"trigger_condition\": \"Multiple DP sensors exist.\",\n      \"required_behavior\": \"Run a PID loop for each sensor. Control pumps to the highest output among all DP sensor loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. CHW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump DP Control with Cascaded Remote Sensor\",\n      \"section_id\": \"5.20.6.10\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only plant with remote DP sensor not hardwired to plant controller, local DP sensor hardwired\",\n      \"summary\": \"Maintain remote DP at CHW-DPsp via a reverse acting PID loop in the remote controller. The loop output resets the local DP setpoint from CHW-DPmin to LocalCHW-DPmax.\",\n      \"trigger_condition\": \"Remote DP sensor is present and not hardwired to plant controller.\",\n      \"required_behavior\": \"Remote PID loop maintains remote DP at CHW-DPsp. Loop output resets local DP setpoint from CHW-DPmin to LocalCHW-DPmax.\",\n      \"configurable_values\": [\"CHW-DPsp\", \"CHW-DPmin\", \"LocalCHW-DPmax\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Remote DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from CHW-DPmin psi at 0% loop output to LocalCHW-DPmax at 100% loop output.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Speed Control with Cascaded Local DP\",\n      \"section_id\": \"5.20.6.11\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only plant with local DP sensor hardwired to plant controller\",\n      \"summary\": \"When any pump is proven on, control pump speed with a reverse acting PID loop to maintain local primary DP at the setpoint output from the remote sensor control loop. All pumps receive the same speed signal.\",\n      \"trigger_condition\": \"Any pump is proven on.\",\n      \"required_behavior\": \"Control pump speed via reverse acting PID loop to maintain local DP at the setpoint from the remote loop. All pumps receive same speed signal.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Speed Control with Multiple Remote DP Sensors\",\n      \"section_id\": \"5.20.6.12\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only plant with multiple remote DP sensors\",\n      \"summary\": \"Where multiple remote DP sensors exist, run a PID loop for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"trigger_condition\": \"Multiple remote DP sensors exist.\",\n      \"required_behavior\": \"Run a PID loop for each remote sensor. Set local DP setpoint to the highest output from all remote loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Staging with Chillers (Non-DP Controlled)\",\n      \"section_id\": \"5.20.6.13\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plant or primary-only plant where primary pump speed is not DP controlled\",\n      \"summary\": \"The number of operating primary chilled water pumps shall match the number of operating chillers.\",\n      \"trigger_condition\": \"Chiller stage changes.\",\n      \"required_behavior\": \"Match number of operating primary CHW pumps to number of operating chillers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The number of operating primary chilled water pumps shall match the number of operating chillers.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Fixed Speed for Stage\",\n      \"section_id\": \"5.20.6.15\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only or primary-secondary plant with variable speed primary pumps intended to operate at fixed speed\",\n      \"summary\": \"Pump speed shall be Ch-MaxPriPumpSpdStage as determined by the balancer to provide design flow through all chillers in the stage.\",\n      \"trigger_condition\": \"Pump is enabled.\",\n      \"required_behavior\": \"Set pump speed to Ch-MaxPriPumpSpdStage.\",\n      \"configurable_values\": [\"Ch-MaxPriPumpSpdStage (from TAB)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump speed shall be Ch-MaxPriPumpSpdStage as determined by the balancer as that necessary to provide design flow, CHW-DesFlowX through all chillers operating in the stage.\",\n      \"page_hint\": 204,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary Pump Speed Control via Decoupler Flow (Primary & Secondary Flow Meters)\",\n      \"section_id\": \"5.20.6.16\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Variable primary-variable secondary plant with primary and secondary loop flow meters\",\n      \"summary\": \"Reset primary pump speed with a reverse acting PID loop maintaining decoupler flow (primary flow minus secondary flow) at 5% of PCHWFdesign. Map loop output from Ch-MinPriPumpSpdStage to 100% speed.\",\n      \"trigger_condition\": \"Plant is enabled and pumps are running.\",\n      \"required_behavior\": \"Control primary pump speed to maintain decoupler flow at 5% of PCHWFdesign. Map PID output from Ch-MinPriPumpSpdStage to 100% speed.\",\n      \"configurable_values\": [\"5% of PCHWFdesign (setpoint)\", \"Ch-MinPriPumpSpdStage (minimum speed)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler, as measured by the primary flowrate less secondary flowrate, at 5% of PCHWFdesign. Loop output shall be mapped from Ch-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"page_hint\": 204,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary Pump Speed Control via Decoupler Flow Meter\",\n      \"section_id\": \"5.20.6.17\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Variable primary-variable secondary plant with decoupler flow meter\",\n      \"summary\": \"Reset primary pump speed with a reverse acting PID loop maintaining decoupler flow meter reading at 5% of PCHWFdesign (positive flow indicates supply to return). Map loop output from Ch-MinPriPumpSpdStage to 100% speed.\",\n      \"trigger_condition\": \"Plant is enabled and pumps are running.\",\n      \"required_behavior\": \"Control primary pump speed to maintain decoupler flow at 5% of PCHWFdesign. Map PID output from Ch-MinPriPumpSpdStage to 100% speed.\",\n      \"configurable_values\": [\"5% of PCHWFdesign (setpoint)\", \"Ch-MinPriPumpSpdStage (minimum speed)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 5% of PCHWFdesign, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from Ch-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"page_hint\": 204,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary Pump Speed Reset via Temperature Difference (No Flow Meters)\",\n      \"section_id\": \"5.20.6.18\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Variable primary-variable secondary plant without flow meters for decoupler flow\",\n      \"summary\": \"Generate Primary Pump Speed Reset Requests based on ΔT between secondary CHW supply temperature and primary CHW supply temperature. If ΔT > 2°F, send 2 requests until ΔT < 1.2°F. If ΔT > 1°F, send 1 request until ΔT < 0.2°F. Otherwise send 0 requests.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"Generate requests based on ΔT thresholds as described.\",\n      \"configurable_values\": [\"2°F, 1°F (ΔT thresholds)\", \"1.2°F, 0.2°F (reset thresholds)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between secondary CHW supply temperature and primary CHW supply temperature upstream of the decoupler. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.\",\n      \"page_hint\": 204,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary Pump Speed Trim & Respond\",\n      \"section_id\": \"5.20.6.19\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Variable primary-variable secondary plant\",\n      \"summary\": \"Reset pump speed of all primary CHW pumps proven on using Trim & Respond logic with specified parameters (SP0=100%, SPmin=Ch-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, SPtrim=-2%, SPres=+3%, SPres-max=+6%).\",\n      \"trigger_condition\": \"Any primary pump is proven on.\",\n      \"required_behavior\": \"Apply Trim & Respond logic to reset pump speed.\",\n      \"configurable_values\": [\"SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump speed of all primary CHW pumps proven on shall be reset using Trim & Respond logic with the following parameters: ...\",\n      \"page_hint\": 205,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Enable\",\n      \"section_id\": \"5.20.7.2\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with secondary loop\",\n      \"summary\": \"Enable lead secondary CHW pump when plant is enabled and any load served by the pump(s) is generating a Chiller Plant Request. Disable the lead pump otherwise.\",\n      \"trigger_condition\": \"Plant is enabled and any load served by the pump(s) is generating a Chiller Plant Request.\",\n      \"required_behavior\": \"Enable lead secondary CHW pump. Disable otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead secondary CHW pump when plant is enabled and any load served by the pump(s) is generating a Chiller Plant Request. Disable the lead pump otherwise.\",\n      \"page_hint\": 205,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Staging by Flow\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary loop with pumps serving multiple coils\",\n      \"summary\": \"Stage pumps based on SCHWFR (current flow / design flow). Start next lag pump when SCHWFR > (number of operating pumps / N) – 0.03 for 10 minutes. Shut off last lag pump when SCHWFR < (number of operating pumps – 1) / N – 0.03 for 10 minutes.\",\n      \"trigger_condition\": \"SCHWFR > (number of operating pumps / N) – 0.03 for 10 minutes (stage up) OR SCHWFR < (number of operating pumps – 1) / N – 0.03 for 10 minutes (stage down).\",\n      \"required_behavior\": \"Start next lag pump on stage up condition. Shut off last lag pump on stage down condition.\",\n      \"configurable_values\": [\"N (number of pumps at design conditions)\", \"0.03 (offset)\", \"10 minutes (time delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N – 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps – 1 / N – 0.03\",\n      \"page_hint\": 205,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump DP Control (Hardwired Remote Sensor)\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary loop with remote DP sensor hardwired to secondary pump controller\",\n      \"summary\": \"When any secondary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain DP at setpoint CHW-DPsp. All pumps receive the same speed signal.\",\n      \"trigger_condition\": \"Any secondary CHW pump is proven on.\",\n      \"required_behavior\": \"Control pump speed via reverse acting PID loop to maintain DP at CHW-DPsp. All pumps receive same speed signal.\",\n      \"configurable_values\": [\"CHW-DPsp (determined by reset scheme)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump DP Control with Multiple Sensors\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary loop with multiple DP sensors hardwired to secondary pump controller\",\n      \"summary\": \"Where multiple DP sensors exist, run a PID loop for each sensor. Control pumps to the high signal output of all DP sensor loops.\",\n      \"trigger_condition\": \"Multiple DP sensors exist.\",\n      \"required_behavior\": \"Run a PID loop for each sensor. Control pumps to the highest output among all DP sensor loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. Secondary CHW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump DP Control with Cascaded Remote Sensor\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary loop with remote DP sensor not hardwired to secondary pump controller, local DP sensor hardwired\",\n      \"summary\": \"Maintain remote secondary loop DP at CHW-DPsp via a reverse acting PID loop in the remote controller. The loop output resets the local DP setpoint from 5 psi to LocalCHW-DPmax.\",\n      \"trigger_condition\": \"Remote DP sensor is present and not hardwired to secondary pump controller.\",\n      \"required_behavior\": \"Remote PID loop maintains remote DP at CHW-DPsp. Loop output resets local DP setpoint from 5 psi to LocalCHW-DPmax.\",\n      \"configurable_values\": [\"CHW-DPsp\", \"5 psi (local DP min)\", \"LocalCHW-DPmax\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Remote secondary loop DP shall be maintained at a setpoint of CHW-DPsp determined by the reset scheme described herein. CHW-DPsp shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local secondary loop DP sensor hardwired to the secondary pump controller. Reset local DP from 5 psi at 0% loop output to LocalCHW-DPmax at 100% loop output.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Speed Control with Cascaded Local DP\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary loop with local DP sensor hardwired to secondary pump controller\",\n      \"summary\": \"When any secondary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain local secondary DP at the setpoint output from the remote sensor control loop. All pumps receive the same speed signal.\",\n      \"trigger_condition\": \"Any secondary CHW pump is proven on.\",\n      \"required_behavior\": \"Control pump speed via reverse acting PID loop to maintain local DP at the setpoint from the remote loop. All pumps receive same speed signal.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local secondary DP signal at the DP setpoint output of the remote sensor control loop. All pumps receive the same speed signal.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Speed Control with Multiple Remote DP Sensors\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary loop with multiple remote DP sensors\",\n      \"summary\": \"Where multiple remote DP sensors exist, run a PID loop for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of those remote loops.\",\n      \"trigger_condition\": \"Multiple remote DP sensors exist.\",\n      \"required_behavior\": \"Run a PID loop for each remote sensor. Set local DP setpoint to the highest output from all remote loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of those remote loops.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Coil Pump Enable/Disable (Good Turndown)\",\n      \"section_id\": \"5.20.7.4\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Coil pumps with turndown to 20% or less\",\n      \"summary\": \"Enable coil pump(s) when plant is enabled and pump speed command exceeds 30% for 5 minutes continuously. Disable when plant is disabled or pump speed command drops to minimum speed for 5 minutes continuously.\",\n      \"trigger_condition\": \"Plant is enabled and pump speed command > 30% for 5 minutes continuously.\",\n      \"required_behavior\": \"Enable coil pump(s). Disable when plant is disabled or pump speed command is at minimum speed for 5 minutes continuously.\",\n      \"configurable_values\": [\"30% (speed threshold)\", \"5 minutes (time delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Coil Pump Enable/Disable (Poor Turndown)\",\n      \"section_id\": \"5.20.7.4\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Coil pumps with turndown less than 20%\",\n      \"summary\": \"Enable lead coil pump when plant is enabled and pump speed command exceeds 30% for 5 minutes continuously. Disable when plant is disabled or pump speed command drops to minimum speed for 5 minutes continuously. Stage additional pumps based on speed thresholds.\",\n      \"trigger_condition\": \"Plant is enabled and pump speed command > 30% for 5 minutes continuously.\",\n      \"required_behavior\": \"Enable lead coil pump. Stage up when speed exceeds PumpSpeedMin * (number of operating pumps + 1) / N + 10% for 1 minute. Stage down when speed falls below PumpSpeedMin for 1 minute.\",\n      \"configurable_values\": [\"30% (enable threshold)\", \"5 minutes (enable delay)\", \"PumpSpeedMin\", \"N (number of pumps at design)\", \"10% (stage up offset)\", \"1 minute (stage delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the lead coil pump when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the lead pump when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously. ... 1. Enable the next lag pump if less than N pumps are operating and pump speed exceeds the following for 1 minute: PumpSpeedMin * (Number of operating pumps + 1) / N + 10% 2. Disable the last lag pump if pump speed falls below PumpSpeedMin for 1 minute.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CHW Minimum Flow Bypass Valve Control (Parallel Chillers)\",\n      \"section_id\": \"5.20.8.1\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only plant with parallel chillers\",\n      \"summary\": \"Modulate bypass valve to maintain minimum flow at a setpoint equal to the highest MinFlowRatio among operating chillers multiplied by the sum of their design flows.\",\n      \"trigger_condition\": \"Any CHW pump is proven on.\",\n      \"required_behavior\": \"Enable bypass valve PID loop, biased to start 100% open. Modulate to maintain flow at setpoint = Max(MinFlowRatio) * sum(CHW-DesFlowX) for operating chillers.\",\n      \"configurable_values\": [\"MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX for each chiller)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CHW Minimum Flow Bypass Valve Control (Series Chillers)\",\n      \"section_id\": \"5.20.8.2\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only plant with series chillers\",\n      \"summary\": \"Modulate bypass valve to maintain minimum flow at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.\",\n      \"trigger_condition\": \"Any CHW pump is proven on.\",\n      \"required_behavior\": \"Enable bypass valve PID loop, biased to start 100% open. Modulate to maintain flow at setpoint = max(CHW-MinFlowX) for operating chillers.\",\n      \"configurable_values\": [\"CHW-MinFlowX for each chiller\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable (Headered Pumps, with WSE)\",\n      \"section_id\": \"5.20.9.2\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Water-cooled plant with headered CW pumps and waterside economizer\",\n      \"summary\": \"Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"trigger_condition\": \"Any chiller or WSE CW isolation valve is commanded open.\",\n      \"required_behavior\": \"Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable (Headered Pumps, No WSE)\",\n      \"section_id\": \"5.20.9.3\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Water-cooled plant with headered CW pumps, no waterside economizer\",\n      \"summary\": \"Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable when all chiller CW isolation valves are commanded closed.\",\n      \"trigger_condition\": \"Any chiller CW isolation valve is commanded open.\",\n      \"required_behavior\": \"Enable lead CW pump. Disable when all chiller CW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable (Dedicated Pumps)\",\n      \"section_id\": \"5.20.9.4\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Water-cooled plant with dedicated CW pumps\",\n      \"summary\": \"Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable when the lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.\",\n      \"trigger_condition\": \"Lead chiller is required to run.\",\n      \"required_behavior\": \"Enable lead CW pump prior to enabling the chiller. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.\",\n      \"configurable_values\": [\"3 minutes (disable delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting CW flow.\",\n      \"page_hint\": 209,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Staging Table\",\n      \"section_id\": \"5.20.12.1\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Water-cooled plant with multiple tower cells\",\n      \"summary\": \"Map quantity of enabled cooling tower cells to plant stage. Example: Stage 0: 0 cells, Stage 0+WSE: 2 cells, Stage 1: 2 cells, Stage 1+WSE: 4 cells, Stage 2: 4 cells, Stage 2+WSE: 4 cells.\",\n      \"trigger_condition\": \"Plant stage changes.\",\n      \"required_behavior\": \"Enable the specified number of tower cells for the current plant stage.\",\n      \"configurable_values\": [\"Number of cells per stage (project-specific table)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage | Enabled Tower Cells 0 | 0 0 + WSE | 2 1 | 2 1 + WSE | 4 2 | 4 2 + WSE | 4\",\n      \"page_hint\": 213,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Cell Enable/Disable\",\n      \"section_id\": \"5.20.12.1\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Water-cooled plant with tower isolation valves\",\n      \"summary\": \"When enabling a tower cell, open its supply and outlet isolation valves, then enable fan once valves are proven open. When disabling, command fan off and close isolation valves.\",\n      \"trigger_condition\": \"Tower stage change requires enabling or disabling a cell.\",\n      \"required_behavior\": \"Enable: open supply and outlet isolation valves, wait for proven open, then enable fan. Disable: command fan off, then close isolation valves.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When enabling a tower cell, open its supply isolation valve, and outlet isolation valve if provided. Once proven open as determined by end switch status, or nominal valve timing if end switches are not provided, enable tower fan. When disabling a tower cell, command the fan off and shut its supply isolation valve, and outlet isolation valves if provided.\",\n      \"page_hint\": 213,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Make-up Water Valve Control\",\n      \"section_id\": \"5.20.13.1\",\n      \"section_title\": \"Tower Make-up Water\",\n      \"equipment_scope\": \"Water-cooled plant with tower level sensor\",\n      \"summary\": \"Open make-up water valve when water level falls below T-level-min-fill. Close when water level rises above T-level-max-fill.\",\n      \"trigger_condition\": \"Water level < T-level-min-fill.\",\n      \"required_behavior\": \"Open make-up water valve. Close when water level > T-level-max-fill.\",\n      \"configurable_values\": [\"T-level-min-fill\", \"T-level-max-fill\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Basin Heater Control\",\n      \"section_id\": \"5.20.15.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Cold climate water-cooled plant with tower basin heaters\",\n      \"summary\": \"Enable basin heater when basin temperature drops below 38°F. Disable when basin temperature rises above 40°F.\",\n      \"trigger_condition\": \"Basin temperature < 38°F.\",\n      \"required_behavior\": \"Enable basin heater. Disable when basin temperature > 40°F.\",\n      \"configurable_values\": [\"38°F (enable threshold)\", \"40°F (disable threshold)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable basin heater whenever basin temperature drops below 38°F. Disable basin heater whenever basin temperature rises above 40°F.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Piping Heat Trace Control\",\n      \"section_id\": \"5.20.15.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Cold climate water-cooled plant with outdoor piping\",\n      \"summary\": \"Enable heat trace when outdoor air temperature drops below 34°F. Disable when outdoor air temperature rises above 40°F.\",\n      \"trigger_condition\": \"Outdoor air temperature < 34°F.\",\n      \"required_behavior\": \"Enable heat trace. Disable when outdoor air temperature > 40°F.\",\n      \"configurable_values\": [\"34°F (enable threshold)\", \"40°F (disable threshold)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable heat trace whenever outdoor air temperature drops below 34°F. Disable heat trace whenever outdoor air temperature rises above 40°F.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Emergency Chiller Off (with WSE)\",\n      \"section_id\": \"5.20.14.1\",\n      \"section_title\": \"Emergency Chiller Off\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"Upon emergency chiller off switch closure, lock off chillers. Remaining equipment indexes to Stage 0+WSE until plant is disabled or switch is released.\",\n      \"trigger_condition\": \"Emergency chiller off switch is closed.\",\n      \"required_behavior\": \"Lock off all chillers. Index remaining equipment to Stage 0+WSE. Resume staging from Stage 0+WSE when plant is disabled or switch is released.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Emergency Chiller Off (without WSE)\",\n      \"section_id\": \"5.20.14.2\",\n      \"section_title\": \"Emergency Chiller Off\",\n      \"equipment_scope\": \"Chilled water plant without waterside economizer\",\n      \"summary\": \"Upon emergency chiller off switch closure, lock off chillers. After 5 minutes, shut off all pumps and towers.\",\n      \"trigger_condition\": \"Emergency chiller off switch is closed.\",\n      \"required_behavior\": \"Lock off all chillers. After 5 minutes, shut off all pumps and towers.\",\n      \"configurable_values\": [\"5 minutes (shutdown delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Performance Monitoring - Total Plant Power\",\n      \"section_id\": \"5.20.16.2\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Calculate total plant power as sum of chiller power, pump power, and cooling tower fan power. Use actual power from VFD interfaces for variable speed motors; assume fixed BHP * 0.746 / 0.93 for fixed speed motors.\",\n      \"trigger_condition\": \"Plant is operating.\",\n      \"required_behavior\": \"Calculate total plant power at least every 30 seconds. Record time-averaged values at least every 5 minutes.\",\n      \"configurable_values\": [\"0.746 (conversion factor)\", \"0.93 (assumed motor efficiency)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Total plant power. Calculate total plant power as the sum of chiller power, pump power, and cooling tower fan power. For motors with VFDs, power shall be actual power as read through the VFD network interface. For fixed speed motors (e.g., CW pumps without VFDs), power shall be assumed to be fixed at BHP (from equipment schedule) * 0.746 / 0.93 (approximate motor efficiency).\",\n      \"page_hint\": 219,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Performance Monitoring - Total Plant Load (Primary Loop)\",\n      \"section_id\": \"5.20.16.3\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Primary-only or primary-secondary plant with primary circuit flow meter and CHWST/CHWRT sensors\",\n      \"summary\": \"Calculate plant load using primary flow, CHWRT, and CHWST: Qplant = FLOW_P * (CHWRT - CHWST) / 24 [tons].\",\n      \"trigger_condition\": \"Plant is operating.\",\n      \"required_behavior\": \"Calculate plant load at least every 30 seconds. Record time-averaged values at least every 5 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; chilled water return temperature upstream of the first HX or chiller, CHWRT; and primary loop chilled water supply temperature leaving the plant, CHWST. QPlant = FLOW P (CHWRT - CHWST) / 24 [tons]\",\n      \"page_hint\": 220,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Performance Monitoring - Total Plant Load (Secondary Loop)\",\n      \"section_id\": \"5.20.16.4\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Primary-secondary plant without primary circuit flow meter and sensors\",\n      \"summary\": \"Calculate plant load using secondary flow, SCHWRT, and SCHWST: Qplant = FLOW_S * (SCHWRT - SCHWST) / 24 [tons].\",\n      \"trigger_condition\": \"Plant is operating.\",\n      \"required_behavior\": \"Calculate plant load at least every 30 seconds. Record time-averaged values at least every 5 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary chilled water return temperature, SCHWRT; and secondary chilled water supply temperature, SCHWST. QPlant = FLOW S (SCHWRT - SCHWST) / 24 [tons]\",\n      \"page_hint\": 220,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Performance Monitoring - Equipment Load\",\n      \"section_id\": \"5.20.16.5\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Calculate load for each operating chiller and WSE heat exchanger using flow through the equipment and entering/leaving temperatures.\",\n      \"trigger_condition\": \"Equipment is operating.\",\n      \"required_behavior\": \"Calculate equipment load at least every 30 seconds. Use measured flow if available, otherwise assume proportional to design flow or use design flow for constant primary loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Equipment Load. Calculate load for each operating chiller and WSE heat exchanger (as applicable) using flowrate through the equipment, FLOW D; chilled water return temperature entering the equipment, CHWRT D; and chilled water supply temperature leaving the equipment, CHWST D. ... QD = FLOW D (CHWRT D - CHWST D) / 24 [tons]\",\n      \"page_hint\": 220,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Performance Monitoring - Efficiency\",\n      \"section_id\": \"5.20.16.6\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Calculate plant efficiency as total plant power divided by plant load. Calculate efficiency for each chiller as chiller power divided by chiller load.\",\n      \"trigger_condition\": \"Plant is operating.\",\n      \"required_behavior\": \"Calculate efficiency at least every 30 seconds. Record time-averaged values at least every 5 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Calculate plant efficiency as total plant power divided by plant load. Calculate efficiency for each chiller as chiller power divided by chiller load.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Performance Monitoring - Summary Data\",\n      \"section_id\": \"5.20.16.7\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"For each chiller and total plant, calculate statistics for runtime, kWh, average actual efficiency (kW/ton), peak demand (tons), average demand (tons), and average load (ton-hours) on instantaneous, year-to-date, and previous-year basis.\",\n      \"trigger_condition\": \"Plant is operating.\",\n      \"required_behavior\": \"Calculate and store summary statistics as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Summary Data. For each chiller, and for the total plant, statistics shall be calculated for runtime, kWh, average actual efficiency (kW/ton), peak demand (tons), average demand (tons) and average load (ton-hours), all on an instantaneous, year-to-date, and previous-year basis.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Maintenance Interval\",\n      \"section_id\": \"5.20.17.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant pumps\",\n      \"summary\": \"Generate Level 4 alarm when pump Staging Runtime exceeds 3000 hours. Reset Staging Runtime interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Pump Staging Runtime > 3000 hours.\",\n      \"required_behavior\": \"Generate Level 4 maintenance interval alarm. Reset counter on acknowledgment.\",\n      \"configurable_values\": [\"3000 hours (threshold)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Chiller Maintenance Interval\",\n      \"section_id\": \"5.20.17.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant chillers\",\n      \"summary\": \"Generate Level 4 alarm when chiller Staging Runtime exceeds 1000 hours. Reset Staging Runtime interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Chiller Staging Runtime > 1000 hours.\",\n      \"required_behavior\": \"Generate Level 4 maintenance interval alarm. Reset counter on acknowledgment.\",\n      \"configurable_values\": [\"1000 hours (threshold)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Chiller Alarm\",\n      \"section_id\": \"5.20.17.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant chillers\",\n      \"summary\": \"Generate Level 2 alarm for chiller fault.\",\n      \"trigger_condition\": \"Chiller fault condition detected.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chiller alarm: level 2\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Emergency Off Switch\",\n      \"section_id\": \"5.20.17.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Generate Level 1 alarm when emergency off switch is activated.\",\n      \"trigger_condition\": \"Emergency off switch is activated.\",\n      \"required_behavior\": \"Generate Level 1 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Emergency off switch: Level 1\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Tower Level Low\",\n      \"section_id\": \"5.20.17.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Water-cooled plant\",\n      \"summary\": \"Generate Level 2 alarm when tower water level is below T-level-low-alarm.\",\n      \"trigger_condition\": \"Tower water level < T-level-low-alarm.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [\"T-level-low-alarm\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Tower Level High\",\n      \"section_id\": \"5.20.17.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Water-cooled plant\",\n      \"summary\": \"Generate Level 3 alarm when tower water level is above T-level-high-alarm.\",\n      \"trigger_condition\": \"Tower water level > T-level-high-alarm.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"T-level-high-alarm\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Pump/Tower Fan Status Mismatch\",\n      \"section_id\": \"5.20.17.6\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant pumps and tower fans\",\n      \"summary\": \"Generate Level 2 alarm if commanded on but status off for 15 seconds. Generate Level 4 alarm if commanded off but status on for 60 seconds.\",\n      \"trigger_condition\": \"Commanded on, status off for 15 seconds (Level 2) OR commanded off, status on for 60 seconds (Level 4).\",\n      \"required_behavior\": \"Generate appropriate level alarm.\",\n      \"configurable_values\": [\"15 seconds (on delay)\", \"60 seconds (off delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Tower Basin Heater Status Mismatch\",\n      \"section_id\": \"5.20.17.7\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Cold climate water-cooled plant with tower basin heaters\",\n      \"summary\": \"Generate Level 2 alarm if commanded on but status off for 15 seconds. Generate Level 4 alarm if commanded off but status on for 15 seconds.\",\n      \"trigger_condition\": \"Commanded on, status off for 15 seconds (Level 2) OR commanded off, status on for 15 seconds (Level 4).\",\n      \"required_behavior\": \"Generate appropriate level alarm.\",\n      \"configurable_values\": [\"15 seconds (delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Tower basin heater alarm is indicated by the status being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Piping Heat Trace Status Mismatch\",\n      \"section_id\": \"5.20.17.8\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Cold climate water-cooled plant with outdoor piping heat trace\",\n      \"summary\": \"Generate Level 2 alarm if commanded on but status off for 15 seconds. Generate Level 4 alarm if commanded off but status on for 15 seconds.\",\n      \"trigger_condition\": \"Commanded on, status off for 15 seconds (Level 2) OR commanded off, status on for 15 seconds (Level 4).\",\n      \"required_behavior\": \"Generate appropriate level alarm.\",\n      \"configurable_values\": [\"15 seconds (delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Piping heat trace alarm indicated by the status being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Two-Position Valve End Switch Mismatch\",\n      \"section_id\": \"5.20.17.9\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant with two-position valves and end switch monitoring\",\n      \"summary\": \"Generate Level 2 alarm if commanded open but end switch not open for 90 seconds. Generate Level 4 alarm if commanded closed but end switch not closed for 90 seconds.\",\n      \"trigger_condition\": \"Commanded open, status not open for 90 seconds (Level 2) OR commanded closed, status not closed for 90 seconds (Level 4).\",\n      \"required_behavior\": \"Generate appropriate level alarm.\",\n      \"configurable_values\": [\"90 seconds (delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Modulating Valve Position Feedback Mismatch\",\n      \"section_id\": \"5.20.17.10\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant with modulating valves and analog position feedback\",\n      \"summary\": \"Generate Level 2 alarm when analog position feedback differs from output command by more than 10% for 90 seconds.\",\n      \"trigger_condition\": \"|position feedback - command| > 10% for 90 seconds.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [\"10% (threshold)\", \"90 seconds (delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Tower Basin Temperature Low\",\n      \"section_id\": \"5.20.17.11\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Water-cooled plant with cooling tower basin heaters\",\n      \"summary\": \"Generate Level 3 alarm if basin temperature is below 38°F for 5 minutes. Generate Level 2 alarm if below 36°F for 5 minutes.\",\n      \"trigger_condition\": \"Basin temperature < 38°F for 5 minutes (Level 3) OR < 36°F for 5 minutes (Level 2).\",\n      \"required_behavior\": \"Generate appropriate level alarm.\",\n      \"configurable_values\": [\"38°F, 36°F (thresholds)\", \"5 minutes (delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Tower basin temperature alarm a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Alarms - Sensor Failure\",\n      \"section_id\": \"5.20.17.12\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant sensors\",\n      \"summary\": \"Generate Level 3 alarm for monitoring-only sensor failure, Level 2 for control sensor failure. Failure criteria: feedback < 2 mA from 4-20 mA transducer or temperature reading < 0°F.\",\n      \"trigger_condition\": \"Sensor feedback < 2 mA or temperature < 0°F.\",\n      \"required_behavior\": \"Generate Level 3 alarm (monitoring) or Level 2 alarm (control).\",\n      \"configurable_values\": [\"2 mA (current threshold)\", \"0°F (temperature threshold)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Sensor Failure: a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.\",\n      \"page_hint\": 223,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#1: DP Too High with Pumps Off\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with DP controlled pumps\",\n      \"summary\": \"Fault condition: DP AVG > ƐDSP and status CHWP = Off. Possible diagnosis: DP sensor error.\",\n      \"trigger_condition\": \"DP AVG > ƐDSP and status CHWP = Off.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐDSP (DP error threshold, default 2 psi)\"],\n      \"fault_condition\": \"Differential pressure is too high with the chilled water pumps off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation: DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description: Differential pressure is too high with the chilled water pumps off Possible Diagnosis: DP sensor error\",\n      \"page_hint\": 229,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#2: Primary Flow Too High with Pumps Off\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with primary flow meter\",\n      \"summary\": \"Fault condition: FLOW P, AVG > ƐFM and Status PCHWP = Off. Possible diagnosis: Flow meter error.\",\n      \"trigger_condition\": \"FLOW P, AVG > ƐFM and Status PCHWP = Off.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐFM (flow error threshold, default 20 gpm)\"],\n      \"fault_condition\": \"Primary chilled water flow is too high with the chilled water pumps off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#2 Equation: FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description: Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis: Flow meter error\",\n      \"page_hint\": 229,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#3: Secondary Flow Too High with Pumps Off\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Primary-secondary plant with secondary flow meter\",\n      \"summary\": \"Fault condition: FLOW S, AVG > ƐFM and Status SCHWP = Off. Possible diagnosis: Flow meter error.\",\n      \"trigger_condition\": \"FLOW S, AVG > ƐFM and Status SCHWP = Off.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐFM (flow error threshold, default 20 gpm)\"],\n      \"fault_condition\": \"Secondary chilled water flow is too high with the chilled water pumps off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#3 Equation: FLOW S, AVG > Ɛ FM and Status SCHWP = Off Applies to OS #1 Description: Secondary chilled water flow is too high with the chilled water pumps off Possible Diagnosis: Flow meter error\",\n      \"page_hint\": 229,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#4: DP Too Low with Pumps at Full Speed\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with DP controlled pumps\",\n      \"summary\": \"Fault condition: DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD. Possible diagnoses: VFD problem, mechanical pump problem, undersized pumps, DP setpoint too high, CHWST too high, primary flow too high.\",\n      \"trigger_condition\": \"DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐDP (DP error threshold, default 2 psi)\", \"ƐVFDSPD (VFD speed error threshold, default 5%)\"],\n      \"fault_condition\": \"Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation: DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description: Chilled water loop differential pressure is too low with chilled water pump(s) at full speed. Possible Diagnosis: Problem with VFD, Mechanical problem with pump(s), Pump(s) are undersized, Differential pressure setpoint is too high, CHWST is too high, Primary flow is higher than the design evaporator flow of the operating chillers.\",\n      \"page_hint\": 229,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#5: Primary Flow Too Low with Bypass Fully Open\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Primary-only plant with minimum flow bypass valve\",\n      \"summary\": \"Fault condition: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP. Possible diagnoses: Problem with minimum flow bypass valve, problem with chiller CHW isolation valves, minimum loop DP setpoint too low.\",\n      \"trigger_condition\": \"FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐFM (flow error threshold, default 20 gpm)\", \"ƐMFBVP (bypass valve position error threshold, default 5%)\"],\n      \"fault_condition\": \"Primary chilled water flow is too low with the minimum flow bypass valve fully open.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5 Equation: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBVP Applies to OS #2, #3, #5 Description: Primary chilled water flow is too low with the minimum flow bypass valve fully open. Possible Diagnosis: Problem with minimum flow bypass valve, Problem with chiller CHW isolation valves, Minimum loop differential pressure setpoint too low\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#6: CHW Supply Temperature Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: CHWST AVG - ƐCHWT ≥ CHWSTSP. Possible diagnoses: Mechanical problem with chillers, primary flow too high.\",\n      \"trigger_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐCHWT (temperature error threshold, default 2°F)\"],\n      \"fault_condition\": \"Chilled water supply temperature is too high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation: CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description: Chilled water supply temperature is too high Possible Diagnosis: Mechanical problem with chillers, Primary flow is higher than the design evaporator flow of the operating chillers\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#7: System Gauge Pressure Too Low\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with system gauge pressure monitoring\",\n      \"summary\": \"Fault condition: CHW-PGAUGE, AVG < 0.9 * CHW-ETPreChargePress. Possible diagnosis: Possible chilled water system leak.\",\n      \"trigger_condition\": \"CHW-PGAUGE, AVG < 0.9 * CHW-ETPreChargePress.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"CHW-ETPreChargePress (expansion tank pre-charge pressure from mechanical schedule)\"],\n      \"fault_condition\": \"Chilled water system gauge pressure is too low\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#7 Equation: CHW-PGAUGE, AVG < 0.9 * CHW-ETPreChargePress Applies to OS #1 – #5 Description: Chilled water system gauge pressure is too low Possible Diagnosis: Possible chilled water system leak\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#8: Condenser Approach Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Water-cooled plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG. Possible diagnoses: Condenser fouling, low condenser water temperature, low condenser water flow.\",\n      \"trigger_condition\": \"Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"Approach COND (condenser approach threshold, default 4°F)\"],\n      \"fault_condition\": \"Condenser approach is too high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8 Equation: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description: Condenser approach is too high Possible Diagnosis: Possible condenser fouling or blocked condenser tubes, Low condenser water temperature, Low condenser water flow\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#9: Evaporator Approach Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG. Possible diagnoses: Evaporator fouling, low refrigeration charge, contaminated charge.\",\n      \"trigger_condition\": \"Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"Approach EVAP (evaporator approach threshold, default 3°F)\"],\n      \"fault_condition\": \"Evaporator approach is too high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9 Equation: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description: Evaporator approach is too high Possible Diagnosis: Possible evaporator fouling or blocked evaporator tubes, Low refrigeration charge, Contaminated refrigeration charge\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#10: CHWST Sensor Deviation\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Parallel chiller plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: |(∑(CHW-Flow CH-X * CHWST CH-X) / ∑CHW-Flow CH-X) - CHWST AVG| > ƐCHWT and ∑CHW-Flow CH-X = 1. Possible diagnosis: A CHW supply temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Deviation between weighted average chiller CHWST and common CHWST exceeds ƐCHWT and only one chiller is flowing.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐCHWT (temperature error threshold, default 2°F)\"],\n      \"fault_condition\": \"Deviation between the active chiller chilled water supply temperature and the common chilled water supply temperature is too high.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#10 Equation: | (∑(CHW-Flow CH-X * CHWST CH-X) / ∑CHW-Flow CH-X) - CHWST AVG | > Ɛ CHWT and ∑CHW-Flow CH-X = 1 Applies to OS #2, #5 Description: Deviation between the active chiller chilled water supply temperature and the common chilled water supply temperature is too high. Possible Diagnosis: A chilled water supply temperature sensor is out of calibration\",\n      \"page_hint\": 231,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#11: CHWRT Sensor Deviation\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Parallel chiller plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: |(∑(CHW-Flow CH-X * CHWRT CH-X) / ∑CHW-Flow CH-X) - CHWRT AVG| > ƐCHWT and ∑CHW-Flow CH-X = 1. Possible diagnosis: A CHW return temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Deviation between weighted average chiller CHWRT and common CHWRT exceeds ƐCHWT and only one chiller is flowing.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐCHWT (temperature error threshold, default 2°F)\"],\n      \"fault_condition\": \"Deviation between the active chiller chilled water return temperature and the common chilled water return temperature is too high.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#11 Equation: | (∑(CHW-Flow CH-X * CHWRT CH-X) / ∑CHW-Flow CH-X) - CHWRT AVG | > Ɛ CHWT and ∑CHW-Flow CH-X = 1 Applies to OS #2, #5 Description: Deviation between the active chiller chilled water return temperature and the common chilled water return temperature is too high. Possible Diagnosis: A chilled water return temperature sensor is out of calibration\",\n      \"page_hint\": 231,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#12: CWST Sensor Deviation\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Water-cooled parallel chiller plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: |(∑(CW-Flow CH-X * CWST CH-X) / ∑CW-Flow CH-X) - CWST AVG| > ƐCWT and ∑CW-Flow CH-X = 1. Possible diagnosis: A condenser water supply temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Deviation between weighted average chiller CWST and common CWST exceeds ƐCWT and only one chiller is flowing.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐCWT (temperature error threshold, default 2°F)\"],\n      \"fault_condition\": \"Deviation between the active chiller condenser water supply temperature and the common condenser water supply temperature is too high.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#12 Equation: | (∑(CW-Flow CH-X * CWST CH-X) / ∑CW-Flow CH-X) - CWST AVG | > ƐCWT and ∑CW-Flow CH-X = 1 Applies to OS #2 Description: Deviation between the active chiller condenser water supply temperature and the common condenser water supply temperature is too high. Possible Diagnosis: A condenser water supply temperature sensor is out of calibration\",\n      \"page_hint\": 231,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#13: CWRT Sensor Deviation\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Water-cooled parallel chiller plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: |(∑(CW-Flow CH-X * CWRT CH-X) / ∑CW-Flow CH-X) - CWRT AVG| > ƐCWT and ∑CW-Flow CH-X = 1. Possible diagnosis: A condenser water return temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Deviation between weighted average chiller CWRT and common CWRT exceeds ƐCWT and only one chiller is flowing.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐCWT (temperature error threshold, default 2°F)\"],\n      \"fault_condition\": \"Deviation between the active chiller condenser water return temperature and the common condenser water return temperature is too high.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#13 Equation: | (∑(CW-Flow CH-X * CWRT CH-X) / ∑CW-Flow CH-X) - CWRT AVG | > ƐCWT and ∑CW-Flow CH-X = 1 Applies to OS #2 Description: Deviation between the active chiller condenser water return temperature and the common condenser water return temperature is too high. Possible Diagnosis: A condenser water return temperature sensor is out of calibration\",\n      \"page_hint\": 231,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#14: CWST Too High with Towers at Full Speed\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Water-cooled plant\",\n      \"summary\": \"Fault condition: CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD. Possible diagnoses: VFD problem, mechanical problem with cooling tower(s), cooling tower(s) undersized.\",\n      \"trigger_condition\": \"CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐCWT (temperature error threshold, default 2°F)\", \"ƐVFDSPD (VFD speed error threshold, default 5%)\"],\n      \"fault_condition\": \"Condenser water supply temperature is too high with cooling tower(s) at full speed.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#14 Equation: CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description: Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis: Problem with cooling tower VFD, Mechanical problem with cooling tower(s), Cooling tower(s) undersized\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#15: WSE CWRT Sensor Deviation\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plant with waterside economizer\",\n      \"summary\": \"Fault condition: |CWRT HX, AVG - CWRT AVG| > ƐCWT and ∑CW-Flow CH-X = 0 and WSE-HX-CW-ISO = 1. Possible diagnosis: A condenser water return temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Deviation between WSE CWRT and common CWRT exceeds ƐCWT, no chillers flowing, and WSE CW isolation valve is open.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐCWT (temperature error threshold, default 2°F)\"],\n      \"fault_condition\": \"Deviation between the active waterside economizer condenser water return temperature and the common condenser water return temperature is too high.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#15 Equation: | CWRT HX, AVG - CWRT AVG | > Ɛ CWT and ∑CW-Flow CH-X = 0 and WSE-HX-CW-ISO = 1 Applies to OS #4 Description: Deviation between the active waterside economizer condenser water return temperature and the common condenser water return temperature is too high. Possible Diagnosis: A condenser water return temperature sensor is out of calibration\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#16: Heat Exchanger Approach High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plant with waterside economizer\",\n      \"summary\": \"Fault condition: CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT. Possible diagnosis: Possible heat exchanger fouling or blocked tubes.\",\n      \"trigger_condition\": \"CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"DA HX (design heat exchanger approach)\", \"ƐCHWRT (temperature error threshold)\"],\n      \"fault_condition\": \"Heat exchanger approach is high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#16 Equation: CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description: Heat exchanger approach is high Possible Diagnosis: Possible heat exchanger fouling or blocked heat exchanger tubes\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#17: CHWRT Before/After WSE Deviation\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plant with waterside economizer\",\n      \"summary\": \"Fault condition: |CHWRTBeforeWSE - CHWRTAfterWSE| > ƐCHWT and (Status WSE-HX-P = Off or WSE-HX-CHW-DIV = 100%). Possible diagnosis: A CHW return temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Deviation between CHWRT before and after WSE exceeds ƐCHWT and HX pump is off or diverting valve is fully open.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ƐCHWT (temperature error threshold, default 2°F)\"],\n      \"fault_condition\": \"Deviation between the chilled water return temperature before and after the waterside economizer is too high.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#17 Equation: | CHWRTBeforeWSE - CHWRTAfterWSE | > Ɛ CHWT and Status WSE-HX-P = Off (if HX Pump) or WSE-HX-CHW-DIV = 100% (if diverting valve) Applies to OS #4, #5 Description: Deviation between the chilled water return temperature before and after the waterside economizer is too high. Possible Diagnosis: A chilled water return temperature sensor is out of calibration\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#18: Too Many OS Changes\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: ΔOS > ΔOS MAX. Possible diagnosis: Unstable control due to poorly tuned loop or mechanical problem.\",\n      \"trigger_condition\": \"Number of operating state changes in last 60 minutes exceeds ΔOS MAX (default 2).\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ΔOS MAX (default 2)\"],\n      \"fault_condition\": \"Too many changes in Operating State\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#18 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#19: Too Many Chiller Starts\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: ΔStarts CH-x > ΔCHStart MAX. Possible diagnoses: Chiller cycling due to low loads, chiller oversized or insufficient turndown, stage-up threshold too low.\",\n      \"trigger_condition\": \"Number of chiller starts in last 60 minutes exceeds ΔCHStart MAX (default 2).\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ΔCHStart MAX (default 2)\"],\n      \"fault_condition\": \"Too many chiller starts\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#19 Equation: ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description: Too many chiller starts Possible Diagnosis: Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant AFDD - FC#20: Too Many Stage Changes\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: ΔStage > ΔStage MAX. Possible diagnosis: Staging thresholds and/or delays need to be adjusted.\",\n      \"trigger_condition\": \"Number of stage changes in last 60 minutes exceeds ΔStage MAX (default 2).\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnosis.\",\n      \"configurable_values\": [\"ΔStage MAX (default 2)\"],\n      \"fault_condition\": \"Too many stage changes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#20 Equation: ΔStage > ΔStage MAX Applies to OS #1 – #5 Description: Too many stage changes Possible Diagnosis: Staging thresholds and/or delays need to be adjusted\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CHW Plant AFDD - Test Mode\",\n      \"section_id\": \"5.20.18.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Test mode temporarily sets StageDelay and AlarmDelay to 0 minutes for TestModeDelay minutes (default 120) to allow instant testing of AFDD system.\",\n      \"trigger_condition\": \"Test mode is enabled.\",\n      \"required_behavior\": \"Set StageDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"configurable_values\": [\"TestModeDelay (default 120 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test Mode shall temporarily set StageDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and to ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CHW Plant AFDD - Alarm Reporting\",\n      \"section_id\": \"5.20.18.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"When a fault condition is reported, it shall be a Level 3 alarm including the fault description and list of possible diagnoses from the fault condition table.\",\n      \"trigger_condition\": \"A fault condition evaluates as true for AlarmDelay minutes.\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a Fault Condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from the table in Section 5.20.18.6.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 210307, "completion_tokens": 29248, "total_tokens": 239555, "prompt_tokens_details": {"cached_tokens": 210304}, "prompt_cache_hit_tokens": 210304, "prompt_cache_miss_tokens": 3}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
