{"candidate_id": "cand_4329c0ac35a9bff2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:chiller_plant_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Enable", "section_id": "5.20.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled Water Plant", "summary": "Enable the chiller plant in the lowest stage when the plant has been disabled for at least 15 minutes, the number of Chiller Plant Requests exceeds the ignored requests threshold, outdoor air temperature is above the lockout temperature, and the enable schedule is active.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignored requests, default 0)", "CH-LOT (outdoor air lockout temperature)", "Enable schedule"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2543aaa4b3c34732"], "chunk_id": "chunk_2543aaa4b3c34732", "page_no": 172, "source_page_nos": [172], "evidence_text": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e9ccd8d6efa72057", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_3:chiller_plant_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Disable", "section_id": "5.20.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled Water Plant", "summary": "Disable the chiller plant when it has been enabled for at least 15 minutes and either the number of Chiller Plant Requests drops to or below the ignored requests threshold for 3 minutes, outdoor air temperature drops below the lockout temperature minus 1°F, or the enable schedule becomes inactive.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes, or OAT < CH-LOT – 1°F, or chiller plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignored requests, default 0)", "CH-LOT (outdoor air lockout temperature)", "Enable schedule"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.3", "source_chunk_ids": ["chunk_5bb9fe9f566243cb"], "chunk_id": "chunk_5bb9fe9f566243cb", "page_no": 172, "source_page_nos": [172], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_03c80334ee1c7cab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_up_efficiency_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Up – Efficiency Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Stage up when the current stage OPLR exceeds SPLR UP for 15 minutes and the OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Initiate a stage-up event.", "configurable_values": ["SPLR UP (stage up part load ratio, varies by chiller type and lift)", "OPLR decreasing rate threshold (2.5% per minute)", "Time delay (15 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184, 185], "evidence_text": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_5f36548050f97c0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_down_efficiency_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Down – Efficiency Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Stage down when the next available lower stage OPLR is below SPLR DN for 15 minutes and the next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.", "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and the failsafe stage up condition is not true.", "required_behavior": "Initiate a stage-down event.", "configurable_values": ["SPLR DN (stage down part load ratio, varies by chiller type and lift)", "OPLR increasing rate threshold (2.5% per minute)", "Time delay (15 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_0c68e9f609dd4ab2", "chunk_f91d1661831747b2"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184], "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_5d5beafaec0a9141", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chilled_water_supply_temperature_reset_differential_pressure_controlled_loops", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled Water Supply Temperature Reset – Differential Pressure Controlled Loops", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant", "summary": "Reset CHWST setpoint and pump DP setpoint based on the CHW Plant Reset variable. From 0% to 50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50% to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin. The CHW Plant Reset variable is controlled by a Trim & Respond loop using cooling CHWST reset requests.", "trigger_condition": "Plant is enabled.", "required_behavior": "Reset DP setpoint from CHW-DPmin to CHW-DPmax over 0-50% loop output; reset CHWST setpoint from CHWSTmax to CHWSTmin over 50-100% loop output. The CHW Plant Reset variable is adjusted by Trim & Respond logic.", "configurable_values": ["CHW-DPmin", "CHW-DPmax", "CHWSTmin", "CHWSTmax", "Trim & Respond parameters (SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "page_hint": 199}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e0bcb40f26bb0f73", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cooling_tower_fan_control_cwrt_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Fan Control – CWRT Control", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Chilled Water Plant", "summary": "Control cooling tower fan speed to maintain condenser water return temperature (CWRT) at a setpoint that is reset based on plant part load ratio and chiller lift requirements. Fan speed is limited by head pressure control and part load ratio.", "trigger_condition": "Any condenser water pump is proven on.", "required_behavior": "Maintain CWRT at setpoint using a direct acting PID loop. The setpoint is calculated as CWRTsp = CHWSTsp + LIFTtarget, where LIFTtarget is a function of PLRplant. Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.", "configurable_values": ["LIFTmin", "LIFTmax", "PLRplant", "Minimum tower speed", "PID gains"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output.", "page_hint": 213}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "source_chunk_ids": ["chunk_cbf2fbabc2004c8c"], "chunk_id": "chunk_cbf2fbabc2004c8c", "page_no": 215, "source_page_nos": [215], "evidence_text": "When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_99ce0486d3f677c9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_1:waterside_economizer_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Enable", "section_id": "5.20.3.1", "section_title": "Waterside Economizer Control", "equipment_scope": "Chilled Water Plant", "summary": "Enable the waterside economizer if it has been disabled for at least 20 minutes and the chilled water return temperature upstream of the heat exchanger is greater than the predicted heat exchanger leaving water temperature plus 2°F.", "trigger_condition": "WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.", "required_behavior": "Enable the waterside economizer.", "configurable_values": ["PHXLWT calculation parameters (DA HX, DT WB, DA CT, m)", "Time delay (20 minutes)", "Temperature offset (2°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "page_hint": 173}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.1", "source_chunk_ids": ["chunk_44862f0d856f4bd0"], "chunk_id": "chunk_44862f0d856f4bd0", "page_no": 175, "source_page_nos": [175], "evidence_text": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_558a082fcd6215c6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_2:waterside_economizer_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Disable", "section_id": "5.20.3.2", "section_title": "Waterside Economizer Control", "equipment_scope": "Chilled Water Plant", "summary": "Disable the waterside economizer when it has run for at least 20 minutes and the chilled water temperature downstream of the heat exchanger is greater than the chilled water return temperature upstream of the heat exchanger less 1°F for 2 minutes.", "trigger_condition": "WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.", "required_behavior": "Disable the waterside economizer.", "configurable_values": ["Time delay (20 minutes)", "Temperature offset (1°F)", "Duration (2 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "page_hint": 174}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.2", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e48ba8d936107afe", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_3:head_pressure_control_fixed_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control – Fixed Speed CW Pumps", "section_id": "5.20.10.3", "section_title": "Head Pressure Control", "equipment_scope": "Chilled Water Plant", "summary": "For fixed speed condenser water pumps, map the head pressure control loop output to reset maximum cooling tower speed from 100% to minimum speed over 0-50% output, and reset head pressure control valve position from 100% open to MinCWVlvPos over 50-100% output.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100% loop output, reset head pressure control valve position from 100% open to MinCWVlvPos.", "configurable_values": ["MinCWVlvPos (minimum head pressure control valve position)", "Minimum tower speed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "page_hint": 210}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.3", "source_chunk_ids": ["chunk_d0ffd85246154a62"], "chunk_id": "chunk_d0ffd85246154a62", "page_no": 210, "source_page_nos": [210], "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1d2441518bc62332", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_4:head_pressure_control_variable_speed_cw_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control – Variable Speed CW Pumps (No WSE)", "section_id": "5.20.10.4", "section_title": "Head Pressure Control", "equipment_scope": "Chilled Water Plant", "summary": "For variable speed condenser water pumps without a waterside economizer, map the head pressure control loop output to reset maximum cooling tower speed from 100% to minimum speed over 0-50% output, and reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed over 50-100% output.", "trigger_condition": "Head pressure control loop is enabled for an operating chiller.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100% loop output, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "configurable_values": ["Cw-DesPumpSpdStage (design CW pump speed for stage)", "MinCWPspeed (minimum CW pump speed)", "Minimum tower speed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "page_hint": 211}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.4", "source_chunk_ids": ["chunk_25c5b83d8e3342dc"], "chunk_id": "chunk_25c5b83d8e3342dc", "page_no": 211, "source_page_nos": [211], "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_aa575c3813b24919", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_5:head_pressure_control_with_waterside_economizer_wse_disabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control – With Waterside Economizer (WSE Disabled)", "section_id": "5.20.10.5", "section_title": "Head Pressure Control", "equipment_scope": "Chilled Water Plant", "summary": "When the waterside economizer is disabled, map the head pressure control loop output to reset maximum cooling tower speed from 100% to minimum speed over 0-50% output, and reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed over 50-100% output. Head pressure control valves are 100% open.", "trigger_condition": "Head pressure control loop is enabled and WSE is disabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100% loop output, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Each enabled chiller's head pressure control valve shall be 100% open.", "configurable_values": ["Cw-DesPumpSpdStage", "MinCWPspeed", "Minimum tower speed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.", "page_hint": 211}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.10.5.  For each chiller, when the WSE is disabled, map loop output as follows:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_25c5b83d8e3342dc"], "chunk_id": "chunk_25c5b83d8e3342dc", "page_no": 211, "source_page_nos": [211], "evidence_text": "5.20.10.5.  For each chiller, when the WSE is disabled, map loop output as follows:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1b507734d1d32663", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_6:head_pressure_control_with_waterside_economizer_wse_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control – With Waterside Economizer (WSE Enabled)", "section_id": "5.20.10.6", "section_title": "Head Pressure Control", "equipment_scope": "Chilled Water Plant", "summary": "When the waterside economizer is enabled, set maximum cooling tower speed to 100%, set condenser water pump speed to design speed for the stage, and map the head pressure control loop output to reset head pressure control valve position from 100% open to MinCWVlvPos.", "trigger_condition": "Head pressure control loop is enabled and WSE is enabled.", "required_behavior": "HpTowerMaxSpeed = 100%. Condenser water pump speed = design speed for the stage. Each enabled chiller's head pressure control loop output resets head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "configurable_values": ["MinCWVlvPos"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "page_hint": 212}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.6", "source_chunk_ids": ["chunk_18071ce7c5df4b8f"], "chunk_id": "chunk_18071ce7c5df4b8f", "page_no": 212, "source_page_nos": [212], "evidence_text": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5fdb873d8061952a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_7:primary_chw_pump_staging_headered_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Staging – Headered Pumps", "section_id": "5.20.6.7", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Chilled Water Plant", "summary": "Stage primary chilled water pumps based on the ratio of current flow to design flow. Start the next lag pump when CHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes. Shut off the last lag pump when CHWFR ≤ (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes.", "trigger_condition": "CHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes (stage up) or CHWFR ≤ (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes (stage down).", "required_behavior": "Start the next lag pump (stage up) or shut off the last lag pump (stage down).", "configurable_values": ["N (number of pumps at design conditions)", "Time delay (10 minutes)", "Offset (0.03)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N - .03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps - 1 / N - .03", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.6.7.  CHW pumps shall be staged as a function of CHWFR, the ratio of current chilled water flow,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cea6a96595974260"], "chunk_id": "chunk_cea6a96595974260", "page_no": 202, "source_page_nos": [202], "evidence_text": "5.20.6.7.  CHW pumps shall be staged as a function of CHWFR, the ratio of current chilled water flow,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7a9890cc8ba7e046", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_8:primary_chw_pump_speed_control_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Speed Control – DP Control", "section_id": "5.20.6.8", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Chilled Water Plant", "summary": "When any primary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain differential pressure at setpoint CHW-DPsp. All pumps receive the same speed signal.", "trigger_condition": "Any primary CHW pump is proven on.", "required_behavior": "Control pump speed to maintain differential pressure at CHW-DPsp using a reverse acting PID loop. All pumps receive the same speed signal.", "configurable_values": ["CHW-DPsp (differential pressure setpoint)", "PID gains"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.8", "source_chunk_ids": ["chunk_7b8b51380d094e52"], "chunk_id": "chunk_7b8b51380d094e52", "page_no": 203, "source_page_nos": [203], "evidence_text": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ac0b8d9f7f845141", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_staging_headered_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Staging – Headered Pumps", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Chilled Water Plant", "summary": "Stage secondary chilled water pumps based on the ratio of current flow to design flow. Start the next lag pump when SCHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes. Shut off the last lag pump when SCHWFR < (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes.", "trigger_condition": "SCHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes (stage up) or SCHWFR < (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes (stage down).", "required_behavior": "Start the next lag pump (stage up) or shut off the last lag pump (stage down).", "configurable_values": ["N (number of pumps at design conditions)", "Time delay (10 minutes)", "Offset (0.03)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N - .03 2. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps - 1 / N - .03", "page_hint": 205}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.3.  Pumps serving multiple coils", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_af6bcf7a43fa4421"], "chunk_id": "chunk_af6bcf7a43fa4421", "page_no": 205, "source_page_nos": [205], "evidence_text": "5.20.7.3.  Pumps serving multiple coils", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b9255acc9861a323", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_speed_control_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Speed Control – DP Control", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Chilled Water Plant", "summary": "When any secondary CHW pump is proven on, control pump speed with a reverse acting PID loop to maintain differential pressure at setpoint CHW-DPsp. All pumps receive the same speed signal.", "trigger_condition": "Any secondary CHW pump is proven on.", "required_behavior": "Control pump speed to maintain differential pressure at CHW-DPsp using a reverse acting PID loop. All pumps receive the same speed signal.", "configurable_values": ["CHW-DPsp (differential pressure setpoint)", "PID gains"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "page_hint": 206}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3", "source_chunk_ids": ["chunk_8701d3345ab440d0"], "chunk_id": "chunk_8701d3345ab440d0", "page_no": 206, "source_page_nos": [206], "evidence_text": "b. When any secondary CHW pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_56940c241cd41452", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_1:chw_minimum_flow_bypass_valve_control_parallel_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Minimum Flow Bypass Valve Control – Parallel Chillers", "section_id": "5.20.8.1", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Chilled Water Plant", "summary": "Modulate the bypass valve to maintain minimum flow through all operating chillers. The minimum flow setpoint is calculated as the highest MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX) among operating chillers multiplied by the sum of their CHW-DesFlowX.", "trigger_condition": "Any CHW pump is proven on.", "required_behavior": "Modulate bypass valve to maintain flow at setpoint = Max(MinFlowRatio) * Sum(CHW-DesFlowX for operating chillers).", "configurable_values": ["CHW-MinFlowX (minimum flow for each chiller)", "CHW-DesFlowX (design flow for each chiller)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "page_hint": 208}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.1", "source_chunk_ids": ["chunk_3ba2e7933b3f45a2"], "chunk_id": "chunk_3ba2e7933b3f45a2", "page_no": 208, "source_page_nos": [208], "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ef60dd561cbe0ae4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:cooling_tower_staging", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Staging", "section_id": "5.20.12.1", "section_title": "Cooling Towers", "equipment_scope": "Chilled Water Plant", "summary": "Stage cooling tower cells based on plant stage. Lead cells are enabled when the lead CW pump is enabled and disabled when all CW pumps are off. Tower stage changes are initiated concurrently with condenser water pump changes.", "trigger_condition": "Lead CW pump is enabled (stage up) or all CW pumps are off (stage down).", "required_behavior": "Enable lead tower cell(s) when lead CW pump is enabled. Disable lead tower cell(s) when all CW pumps are off. Tower stage changes occur concurrently with CW pump stage/speed changes.", "configurable_values": ["Plant stage to tower cell mapping table"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Lead cell(s) shall be enabled when the lead CW pump is enabled. Lead cell(s) shall be disabled when all CW pumps are proven off. d. Tower stage changes shall be initiated concurrently with condenser water pump stage and/or condenser water pump speed changes per plant staging logic in Section 5.20.4.", "page_hint": 213}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Lead cell(s) shall be enabled when the lead CW pump is enabled. Lead cell(s) shall be disabled when all CW pumps are proven off. d. Tower stage changes shall be initiated concurrently with condenser water pump stage and/or condenser water pump speed changes per plant staging logic in Section 5.20.4.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1", "source_chunk_ids": ["chunk_3d8731714edb48df"], "chunk_id": "chunk_3d8731714edb48df", "page_no": 213, "source_page_nos": [213], "evidence_text": "c. Lead cell(s) shall be enabled when the lead CW pump is enabled. Lead cell(s) shall be disabled when all CW pumps are proven off. d. Tower stage changes shall be initiated concurrently with condenser water pump stage and/or condenser water pump speed changes per plant staging logic in Section 5.20.4.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ea1c14dc5d1e31e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:tower_fan_enable_disable_cwrt_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Fan Enable/Disable – CWRT Control", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Chilled Water Plant", "summary": "Disable tower fans if any enabled chiller's HpTowerMaxSpd has been at minimum for 5 minutes, or if fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F. Enable fans if they have been off for at least 1 minute, CWRT rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are above minimum.", "trigger_condition": "Disable: (Any enabled chiller's HpTowerMaxSpd at minimum for 5 minutes) OR (fans at minimum for 5 minutes AND CWRT < setpoint - 1°F). Enable: Fans off for ≥1 minute AND CWRT > setpoint + 1°F AND all enabled chillers' HpTowerMaxSpd > minimum.", "required_behavior": "Disable or enable tower fans based on conditions.", "configurable_values": ["Time delays (5 minutes, 1 minute)", "Temperature offsets (1°F)", "Minimum tower speed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "11. Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F. 12. Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and iv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.", "page_hint": 215}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4710abca96307a20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_13_1:tower_make_up_water_valve_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Make-up Water Valve Control", "section_id": "5.20.13.1", "section_title": "Tower Make-up Water", "equipment_scope": "Chilled Water Plant", "summary": "Cycle the make-up water valve based on tower water fill level sensor. Open the valve when water level falls below T-level-min-fill. Close the valve when water level rises above T-level-max-fill.", "trigger_condition": "Water level < T-level-min-fill (open) or water level > T-level-max-fill (close).", "required_behavior": "Open make-up water valve when water level is below T-level-min-fill. Close valve when water level is above T-level-max-fill.", "configurable_values": ["T-level-min-fill (lowest normal operating level)", "T-level-max-fill (highest normal operating level)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.13.1", "source_chunk_ids": ["chunk_964ccec3156a45d2"], "chunk_id": "chunk_964ccec3156a45d2", "page_no": 219, "source_page_nos": [219], "evidence_text": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ff362e016ca4c017", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_1:tower_basin_heater_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Basin Heater Control", "section_id": "5.20.15.1", "section_title": "Freeze Protection", "equipment_scope": "Chilled Water Plant", "summary": "Enable the basin heater when basin temperature drops below 38°F. Disable the basin heater when basin temperature rises above 40°F.", "trigger_condition": "Basin temperature < 38°F (enable) or basin temperature > 40°F (disable).", "required_behavior": "Enable basin heater when temperature < 38°F. Disable when temperature > 40°F.", "configurable_values": ["Enable temperature (38°F)", "Disable temperature (40°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.15.1.  Tower Basin Heaters", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9c241b10ed94179"], "chunk_id": "chunk_c9c241b10ed94179", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.15.1.  Tower Basin Heaters", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cdeb9fccc25effe5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_2:piping_heat_trace_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Piping Heat Trace Control", "section_id": "5.20.15.2", "section_title": "Freeze Protection", "equipment_scope": "Chilled Water Plant", "summary": "Enable piping heat trace when outdoor air temperature drops below 34°F. Disable heat trace when outdoor air temperature rises above 40°F.", "trigger_condition": "OAT < 34°F (enable) or OAT > 40°F (disable).", "required_behavior": "Enable heat trace when OAT < 34°F. Disable when OAT > 40°F.", "configurable_values": ["Enable temperature (34°F)", "Disable temperature (40°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.2", "source_chunk_ids": ["chunk_6ee1217d614f425d"], "chunk_id": "chunk_6ee1217d614f425d", "page_no": 219, "source_page_nos": [219], "evidence_text": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e604a3ab9a27d023", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_1_dp_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#1: DP too high with pumps off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if differential pressure is too high when chilled water pumps are off, indicating a possible DP sensor error.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "DP AVG > Ɛ DSP and Status CHWP = Off", "commissioning_check": null, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "page_hint": 229}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_04d67ec775084ab2"], "chunk_id": "chunk_04d67ec775084ab2", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b5878a218ead319d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_4_dp_too_low_with_pumps_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#4: DP too low with pumps at full speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if chilled water loop differential pressure is too low with pumps at full speed, indicating possible VFD, mechanical, or sizing issues.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD", "commissioning_check": null, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "page_hint": 229}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_d2a913f52d374d15"], "chunk_id": "chunk_d2a913f52d374d15", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_aeb5f00df9e052a5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_6_chwst_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#6: CHWST too high", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if chilled water supply temperature is too high, indicating possible mechanical problems with chillers or excessive primary flow.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP", "commissioning_check": null, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "page_hint": 230}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dff5936d76c943ed"], "chunk_id": "chunk_dff5936d76c943ed", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1e6a1e829a517589", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_8_condenser_approach_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#8: Condenser approach too high", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if condenser approach temperature is too high, indicating possible condenser fouling, blocked tubes, or low water temperature/flow.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG", "commissioning_check": null, "evidence_quote": "FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow", "page_hint": 230}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dc7f4154b85d4460"], "chunk_id": "chunk_dc7f4154b85d4460", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_defb44eb2df83554", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_9_evaporator_approach_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#9: Evaporator approach too high", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if evaporator approach temperature is too high, indicating possible evaporator fouling, blocked tubes, or low refrigerant charge.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG", "commissioning_check": null, "evidence_quote": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "page_hint": 230}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dc7f4154b85d4460"], "chunk_id": "chunk_dc7f4154b85d4460", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_34482f192450ebc2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_14_cwst_too_high_with_towers_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#14: CWST too high with towers at full speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if condenser water supply temperature is too high with cooling towers at full speed, indicating possible VFD, mechanical, or sizing issues.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD", "commissioning_check": null, "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis Problem with cooling tower VFD Mechanical problem with cooling tower(s) Cooling tower(s) undersized", "page_hint": 232}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis Problem with cooling tower VFD Mechanical problem with cooling tower(s) Cooling tower(s) undersized", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_c5213feb53c74adf"], "chunk_id": "chunk_c5213feb53c74adf", "page_no": 232, "source_page_nos": [232], "evidence_text": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis Problem with cooling tower VFD Mechanical problem with cooling tower(s) Cooling tower(s) undersized", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_99e1907788d7905f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_16_heat_exchanger_approach_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#16: Heat exchanger approach high", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if waterside economizer heat exchanger approach is high, indicating possible fouling or blocked tubes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT", "commissioning_check": null, "evidence_quote": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes", "page_hint": 232}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_f7f1237e40cd4959"], "chunk_id": "chunk_f7f1237e40cd4959", "page_no": 232, "source_page_nos": [232], "evidence_text": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6d34e27a1b8f84fb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_18_too_many_os_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#18: Too many OS changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if the number of changes in Operating State exceeds the maximum, indicating unstable control or mechanical problems.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC#18 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 232}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_066c1e36e23216fc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_19_too_many_chiller_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#19: Too many chiller starts", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if a chiller has started too many times in the last 60 minutes, indicating possible cycling due to low load or oversized chiller.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔStartsCH-x > ΔCHStart MAX", "commissioning_check": null, "evidence_quote": "FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts Possible Diagnosis Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.", "page_hint": 232}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b070359fd9d42d08", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_20_too_many_stage_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#20: Too many stage changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if the number of plant stage changes exceeds the maximum, indicating staging thresholds or delays need adjustment.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔStage > ΔStage MAX", "commissioning_check": null, "evidence_quote": "FC#20 Equation ΔStage > ΔStage MAX Applies to OS #1 – #5 Description Too many stage changes Possible Diagnosis Staging thresholds and/or delays need to be adjusted.", "page_hint": 232}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e41f80857a92d535", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_1:establish_chw_dpmax", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish CHW-DPmax", "section_id": "3.2.3.1", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "Fully open downstream control valves, close upstream valves, start pumps, and adjust speed until design flow is achieved through all open coils. Record the BAS differential pressure sensor reading as CHW-DPmax.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Fully open all control valves serving coils that are located downstream of the differential pressure sensor. Close the minimum flow bypass valve (if applicable). Fully close all control valves serving coils that are located upstream of the differential pressure sensor. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.", "evidence_quote": "1. Fully open all control valves serving coils that are located downstream of the differential pressure sensor. 2. Close the minimum flow bypass valve (if applicable). 3. Fully close all control valves serving coils that are located upstream of the differential pressure sensor. 4. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. 5. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.", "page_hint": 22}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.1.  CHW -DPmax, the maximum chilled water differential pressure setpoint, in psi", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8eb249c0da864a30"], "chunk_id": "chunk_8eb249c0da864a30", "page_no": 22, "source_page_nos": [22], "evidence_text": "3.2.3.1.  CHW -DPmax, the maximum chilled water differential pressure setpoint, in psi", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bb132dcdab719399", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_3:establish_cw_despumpspdstage", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish Cw-DesPumpSpdStage", "section_id": "3.2.3.3", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "For each chiller stage, configure the plant to that stage, reduce CW pump speed until condenser water flow through any chiller drops to 100% of design, and record the speed setpoint.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller(s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.", "evidence_quote": "1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller (s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.", "page_hint": 23}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.3. Cw-DesPumpSpdStage, the condenser water pump speed that delivers design condenser water flow", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6b4f1c1a241c4656"], "chunk_id": "chunk_6b4f1c1a241c4656", "page_no": 23, "source_page_nos": [23], "evidence_text": "3.2.3.3. Cw-DesPumpSpdStage, the condenser water pump speed that delivers design condenser water flow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c5ba6d6ec0b6f339", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_4:establish_mincwvlvpos_constant_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish MinCWVlvPos (Constant Speed CW Pumps)", "section_id": "3.2.3.4", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "For constant speed CW pumps, configure the plant for the lowest stage, throttle the head pressure control valve until flow through the chiller's condenser decreases to 110% of the minimum flow switch setpoint, and record the valve position.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.", "evidence_quote": "1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.", "page_hint": 23}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.4", "source_chunk_ids": ["chunk_4ac60607a1ef4db1"], "chunk_id": "chunk_4ac60607a1ef4db1", "page_no": 23, "source_page_nos": [23], "evidence_text": "1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f9ffb5ad9e2c8818", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_5:establish_mincwpspeed_variable_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish MinCWPspeed (Variable Speed CW Pumps)", "section_id": "3.2.3.5", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "For variable speed CW pumps, configure the plant for the lowest stage, reduce pump speed until flow through the chiller's condenser decreases to 110% of the minimum flow switch setpoint, and record the speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.", "evidence_quote": "1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.5", "source_chunk_ids": ["chunk_d1976fefd968475f"], "chunk_id": "chunk_d1976fefd968475f", "page_no": 24, "source_page_nos": [24], "evidence_text": "1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bf140cd7e1966980", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_6:establish_hxpumpdesspd", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish HxPumpDesSpd", "section_id": "3.2.3.6", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "For waterside economizer HX pumps, decrease pump speed from 100% until differential pressure across the HX is within 5% of design, and record the speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "evidence_quote": "1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.6", "source_chunk_ids": ["chunk_b88e0962b5074800"], "chunk_id": "chunk_b88e0962b5074800", "page_no": 24, "source_page_nos": [24], "evidence_text": "1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_745ab047476eed16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_7:establish_ch_maxpripumpspdstage", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish Ch-MaxPriPumpSpdStage", "section_id": "3.2.3.7", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "For primary CHW pumps intended to operate at fixed speeds, decrease pump speed from 100% until differential pressure across the chiller evaporator is within 5% of design, and record the speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "evidence_quote": "1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.7.  Ch-MaxPriPumpSpdStage, the primary chilled water pump speed necessary to deliver design", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b88e0962b5074800"], "chunk_id": "chunk_b88e0962b5074800", "page_no": 24, "source_page_nos": [24], "evidence_text": "3.2.3.7.  Ch-MaxPriPumpSpdStage, the primary chilled water pump speed necessary to deliver design", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c72eb95ff3d50ddf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_8:establish_ch_minpripumpspdstage", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish Ch-MinPriPumpSpdStage", "section_id": "3.2.3.8", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "For variable primary-variable secondary systems, open all chiller isolation valves, start all non-redundant primary pumps at 100% speed, decrease speed until flow through any chiller decreases to 110% of CHW-MinFlowX, and record the speed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.", "evidence_quote": "1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.", "page_hint": 24}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "3.2.3.8.  Ch-MinPriPumpSpdStage, the primary chilled water pump speed necessary to deliver minimum", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c83e83fadc504c9c"], "chunk_id": "chunk_c83e83fadc504c9c", "page_no": 24, "source_page_nos": [24], "evidence_text": "3.2.3.8.  Ch-MinPriPumpSpdStage, the primary chilled water pump speed necessary to deliver minimum", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c4fd380281c41b55", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_9:establish_minimum_speeds_for_vfd_driven_equipment", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Establish Minimum Speeds for VFD-driven Equipment", "section_id": "3.2.3.9", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "For VFD-driven pumps and tower fans, manually set speed to 6 Hz (10%), observe rotation, and gradually increase until visibly rotating. That speed becomes the minimum speed setpoint.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%) unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by the manufacturer. 3. Observe fan/pump in field to ensure it is visibly rotating. If not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.", "evidence_quote": "1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%) unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by manufacturer. 3. Observe fan/pump in field to ensure it is visibly rotating. If not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.", "page_hint": 25}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "manufacturers, MinCWPspeed can be set to the minimum speed determined per Section 3.2.3.9  but no lower.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b174e59f4a6348ca"], "chunk_id": "chunk_b174e59f4a6348ca", "page_no": 24, "source_page_nos": [24], "evidence_text": "manufacturers, MinCWPspeed can be set to the minimum speed determined per Section 3.2.3.9  but no lower.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0647ed860eb779dc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_20_5_2:chw_plant_reset_logic_dp_first_then_temperature", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "CHW Plant Reset Logic – DP First, Then Temperature", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant", "summary": "The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. This order prioritizes chiller energy savings over pump energy savings.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones during the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self-Directed Learning Course showed that the pump energy penalty incurred with this approach is more than offset by chiller energy savings resulting from keeping the chilled water supply temperature setpoint as high as possible.", "page_hint": 199}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones during the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self-Directed Learning Course showed that the pump energy penalty incurred with this approach is more than offset by chiller energy savings resulting from keeping the chilled water supply temperature setpoint as high as possible.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_9bbee027db4a4872"], "chunk_id": "chunk_9bbee027db4a4872", "page_no": 199, "source_page_nos": [199], "evidence_text": "The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones during the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self-Directed Learning Course showed that the pump energy penalty incurred with this approach is more than offset by chiller energy savings resulting from keeping the chilled water supply temperature setpoint as high as possible.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b595e66c96e68dac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_20_5_2:chw_plant_reset_starting_point", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "CHW Plant Reset – Starting Point", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant", "summary": "The reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and pass the setpoint, leading to cycling. Additionally, starting at a high temperature may delay satisfying the load.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset starts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F supply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint resets down.", "page_hint": 200}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset starts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F supply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint resets down.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_acf8959893124b6a", "chunk_13dbf44034f3462e"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200, 201], "evidence_text": "The reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset starts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F supply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint resets down.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_5090d7a98515b73c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_20_4_14:staging_rules_chiller_type_precedence", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Staging Rules – Chiller Type Precedence", "section_id": "5.20.4.14", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Staging rules for constant speed centrifugal chillers supersede those for positive displacement chillers, which supersede those for variable speed centrifugal chillers. This hierarchy reflects typical plant design where positive displacement machines handle low loads, variable speed centrifugals are next, and constant speed centrifugals are last.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The above section effectively means the rules for staging constant speed centrifugal chillers supersede the rules for staging positive displacement chillers, and the rules for staging positive displacement chillers supersede the rules for staging variable speed centrifugal chillers. These rules assume the following staging hierarchy applies globally across chiller plants based on current industry best practice: (1) If the plant has any positive displacement machines, those are staged on first since they are generally sized to handle low load conditions. (2) Variable speed centrifugal machines are staged on next. (3) Constant speed centrifugal machines are staged on last.", "page_hint": 179}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The above section effectively means the rules for staging constant speed centrifugal chillers supersede the rules for staging positive displacement chillers, and the rules for staging positive displacement chillers supersede the rules for staging variable speed centrifugal chillers. These rules assume the following staging hierarchy applies globally across chiller plants based on current industry best practice: (1) If the plant has any positive displacement machines, those are staged on first since they are generally sized to handle low load conditions. (2) Variable speed centrifugal machines are staged on next. (3) Constant speed centrifugal machines are staged on last.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.14", "source_chunk_ids": ["chunk_b9ccb5699f5e4b6f"], "chunk_id": "chunk_b9ccb5699f5e4b6f", "page_no": 179, "source_page_nos": [179], "evidence_text": "The above section effectively means the rules for staging constant speed centrifugal chillers supersede the rules for staging positive displacement chillers, and the rules for staging positive displacement chillers supersede the rules for staging variable speed centrifugal chillers. These rules assume the following staging hierarchy applies globally across chiller plants based on current industry best practice: (1) If the plant has any positive displacement machines, those are staged on first since they are generally sized to handle low load conditions. (2) Variable speed centrifugal machines are staged on next. (3) Constant speed centrifugal machines are staged on last.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1db0f8f2917339e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_20_4_14:variable_speed_centrifugal_chiller_staging_point_reset_with_lift", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Variable Speed Centrifugal Chiller Staging Point Reset with Lift", "section_id": "5.20.4.14", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "For variable speed centrifugal chillers, the staging point (SPLR UP) is reset based on lift to optimize efficiency. Higher lift increases the staging point to minimize throttling losses from surge control devices.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Centrifugal chiller efficiency varies significantly with lift. As lift increases for a given load, centrifugal compressors must run faster to avoid surge. Capacity trimming under such conditions is accomplished using inlet guide vanes or variable geometry diffusers, which reduces chiller efficiency. The above equation resets the centrifugal staging point up when lift is high to minimize throttling of surge control devices and keep chillers operating near to their optimal efficiency.", "page_hint": 180}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Centrifugal chiller efficiency varies significantly with lift. As lift increases for a given load, centrifugal compressors must run faster to avoid surge. Capacity trimming under such conditions is accomplished using inlet guide vanes or variable geometry diffusers, which reduces chiller efficiency. The above equation resets the centrifugal staging point up when lift is high to minimize throttling of surge control devices and keep chillers operating near to their optimal efficiency.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.14", "source_chunk_ids": ["chunk_5697a9c93a9d4261"], "chunk_id": "chunk_5697a9c93a9d4261", "page_no": 180, "source_page_nos": [180], "evidence_text": "Centrifugal chiller efficiency varies significantly with lift. As lift increases for a given load, centrifugal compressors must run faster to avoid surge. Capacity trimming under such conditions is accomplished using inlet guide vanes or variable geometry diffusers, which reduces chiller efficiency. The above equation resets the centrifugal staging point up when lift is high to minimize throttling of surge control devices and keep chillers operating near to their optimal efficiency.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bdef5d2fdd865fb0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_20_4_15:primary_secondary_staging_avoid_secondary_recirculation", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Primary-Secondary Staging – Avoid Secondary Recirculation", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Primary-secondary staging logic stages up when secondary CHWST exceeds primary CHWST by 2°F and primary pumps are at maximum speed, to avoid the positive feedback loop of secondary recirculation.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary-secondary staging needs to ensure that secondary flow does not exceed primary flow. When secondary flow exceeds primary flow, the secondary CHWST degrades (elevates), in turn causing lower secondary CHWRT. This in turn decreases the load on the chillers while causing the secondary flowrate to only increase further. Staging logic avoids this positive feedback scenario by staging up when the presence of secondary recirculation has been confirmed by secondary CHWST exceeding primary by 2°F.", "page_hint": 184}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary-secondary staging needs to ensure that secondary flow does not exceed primary flow. When secondary flow exceeds primary flow, the secondary CHWST degrades (elevates), in turn causing lower secondary CHWRT. This in turn decreases the load on the chillers while causing the secondary flowrate to only increase further. Staging logic avoids this positive feedback scenario by staging up when the presence of secondary recirculation has been confirmed by secondary CHWST exceeding primary by 2°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_f91d1661831747b2"], "chunk_id": "chunk_f91d1661831747b2", "page_no": 184, "source_page_nos": [184], "evidence_text": "Primary-secondary staging needs to ensure that secondary flow does not exceed primary flow. When secondary flow exceeds primary flow, the secondary CHWST degrades (elevates), in turn causing lower secondary CHWRT. This in turn decreases the load on the chillers while causing the secondary flowrate to only increase further. Staging logic avoids this positive feedback scenario by staging up when the presence of secondary recirculation has been confirmed by secondary CHWST exceeding primary by 2°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9732022e6eddbf14", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_21_3_9:condensing_boiler_staging_avoid_short_cycling", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Condensing Boiler Staging – Avoid Short Cycling", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Hot Water Plant", "summary": "For condensing boilers, staging up is delayed until the current stage output exceeds the minimum output of the next stage by 100% to avoid short cycling after stage up. The default threshold is set to ensure sufficient load to prevent cycling.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Staging is delayed until the current stage output exceeds the minimum output of the next stage by 100% to avoid boiler short cycling following stage up, which dramatically decreases plant efficiency. The default stage up threshold for the efficiency condition is set to ensure sufficient load to prevent boilers from short cycling and to create an adequate hysteresis to prevent unnecessary boiler staging, but the optimal threshold will depend in part on the boiler turndown.", "page_hint": 238}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Staging is delayed until the current stage output exceeds the minimum output of the next stage by 100% to avoid boiler short cycling following stage up, which dramatically decreases plant efficiency. The default stage up threshold for the efficiency condition is set to ensure sufficient load to prevent boilers from short cycling and to create an adequate hysteresis to prevent unnecessary boiler staging, but the optimal threshold will depend in part on the boiler turndown.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_d32f502981de48da"], "chunk_id": "chunk_d32f502981de48da", "page_no": 239, "source_page_nos": [239], "evidence_text": "Staging is delayed until the current stage output exceeds the minimum output of the next stage by 100% to avoid boiler short cycling following stage up, which dramatically decreases plant efficiency. The default stage up threshold for the efficiency condition is set to ensure sufficient load to prevent boilers from short cycling and to create an adequate hysteresis to prevent unnecessary boiler staging, but the optimal threshold will depend in part on the boiler turndown.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7f16f9e924ce4555", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_21_3_9:non_condensing_boiler_staging_simplified_logic", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Non-Condensing Boiler Staging – Simplified Logic", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Hot Water Plant", "summary": "Non-condensing boilers do not benefit significantly from low turndown operation, so staging logic is simplified by running boilers to near full output (90% of design capacity) before staging up.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Non-condensing boilers do not benefit significantly from operating at low turndowns since the primary benefit of doing so is to maximize condensing, which is not permissible with non-condensing boiler heat exchangers. Logic is therefore simplified by running boilers to near full output prior to staging.", "page_hint": 240}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Non-condensing boilers do not benefit significantly from operating at low turndowns since the primary benefit of doing so is to maximize condensing, which is not permissible with non-condensing boiler heat exchangers. Logic is therefore simplified by running boilers to near full output prior to staging.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_e710008bfe3b44b9"], "chunk_id": "chunk_e710008bfe3b44b9", "page_no": 240, "source_page_nos": [240], "evidence_text": "Non-condensing boilers do not benefit significantly from operating at low turndowns since the primary benefit of doing so is to maximize condensing, which is not permissible with non-condensing boiler heat exchangers. Logic is therefore simplified by running boilers to near full output prior to staging.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ce3079842335d454", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_21_6_5:hw_pump_dp_setpoint_not_reset", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "HW Pump DP Setpoint Not Reset", "section_id": "5.21.6.5", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Hot Water Plant", "summary": "HW pump DP setpoint is not reset by valve position because valve position is already used to reset HWST, which saves more energy. Pump energy is converted to heat, so reductions in pump energy are offset by the boilers.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "HW pump DP setpoint is not reset by valve position because valve position is already used to reset HWST, which saves much more energy than DP reset. As noted above, pump energy is ultimately turned into heat so reductions in HW pump energy are made up by the boilers.", "page_hint": 248}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "HW pump DP setpoint is not reset by valve position because valve position is already used to reset HWST, which saves much more energy than DP reset. As noted above, pump energy is ultimately turned into heat so reductions in HW pump energy are made up by the boilers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.5", "source_chunk_ids": ["chunk_fd30b4cd70414bc4"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248], "evidence_text": "HW pump DP setpoint is not reset by valve position because valve position is already used to reset HWST, which saves much more energy than DP reset. As noted above, pump energy is ultimately turned into heat so reductions in HW pump energy are made up by the boilers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c975e028cb164b00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_21_5_5:condensation_protection_variable_speed_primary_pumps_preferred", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Condensation Protection – Variable Speed Primary Pumps Preferred", "section_id": "5.21.5.5", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Hot Water Plant", "summary": "Where variable speed primary pumps are provided, they should be used first for condensation protection because increasing primary pump speed to raise boiler entering temperature does not starve loads like limiting secondary pump speed does.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where variable speed primary pumps are provided, they should be used first to provide condensation protection since increasing primary pump speed to increase boiler entering temperature does not starve loads like limiting secondary pump speed (or using thermostatic mixing valves for that matter) does.", "page_hint": 247}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where variable speed primary pumps are provided, they should be used first to provide condensation protection since increasing primary pump speed to increase boiler entering temperature does not starve loads like limiting secondary pump speed (or using thermostatic mixing valves for that matter) does.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.5", "source_chunk_ids": ["chunk_6e9ca15822ff4a8b"], "chunk_id": "chunk_6e9ca15822ff4a8b", "page_no": 247, "source_page_nos": [247], "evidence_text": "Where variable speed primary pumps are provided, they should be used first to provide condensation protection since increasing primary pump speed to increase boiler entering temperature does not starve loads like limiting secondary pump speed (or using thermostatic mixing valves for that matter) does.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4c7052854abf8d22", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_21_7_11:constant_speed_secondary_pumps_not_recommended", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Constant Speed Secondary Pumps Not Recommended", "section_id": "5.21.7.11", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Hot Water Plant", "summary": "Constant speed secondary pumps are generally not advisable for any boiler system. For non-condensing systems, VFDs are more cost-effective for condensation protection. For condensing systems, variable primary systems are simpler and provide equal or better performance.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Constant speed secondary pumps are generally not advisable on any boiler system. For non-condensing boiler systems, secondary pump VFDs are a more cost-effective means of providing condensation protection than 3-way thermostatic mixing valves and provide energy benefits as discussed in Section 5.21.5. For condensing boiler systems, constant speed secondary pumps could in theory be provided in conjunction with variable speed primary pumps to still allow for condensing operation at low loads, but a better option would be to simply provide a variable-primary system with either variable speed or constant speed pumps. The controls are simpler and as good or better energy performance will result.", "page_hint": 251}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.7.11. Secondary HW pumps shall be staged with primary pumps.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.11", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_441382ab158f4df3"], "chunk_id": "chunk_441382ab158f4df3", "page_no": 251, "source_page_nos": [251], "evidence_text": "5.21.7.11. Secondary HW pumps shall be staged with primary pumps.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
