{"candidate_id": "cand_ac0b8d9f7f845141", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_staging_headered_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Staging – Headered Pumps", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Chilled Water Plant", "summary": "Stage secondary chilled water pumps based on the ratio of current flow to design flow. Start the next lag pump when SCHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes. Shut off the last lag pump when SCHWFR < (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes.", "trigger_condition": "SCHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes (stage up) or SCHWFR < (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes (stage down).", "required_behavior": "Start the next lag pump (stage up) or shut off the last lag pump (stage down).", "configurable_values": ["N (number of pumps at design conditions)", "Time delay (10 minutes)", "Offset (0.03)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N - .03 2. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps - 1 / N - .03", "page_hint": 205}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.3.  Pumps serving multiple coils", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_af6bcf7a43fa4421"], "chunk_id": "chunk_af6bcf7a43fa4421", "page_no": 205, "source_page_nos": [205], "evidence_text": "5.20.7.3.  Pumps serving multiple coils", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_ff362e016ca4c017", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_1:tower_basin_heater_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Basin Heater Control", "section_id": "5.20.15.1", "section_title": "Freeze Protection", "equipment_scope": "Chilled Water Plant", "summary": "Enable the basin heater when basin temperature drops below 38°F. Disable the basin heater when basin temperature rises above 40°F.", "trigger_condition": "Basin temperature < 38°F (enable) or basin temperature > 40°F (disable).", "required_behavior": "Enable basin heater when temperature < 38°F. Disable when temperature > 40°F.", "configurable_values": ["Enable temperature (38°F)", "Disable temperature (40°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.15.1.  Tower Basin Heaters", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9c241b10ed94179"], "chunk_id": "chunk_c9c241b10ed94179", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.15.1.  Tower Basin Heaters", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_defb44eb2df83554", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_9_evaporator_approach_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#9: Evaporator approach too high", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if evaporator approach temperature is too high, indicating possible evaporator fouling, blocked tubes, or low refrigerant charge.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG", "commissioning_check": null, "evidence_quote": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "page_hint": 230}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dc7f4154b85d4460"], "chunk_id": "chunk_dc7f4154b85d4460", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_99e1907788d7905f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_afdd_fc_16_heat_exchanger_approach_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant AFDD – FC#16: Heat exchanger approach high", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Detects if waterside economizer heat exchanger approach is high, indicating possible fouling or blocked tubes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT", "commissioning_check": null, "evidence_quote": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes", "page_hint": 232}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_f7f1237e40cd4959"], "chunk_id": "chunk_f7f1237e40cd4959", "page_no": 232, "source_page_nos": [232], "evidence_text": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + Ɛ CHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
