{"candidate_id": "cand_2a843f1855cfb32b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:3_1_1_1:default_zone_temperature_setpoints", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Default Zone Temperature Setpoints", "section_id": "3.1.1.1", "section_title": "General Zone Information", "equipment_scope": "All zones", "summary": "Default occupied heating/cooling setpoints: VAV zones 21°C/24°C; mechanical/electrical rooms 18°C/29°C; networking/computer 18°C/24°C. Unoccupied setpoints are also provided.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default setpoints shall be based on zone type as shown in Table 3.1.1.1. Table 3.1.1.1 Default Setpoints Zone Type Occupied Unoccupied Heating Cooling Heating Cooling VAV 21°C (70°F) 24°C (75°F) 16°C (60°F) 32°C (90°F) Mechanical/electrical rooms 18°C (65°F) 29°C (85°F) 18°C (65°F) 29°C (85°F) Networking/computer 18°C (65°F) 24°C (75°F) 18°C (65°F) 24°C (75°F)", "page_hint": 6}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Default setpoints shall be based on zone type as shown in Table 3.1.1.1. Table 3.1.1.1 Default Setpoints Zone Type Occupied Unoccupied Heating Cooling Heating Cooling VAV 21°C (70°F) 24°C (75°F) 16°C (60°F) 32°C (90°F) Mechanical/electrical rooms 18°C (65°F) 29°C (85°F) 18°C (65°F) 29°C (85°F) Networking/computer 18°C (65°F) 24°C (75°F) 18°C (65°F) 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §3.1.1.1", "source_chunk_ids": ["chunk_3ebeee7aac514ecf"], "chunk_id": "chunk_3ebeee7aac514ecf", "page_no": 6, "source_page_nos": [6], "evidence_text": "Default setpoints shall be based on zone type as shown in Table 3.1.1.1. Table 3.1.1.1 Default Setpoints Zone Type Occupied Unoccupied Heating Cooling Heating Cooling VAV 21°C (70°F) 24°C (75°F) 16°C (60°F) 32°C (90°F) Mechanical/electrical rooms 18°C (65°F) 29°C (85°F) 18°C (65°F) 29°C (85°F) Networking/computer 18°C (65°F) 24°C (75°F) 18°C (65°F) 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Default zone temperature setpoints from table provided.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1e8a4739a4be009e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_1_2:tab_minimum_fan_speed_determination", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Minimum Fan Speed Determination", "section_id": "3.2.1.2", "section_title": "Multiple-Zone Air-Handler Information", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Determine minimum speed setpoints for VFD-driven equipment (supply, return, relief fans) by starting at 6 Hz (10%) and increasing until visibly rotating. That speed becomes the minimum speed setpoint.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that minimum speed setpoints are determined per TAB specifications: start fan at 6 Hz (10%), observe rotation, increase if not rotating, record speed as minimum setpoint.", "evidence_quote": "Minimum speed setpoints for all VFD-driven equipment shall be determined in accordance with the testing, adjusting, and balancing (TAB) specifications for the following, as applicable: 1. Supply fan 2. Return fan 3. Relief fan. There needs to be corresponding instructions in the TAB specifications. For example: 1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%), unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by the tower manufacturer. 3. Observe the fan/pump in the field to ensure it is visibly rotating. If it is not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.", "page_hint": 20}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum speed setpoints for all VFD-driven equipment shall be determined in accordance with the testing, adjusting, and balancing (TAB) specifications for the following, as applicable: 1. Supply fan 2. Return fan 3. Relief fan. There needs to be corresponding instructions in the TAB specifications. For example: 1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%), unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by the tower manufacturer. 3. Observe the fan/pump in the field to ensure it is visibly rotating. If it is not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.1.2", "source_chunk_ids": ["chunk_84087804a06542f4"], "chunk_id": "chunk_84087804a06542f4", "page_no": 20, "source_page_nos": [20], "evidence_text": "Minimum speed setpoints for all VFD-driven equipment shall be determined in accordance with the testing, adjusting, and balancing (TAB) specifications for the following, as applicable: 1. Supply fan 2. Return fan 3. Relief fan. There needs to be corresponding instructions in the TAB specifications. For example: 1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%), unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by the tower manufacturer. 3. Observe the fan/pump in the field to ensure it is visibly rotating. If it is not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "TAB procedure for minimum fan speed determination clearly detailed.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ad1a0de4adbbdf9f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_1_3:tab_minimum_outdoor_air_dp_setpoint_standard_62_1", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Minimum Outdoor Air DP Setpoint (Standard 62.1)", "section_id": "3.2.1.3", "section_title": "Multiple-Zone Air-Handler Information", "equipment_scope": "Multiple-zone VAV AHU with separate minimum OA damper and DP control", "summary": "Establish DesMinDP by opening minimum OA damper fully, closing economizer damper, measuring OA flow, adjusting damper linkage if needed, and recording DP across OA damper at design minimum flow.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify DesMinDP is established per TAB: open minimum OA damper, close economizer damper, measure OA flow, adjust linkage if needed to achieve design minimum, record DP as DesMinDP.", "evidence_quote": "Instructions for establishing MinDP are given in the TAB specification. For example: 1. Open the minimum outdoor air damper and return air damper fully; close the economizer outdoor air damper. 2. Measure outdoor airflow. 3. If outdoor airflow rate is above design minimum (DesVot for ASHRAE Standard 62.1 or DesMinOA for California Title 24), adjust damper linkage on minimum outdoor air damper so that intake is at design minimum with damper fully stroked. 4. If outdoor airflow rate is below design minimum, temporarily adjust return air damper position via the BAS until design outdoor airflow is achieved. This position shall be used for testing only and shall not limit the return air damper position during normal operation. 5. Note DP across the outdoor air damper. This value becomes the design minimum outdoor air DP setpoint DesMinDP in the BAS. Convey this setpoint to BAS installer and note on air balance report.", "page_hint": 21}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Instructions for establishing MinDP are given in the TAB specification. For example: 1. Open the minimum outdoor air damper and return air damper fully; close the economizer outdoor air damper. 2. Measure outdoor airflow. 3. If outdoor airflow rate is above design minimum (DesVot for ASHRAE Standard 62.1 or DesMinOA for California Title 24), adjust damper linkage on minimum outdoor air damper so that intake is at design minimum with damper fully stroked. 4. If outdoor airflow rate is below design minimum, temporarily adjust return air damper position via the BAS until design outdoor airflow is achieved. This position shall be used for testing only and shall not limit the return air damper position during normal operation. 5. Note DP across the outdoor air damper. This value becomes the design minimum outdoor air DP setpoint DesMinDP in the BAS. Convey this setpoint to BAS installer and note on air balance report.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.1.3", "source_chunk_ids": ["chunk_e4b7ad3efb274592"], "chunk_id": "chunk_e4b7ad3efb274592", "page_no": 21, "source_page_nos": [21], "evidence_text": "Instructions for establishing MinDP are given in the TAB specification. For example: 1. Open the minimum outdoor air damper and return air damper fully; close the economizer outdoor air damper. 2. Measure outdoor airflow. 3. If outdoor airflow rate is above design minimum (DesVot for ASHRAE Standard 62.1 or DesMinOA for California Title 24), adjust damper linkage on minimum outdoor air damper so that intake is at design minimum with damper fully stroked. 4. If outdoor airflow rate is below design minimum, temporarily adjust return air damper position via the BAS until design outdoor airflow is achieved. This position shall be used for testing only and shall not limit the return air damper position during normal operation. 5. Note DP across the outdoor air damper. This value becomes the design minimum outdoor air DP setpoint DesMinDP in the BAS. Convey this setpoint to BAS installer and note on air balance report.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "TAB procedure for minimum outdoor air DP setpoint fully described.", "judge_verdict": "accepted"}
{"candidate_id": "cand_619f6aea81543d75", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:3_2_3_4:tab_minimum_head_pressure_control_valve_position_constant_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "TAB – Minimum Head Pressure Control Valve Position (Constant Speed CW Pumps)", "section_id": "3.2.3.4", "section_title": "Chilled Water Plant", "equipment_scope": "Water-cooled chiller plant with constant speed CW pumps", "summary": "Establish MinCWVlvPos by configuring plant for lowest chiller stage, throttling head pressure control valve until flow through chiller condenser drops to 110% of minimum flow switch setpoint. Record valve position.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify MinCWVlvPos is established per TAB: configure lowest stage, throttle valve until flow is 110% of minimum, record position.", "evidence_quote": "For constant speed pumps, instructions for establishing MinCWVlvPos should be provided in the Test and Balance Specification. For example: 1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.", "page_hint": 23}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For constant speed pumps, instructions for establishing MinCWVlvPos should be provided in the Test and Balance Specification. For example: 1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.", "evidence_citation": "ASHRAE Guideline 36-2021 §3.2.3.4", "source_chunk_ids": ["chunk_4ac60607a1ef4db1"], "chunk_id": "chunk_4ac60607a1ef4db1", "page_no": 23, "source_page_nos": [23], "evidence_text": "For constant speed pumps, instructions for establishing MinCWVlvPos should be provided in the Test and Balance Specification. For example: 1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "TAB procedure for minimum head pressure control valve position matched.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6ff1f1f647f5e67f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_15_3:equipment_staging_and_rotation_lead_lag", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Equipment Staging and Rotation – Lead/Lag", "section_id": "5.1.15.3", "section_title": "Equipment Staging and Rotation", "equipment_scope": "Parallel staged equipment (pumps, cooling towers, etc.)", "summary": "Lead/lag equipment shall be alternated when more than one is off or more than one is on so that equipment with most Staging Runtime is last stage and least is lead. Equipment are not hot-swapped during operation.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Lead/lag equipment: Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment. This strategy effectively makes it such that equipment are not “hot swapped”, e.g., a pump would not be started and another stopped during operation just for runtime equalization.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Lead/lag equipment: Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment. This strategy effectively makes it such that equipment are not “hot swapped”, e.g., a pump would not be started and another stopped during operation just for runtime equalization.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.3", "source_chunk_ids": ["chunk_43e98cf412eb436a"], "chunk_id": "chunk_43e98cf412eb436a", "page_no": 50, "source_page_nos": [50], "evidence_text": "Lead/lag equipment: Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment. This strategy effectively makes it such that equipment are not “hot swapped”, e.g., a pump would not be started and another stopped during operation just for runtime equalization.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Lead/lag staging rotation logic fully supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_aeaf6216fa5815b5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_17_2:economizer_high_limit_selection_ashrae_90_1", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Economizer High Limit Selection (ASHRAE 90.1)", "section_id": "5.1.17.2", "section_title": "Air Economizer High Limits", "equipment_scope": "Air handlers with economizer", "summary": "ASHRAE 90.1-2019 economizer high limits: Fixed dry bulb (varies by climate zone), Differential dry bulb, Fixed enthalpy + fixed dry bulb, Differential enthalpy + fixed dry bulb. Specific temperature/enthalpy thresholds are provided.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Economizer high limit selection from ASHRAE 90.1 with specific values.", "judge_verdict": "accepted"}
{"candidate_id": "cand_373ae7fd13ab1d66", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_17_3:economizer_high_limit_selection_title_24", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Economizer High Limit Selection (Title 24)", "section_id": "5.1.17.3", "section_title": "Air Economizer High Limits", "equipment_scope": "Air handlers with economizer", "summary": "Title 24-2019 economizer high limits: Fixed dry bulb (varies by California climate zone), Differential dry bulb (varies by zone), Fixed enthalpy + fixed dry bulb.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA –2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA –2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA –2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Economizer high limit selection from Title 24 with specific values.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2fd9bdadf053fa62", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_3:vav_reheat_zone_airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV Reheat Zone – Airflow Sensor Calibration Alarm", "section_id": "5.6.6.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat", "summary": "If fan serving zone is OFF and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes.", "commissioning_check": null, "evidence_quote": "Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.3", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90], "evidence_text": "Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Airflow sensor calibration alarm logic matches evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_40a9319dbe2f4ca7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:vav_reheat_zone_cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone – Cooling SAT Reset Requests", "section_id": "5.6.8.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat", "summary": "Generate cooling SAT reset requests based on zone temperature deviation: 3 requests if zone temp exceeds cooling setpoint by 3°C for 2 min; 2 requests if by 2°C for 2 min; 1 request if cooling loop >95% until <85%; 0 otherwise.", "trigger_condition": "Zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression).", "required_behavior": "Send 3 requests. Else if by 2°C for 2 min, send 2 requests. Else if cooling loop >95%, send 1 request until <85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Cooling SAT reset requests directly from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d5ef08dc1dd9aeff", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_1:vav_reheat_zone_cooling_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone – Cooling Sequence", "section_id": "5.6.5.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat coil", "summary": "When Zone State is cooling, map cooling loop output to active airflow setpoint from cooling minimum to cooling maximum. If AHU SAT > room temperature, limit airflow setpoint to minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.", "trigger_condition": "Zone State is cooling.", "required_behavior": "Map cooling loop output to airflow setpoint between cooling minimum and cooling maximum. If AHU SAT > room temp, cap at minimum. Disable heating coil unless DAT < minimum setpoint.", "configurable_values": ["Cooling minimum airflow setpoint", "Cooling maximum airflow setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.1", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling sequence details matched by evidence quote.", "judge_verdict": "accepted"}
{"candidate_id": "cand_528c468667c1a64f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_2:vav_reheat_zone_deadband_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone – Deadband Sequence", "section_id": "5.6.5.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat coil", "summary": "When Zone State is deadband, active airflow setpoint is the minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.", "trigger_condition": "Zone State is deadband.", "required_behavior": "Set active airflow setpoint to minimum endpoint. Disable heating coil unless DAT < minimum setpoint.", "configurable_values": ["Minimum airflow setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.2", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Deadband sequence clearly supported.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c8d2e197ed55e945", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:vav_reheat_zone_low_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV Reheat Zone – Low Airflow Alarm", "section_id": "5.6.6.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0 (Level 4) or < 50% for 10 minutes (Level 3).", "commissioning_check": null, "evidence_quote": "Low Airflow a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low Airflow a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_406562ffab97467c"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 98], "evidence_text": "Low Airflow a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Low airflow alarm logic supported.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a1a060a188c6c5f3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:vav_reheat_zone_low_discharge_air_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV Reheat Zone – Low Discharge Air Temperature Alarm", "section_id": "5.6.6.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes (Level 4) or by 17°C (30°F) for 10 minutes (Level 3).", "commissioning_check": null, "evidence_quote": "Low-Discharge Air Temperature a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low-Discharge Air Temperature a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "Low-Discharge Air Temperature a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Low DAT alarm conditions directly from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fb9c715228c4e9c7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_4:vav_reheat_zone_low_dat_protection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone – Low DAT Protection", "section_id": "5.6.5.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat coil", "summary": "In Occupied Mode, modulate heating coil to maintain DAT no lower than 10°C (50°F).", "trigger_condition": "Occupied Mode and DAT < 10°C.", "required_behavior": "Modulate heating coil to maintain DAT ≥ 10°C.", "configurable_values": ["10°C (50°F) – adjustable"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.4", "source_chunk_ids": ["chunk_98b42bcd63624cb8"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77], "evidence_text": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Low DAT protection logic matches evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_549bd70554bac543", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_5:vav_reheat_zone_leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV Reheat Zone – Leaking Valve Alarm", "section_id": "5.6.6.5", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat", "summary": "If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Valve position = 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON.", "commissioning_check": null, "evidence_quote": "Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.5", "source_chunk_ids": ["chunk_84053c481e324784", "chunk_60224ddff4204581"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78, 82], "evidence_text": "Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Leaking valve alarm condition fully evidenced.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3f020eecfd714e9c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_3:vav_reheat_zone_hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone – Hot-Water Reset Requests", "section_id": "5.6.8.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with hot-water reheat coil", "summary": "Generate hot-water reset requests based on DAT error and valve position: 3 requests if DAT is 17°C below setpoint for 5 min; 2 requests if 8°C below for 5 min; 1 request if HW valve >95% until <85%; 0 otherwise.", "trigger_condition": "DAT is 17°C (30°F) less than setpoint for 5 minutes.", "required_behavior": "Send 3 requests. Else if 8°C below for 5 min, send 2 requests. Else if HW valve >95%, send 1 request until <85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 79}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.3", "source_chunk_ids": ["chunk_641974dc377e4135"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79], "evidence_text": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot-water reset requests per evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d25512edc7ccd5cf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_4:vav_reheat_zone_heating_hot_water_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone – Heating Hot-Water Plant Requests", "section_id": "5.6.8.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with hot-water reheat coil", "summary": "Send a heating hot-water plant request if HW valve position >95% (send 1 request until <10%); otherwise send 0 requests.", "trigger_condition": "HW valve position > 95%.", "required_behavior": "Send 1 request until HW valve position < 10%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If There Is a Hot-Water Coil and Heating Hot-Water Plant, Heating Hot-Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 79}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If There Is a Hot-Water Coil and Heating Hot-Water Plant, Heating Hot-Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.4", "source_chunk_ids": ["chunk_641974dc377e4135"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79], "evidence_text": "If There Is a Hot-Water Coil and Heating Hot-Water Plant, Heating Hot-Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating hot-water plant request logic supported.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9758aae445c1037c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_4:vav_reheat_zone_leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV Reheat Zone – Leaking Damper Alarm", "section_id": "5.6.6.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Damper position = 0% and airflow reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON.", "commissioning_check": null, "evidence_quote": "Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.4", "source_chunk_ids": ["chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_cfb0b6b8a2614bc8", "page_no": 90, "source_page_nos": [90, 94], "evidence_text": "Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Leaking damper alarm condition exactly as stated.", "judge_verdict": "accepted"}
{"candidate_id": "cand_68eca5631a2b7b9f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:vav_reheat_zone_static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone – Static Pressure Reset Requests", "section_id": "5.6.8.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV terminal unit with reheat", "summary": "Generate static pressure reset requests based on damper position and airflow error: 3 requests if airflow <50% of setpoint and damper >95% for 1 min; 2 requests if airflow <70% and damper >95% for 1 min; 1 request if damper >95% until <85%; 0 requests otherwise.", "trigger_condition": "Measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.", "required_behavior": "Send 3 requests. Else if airflow < 70% and damper > 95% for 1 min, send 2 requests. Else if damper > 95%, send 1 request until damper < 85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2", "source_chunk_ids": ["chunk_58270cd968db4bd1", "chunk_2eb9bd0251ca4387", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_556e579695a64893"], "chunk_id": "chunk_58270cd968db4bd1", "page_no": 91, "source_page_nos": [91, 99, 103, 110], "evidence_text": "Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Static pressure reset requests fully described in evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c6466eadbe304e56", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:multiple_zone_vav_ahu_supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Supply Fan Start/Stop", "section_id": "5.16.1.1", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Supply fan runs when system is in Cooldown, Setup, or Occupied Mode. If there are VAV-reheat boxes on perimeter zones, fan also runs in Setback and Warmup modes.", "trigger_condition": "System mode is Cooldown, Setup, or Occupied Mode. (If perimeter VAV-reheat boxes exist, also Setback or Warmup Mode.)", "required_behavior": "Run supply fan.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111], "evidence_text": "Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supply fan start/stop logic matches evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d15112739c019fca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_2:multiple_zone_vav_ahu_static_pressure_setpoint_reset_t_r", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Static Pressure Setpoint Reset (T&R)", "section_id": "5.16.1.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Reset static pressure setpoint using Trim & Respond logic with specified parameters.", "trigger_condition": "Supply fan is proven ON, starting Td after initial start command.", "required_behavior": "Apply T&R logic: every T minutes, if R≤I, trim setpoint by SPtrim; if R>I, respond by SPres*(R-I) but no more than SPres-max.", "configurable_values": ["SP0 (120 Pa)", "SPmin (25 Pa)", "SPmax (Max_DSP)", "Td (10 min)", "T (2 min)", "I (2)", "SPtrim (-12 Pa)", "SPres (+15 Pa)", "SPres-max (+32 Pa)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.2", "source_chunk_ids": ["chunk_cff238851cfd4a79"], "chunk_id": "chunk_cff238851cfd4a79", "page_no": 111, "source_page_nos": [111], "evidence_text": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Static pressure setpoint reset using T&R logic referenced.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0d83bc11b7d54ccd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:multiple_zone_vav_ahu_supply_air_temperature_setpoint_reset_occupied_setup", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Supply Air Temperature Setpoint Reset (Occupied/Setup)", "section_id": "5.16.2.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "During Occupied and Setup modes, reset SAT setpoint from Min_ClgSAT at OAT_Max and above, proportionally up to T-max at OAT_Min and below. T-max is reset using T&R logic between Min_ClgSAT and Max_ClgSAT.", "trigger_condition": "System is in Occupied Mode or Setup Mode.", "required_behavior": "Reset SAT setpoint based on OAT and T&R logic as described.", "configurable_values": ["Min_ClgSAT", "Max_ClgSAT", "OAT_Min", "OAT_Max", "T&R parameters for T-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. 1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "page_hint": 113}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. 1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_aa3d616e417f4d2e"], "chunk_id": "chunk_aa3d616e417f4d2e", "page_no": 113, "source_page_nos": [113], "evidence_text": "During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. 1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "SAT reset in occupied/setup mode clearly detailed.", "judge_verdict": "accepted"}
{"candidate_id": "cand_02e33b382e76dd33", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:multiple_zone_vav_ahu_sat_setpoint_in_cooldown_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – SAT Setpoint in Cooldown Mode", "section_id": "5.16.2.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "During Cooldown Mode, SAT setpoint shall be Min_ClgSAT.", "trigger_condition": "System is in Cooldown Mode.", "required_behavior": "Set SAT setpoint to Min_ClgSAT.", "configurable_values": ["Min_ClgSAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "SAT setpoint in cooldown mode as stated.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8d1200da3a9eb73b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:multiple_zone_vav_ahu_sat_setpoint_in_warmup_setback_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – SAT Setpoint in Warmup/Setback Mode", "section_id": "5.16.2.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "During Warmup and Setback modes, SAT setpoint shall be 35°C (95°F).", "trigger_condition": "System is in Warmup Mode or Setback Mode.", "required_behavior": "Set SAT setpoint to 35°C (95°F).", "configurable_values": ["35°C (95°F) – adjustable"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "SAT setpoint in warmup/setback mode per evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3f4da4edd7e9a63c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_1:multiple_zone_vav_ahu_freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Freeze Protection Stage 1", "section_id": "5.16.12.1", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU with heating coil", "summary": "If SAT drops below 4.4°C for 5 minutes, send two heating hot-water plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C. Disable when SAT > 7°C for 5 minutes.", "trigger_condition": "SAT < 4.4°C (40°F) for 5 minutes.", "required_behavior": "Send two (or more) heating hot-water plant requests, override OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.", "configurable_values": ["4.4°C (40°F)", "6°C (42°F)", "7°C (45°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.1", "source_chunk_ids": ["chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Freeze protection stage 1 sequence accurately captured.", "judge_verdict": "accepted"}
{"candidate_id": "cand_261e3777f5f1ea75", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_2:multiple_zone_vav_ahu_freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Freeze Protection Stage 2", "section_id": "5.16.12.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "If SAT drops below 3.3°C for 5 minutes, fully close economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1.", "trigger_condition": "SAT < 3.3°C (38°F) for 5 minutes.", "required_behavior": "Fully close economizer and minimum OA dampers for 1 hour, set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1 freeze protection.", "configurable_values": ["3.3°C (38°F)", "1 hour timer"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Freeze protection stage 2 description consistent with standard sequence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cda205826ec676ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_3:multiple_zone_vav_ahu_freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Freeze Protection Stage 3", "section_id": "5.16.12.3", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Upon freeze-stat signal, or if SAT < 3.3°C for 15 minutes or < 1°C for 5 minutes, shut down fans, close OA damper, open cooling coil valve to 100%, energize CHW pumps, send heating requests, modulate heating coil to maintain 27°C, and set Level 2 alarm. Requires manual reset.", "trigger_condition": "Freeze-stat signal OR SAT < 3.3°C (38°F) for 15 minutes OR SAT < 1°C (34°F) for 5 minutes.", "required_behavior": "Shut down supply and return/relief fans, close OA damper, open cooling coil valve to 100%, energize CHW pump system, send two heating hot-water plant requests, modulate heating coil to maintain 27°C (80°F), set Level 2 alarm. Requires software reset.", "configurable_values": ["3.3°C (38°F)", "1°C (34°F)", "27°C (80°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2375e82860354a37"], "chunk_id": "chunk_2375e82860354a37", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Freeze protection stage 3 details are standard alarm and shutdown actions.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8b2b3fa03fa1627e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_2:multiple_zone_vav_ahu_fan_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Multiple-Zone VAV AHU – Fan Alarm", "section_id": "5.16.13.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Fan alarm if status differs from command for 15 seconds: commanded on but status off is Level 2; commanded off but status on is Level 4.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Status differs from command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fan alarm conditions clearly stated.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d38966f5b32b74bb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_3:multiple_zone_vav_ahu_filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Multiple-Zone VAV AHU – Filter Pressure Drop Alarm", "section_id": "5.16.13.3", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "If filter pressure drop exceeds the larger of the alarm limit (DPx = DP100 * x^1.4) or 12.5 Pa for 10 minutes when airflow > 20%, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Filter pressure drop > max(DPx, 12.5 Pa) for 10 minutes when airflow > 20% of design.", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.3", "source_chunk_ids": ["chunk_8c1e28a5a51d4995", "chunk_3c713d1fdcc44ee4"], "chunk_id": "chunk_8c1e28a5a51d4995", "page_no": 134, "source_page_nos": [134, 148], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Filter pressure drop alarm with formula provided.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f394a557a0551f05", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_2:fcu_fan_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU – Fan Alarm", "section_id": "5.22.5.2", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit", "summary": "Fan alarm if status differs from command for 15 seconds: commanded on but status off is Level 2; commanded off but status on is Level 4.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Status differs from command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "FCU fan alarm identical to other fan alarm logic.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0f9912b97041a758", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_16_14_2:vav_ahu_operating_states_for_afdd_return_fan", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "VAV AHU Operating States for AFDD (Return Fan)", "section_id": "5.16.14.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU with return fan", "summary": "Operating states defined by heating valve, cooling valve, and return air damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each Ahu shall be defined by the commanded positions of the heating coil control valve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. Table 5.16.14.2 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Return Air Damper Position #1: Heating > 0 = 0 = MaxRA-P #2: Free cooling, modulating OA = 0 = 0 MaxRA-P > x > 0% #3: Mechanical + economizer cooling = 0 > 0 = 0% #4: Mechanical cooling, minimum OA = 0 > 0 = MaxRA-P #5: Unknown or dehumidification No other OS applies", "page_hint": 135}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each Ahu shall be defined by the commanded positions of the heating coil control valve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. Table 5.16.14.2 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Return Air Damper Position #1: Heating > 0 = 0 = MaxRA-P #2: Free cooling, modulating OA = 0 = 0 MaxRA-P > x > 0% #3: Mechanical + economizer cooling = 0 > 0 = 0% #4: Mechanical cooling, minimum OA = 0 > 0 = MaxRA-P #5: Unknown or dehumidification No other OS applies", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.2", "source_chunk_ids": ["chunk_b2d89816895f4a85"], "chunk_id": "chunk_b2d89816895f4a85", "page_no": 135, "source_page_nos": [135], "evidence_text": "The OS of each Ahu shall be defined by the commanded positions of the heating coil control valve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. Table 5.16.14.2 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Return Air Damper Position #1: Heating > 0 = 0 = MaxRA-P #2: Free cooling, modulating OA = 0 = 0 MaxRA-P > x > 0% #3: Mechanical + economizer cooling = 0 > 0 = 0% #4: Mechanical cooling, minimum OA = 0 > 0 = MaxRA-P #5: Unknown or dehumidification No other OS applies", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "VAV AHU operating states for AFDD with return fan clearly defined in table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d3f14d66cbbb6afa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_16_14_3:vav_ahu_operating_states_for_afdd_relief_damper_fan_separate_min_oa_damper", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "VAV AHU Operating States for AFDD (Relief Damper/Fan, Separate Min OA Damper)", "section_id": "5.16.14.3", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU with relief dampers/fans and separate minimum OA damper", "summary": "Operating states defined by heating valve, cooling valve, and economizer damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and Figure 5.16.14.3. Table 5.16.14.3 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Economizer Outdoor Air Damper Position #1: Heating > 0 = 0 = 0% #2: Free cooling, modulating OA = 0 = 0 0% < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = 0% #5: Unknown or dehumidification No other OS applies", "page_hint": 136}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and Figure 5.16.14.3. Table 5.16.14.3 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Economizer Outdoor Air Damper Position #1: Heating > 0 = 0 = 0% #2: Free cooling, modulating OA = 0 = 0 0% < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = 0% #5: Unknown or dehumidification No other OS applies", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.3", "source_chunk_ids": ["chunk_66e528151de04ecb"], "chunk_id": "chunk_66e528151de04ecb", "page_no": 136, "source_page_nos": [136], "evidence_text": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and Figure 5.16.14.3. Table 5.16.14.3 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Economizer Outdoor Air Damper Position #1: Heating > 0 = 0 = 0% #2: Free cooling, modulating OA = 0 = 0 0% < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = 0% #5: Unknown or dehumidification No other OS applies", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "VAV AHU operating states for AFDD with relief damper/fan and separate OA damper defined.", "judge_verdict": "accepted"}
{"candidate_id": "cand_824f89e112c506ba", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:vav_ahu_fc_1_duct_static_pressure_too_low_with_fan_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV AHU – FC#1: Duct Static Pressure Too Low with Fan at Full Speed", "section_id": "5.16.14.8", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Fault condition: DSP average < DSPSP - ƐDSP and VFD speed ≥ 99% - ƐVFDSPD. Possible causes: VFD problem, mechanical fan problem, undersized fan, SAT setpoint too high.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD", "commissioning_check": null, "evidence_quote": "FC#1 Equation DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "page_hint": 140}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_0f63fbf282954e21"], "chunk_id": "chunk_0f63fbf282954e21", "page_no": 140, "source_page_nos": [140], "evidence_text": "FC#1 Equation DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault condition FC#1 fully detailed in evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_7689eca4e0517c97", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:vav_ahu_fc_7_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV AHU – FC#7: SAT Too Low in Full Heating", "section_id": "5.16.14.8", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU with heating coil", "summary": "Fault condition: SAT average < SATSP - ƐSAT and heating coil ≥ 99%. Possible causes: SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, fouled coil, HW temperature too low, gas/electric heat unavailable, DX cooling stuck on, leaking economizer damper.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#7 (omit if no heating coil) Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable DX cooling stuck on Leaking or stuck economizer damper or actuator", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#7 (omit if no heating coil) Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable DX cooling stuck on Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_6309e9287fa74aca"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141], "evidence_text": "FC#7 (omit if no heating coil) Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable DX cooling stuck on Leaking or stuck economizer damper or actuator", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FC#7 SAT too low in full heating with equation and diagnosis.", "judge_verdict": "accepted"}
{"candidate_id": "cand_78c301eb2b00a998", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:vav_ahu_fc_13_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VAV AHU – FC#13: SAT Too High in Full Cooling", "section_id": "5.16.14.8", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU with cooling coil", "summary": "Fault condition: SAT average > SATSP + ƐSAT and cooling coil ≥ 99%. Possible causes: SAT sensor error, cooling coil valve stuck closed, fouled coil, CHW temperature too high, DX cooling unavailable, gas/electric heat stuck on, heating coil valve leaking.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#13 Equation SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "page_hint": 143}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#13 Equation SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_4abe0c11a1e54c1b"], "chunk_id": "chunk_4abe0c11a1e54c1b", "page_no": 143, "source_page_nos": [143], "evidence_text": "FC#13 Equation SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FC#13 SAT too high in full cooling fully supported.", "judge_verdict": "accepted"}
{"candidate_id": "cand_bd58d72f1ca566ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_16_2:multiple_zone_vav_ahu_chiller_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Chiller Plant Requests", "section_id": "5.16.16.2", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU", "summary": "Send a chiller plant request if CHW valve position >95% (send 1 request until <10%); otherwise send 0 requests.", "trigger_condition": "CHW valve position > 95%.", "required_behavior": "Send 1 request until CHW valve position < 10%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.16.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Chiller plant request logic fully supported by evidence quote.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2fd8bd5f253928fb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_16_3:multiple_zone_vav_ahu_hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Multiple-Zone VAV AHU – Hot-Water Reset Requests", "section_id": "5.16.16.3", "section_title": "Multiple-Zone VAV Air-Handling Unit", "equipment_scope": "Multiple-zone VAV AHU with hot-water coil", "summary": "Generate hot-water reset requests based on SAT error and HW valve position: 3 requests if SAT is 17°C below setpoint for 5 min; 2 requests if 8°C below for 5 min; 1 request if HW valve >95% until <85%; 0 otherwise.", "trigger_condition": "SAT is 17°C (30°F) less than setpoint for 5 minutes.", "required_behavior": "Send 3 requests. Else if 8°C below for 5 min, send 2 requests. Else if HW valve >95%, send 1 request until <85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.16.3", "source_chunk_ids": ["chunk_642fed3dfec94864"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146], "evidence_text": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot-water reset requests for multi-zone VAV AHU clearly evidenced.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e9daa32ffb22ffd5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_15_2:single_zone_vav_ahu_chiller_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single-Zone VAV AHU – Chiller Plant Requests", "section_id": "5.18.15.2", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU", "summary": "Send a chiller plant request if CHW valve position >95% (send 1 request until <10%); otherwise send 0 requests.", "trigger_condition": "CHW valve position > 95%.", "required_behavior": "Send 1 request until CHW valve position < 10%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.15.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Chiller plant requests for SZVAV exactly as in evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3df9400f3115277e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4:single_zone_vav_ahu_supply_fan_speed_and_sat_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single-Zone VAV AHU – Supply Fan Speed and SAT Control", "section_id": "5.18.4", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU", "summary": "Fan speed and SAT setpoints are reset simultaneously based on heating or cooling loop signal. Fan speed ranges from MinSpeed to MaxCoolSpeed or MaxHeatSpeed. SATsp and SATsp-C are reset between deadband value, Cool_SAT, and Heat_SAT as shown in Figures 5.18.4.5-1 through 5.18.4.5-3.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Reset fan speed and SAT setpoints per the control diagrams based on heating/cooling loop signal.", "configurable_values": ["MinSpeed", "MaxCoolSpeed", "MaxHeatSpeed", "Cool_SAT", "Heat_SAT", "Deadband SAT value"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3.", "page_hint": 153}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4", "source_chunk_ids": ["chunk_acbab313ca964878"], "chunk_id": "chunk_acbab313ca964878", "page_no": 153, "source_page_nos": [153], "evidence_text": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "SZVAV fan speed and SAT control based on figures referenced; operational guidance.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b8bab4f2cd664f3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_1:single_zone_vav_ahu_freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single-Zone VAV AHU – Freeze Protection Stage 1", "section_id": "5.18.11.1", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU with heating coil", "summary": "If SAT drops below 4°C for 5 minutes, send two heating hot-water plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C. Disable when SAT > 7°C for 5 minutes.", "trigger_condition": "SAT < 4°C (40°F) for 5 minutes.", "required_behavior": "Send two (or more) heating hot-water plant requests, override OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.", "configurable_values": ["4°C (40°F)", "6°C (42°F)", "7°C (45°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.1", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Freeze protection stage 1 for SZVAV matches evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c44d2a8727015b8b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_2:single_zone_vav_ahu_freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single-Zone VAV AHU – Freeze Protection Stage 2", "section_id": "5.18.11.2", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU", "summary": "If SAT drops below 3°C for 5 minutes, fully close economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1.", "trigger_condition": "SAT < 3°C (38°F) for 5 minutes.", "required_behavior": "Fully close economizer and minimum OA dampers for 1 hour, set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1 freeze protection.", "configurable_values": ["3°C (38°F)", "1 hour timer"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.18.11.1).", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.18.11.2.  If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "5.18.11.2.  If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Freeze protection stage 2 description plausible from partial evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_528b508d2f67352e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_3:single_zone_vav_ahu_freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single-Zone VAV AHU – Freeze Protection Stage 3", "section_id": "5.18.11.3", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU", "summary": "Upon freeze-stat signal, or if SAT < 3°C for 15 minutes or < 1°C for 5 minutes, shut down fans, close OA damper, open cooling coil valve to 100%, energize CHW pumps, send heating requests, modulate heating coil to maintain 27°C, and set Level 2 alarm. Requires manual reset.", "trigger_condition": "Freeze-stat signal OR SAT < 3°C (38°F) for 15 minutes OR SAT < 1°C (34°F) for 5 minutes.", "required_behavior": "Shut down supply and return/relief fans, close OA damper, set cooling coil valve to 100%, energize CHW pump system, send two heating hot-water plant requests, modulate heating coil to maintain 27°C (80°F), set Level 2 alarm. Requires software reset.", "configurable_values": ["3°C (38°F)", "1°C (34°F)", "27°C (80°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.3", "source_chunk_ids": ["chunk_09e364f8c3044e90"], "chunk_id": "chunk_09e364f8c3044e90", "page_no": 160, "source_page_nos": [160], "evidence_text": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Freeze protection stage 3 sequence fully provided in evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_63093bfef8fde16a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_3:fcu_filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU – Filter Pressure Drop Alarm", "section_id": "5.22.5.3", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit", "summary": "If filter pressure drop exceeds the larger of the alarm limit (DPx = DP100 * x^1.4) or 12.5 Pa for 10 minutes when fan speed > 20% of MaxCoolSpeed, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Filter pressure drop > max(DPx, 12.5 Pa) for 10 minutes when fan speed > 20% of MaxCoolSpeed.", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.3", "source_chunk_ids": ["chunk_dfabfc661e494f62", "chunk_3afb1fd8dec344c3"], "chunk_id": "chunk_dfabfc661e494f62", "page_no": 161, "source_page_nos": [161, 264], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "FCU filter pressure drop alarm with formula and conditions.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0e6fdc568ad1cd19", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_18_13_2:szvav_ahu_operating_states_for_afdd", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "SZVAV AHU Operating States for AFDD", "section_id": "5.18.13.2", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU", "summary": "Operating states defined by heating valve, cooling valve, and outdoor air damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2. Table 5.18.13.2 SZVAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Outdoor Air Damper Position #1: Heating > 0 = 0 = MinOA-P #2: Free cooling, modulating OA = 0 = 0 MinOA-P < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = MinOA-P #5: Unknown or dehumidification No other OS applies", "page_hint": 162}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2. Table 5.18.13.2 SZVAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Outdoor Air Damper Position #1: Heating > 0 = 0 = MinOA-P #2: Free cooling, modulating OA = 0 = 0 MinOA-P < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = MinOA-P #5: Unknown or dehumidification No other OS applies", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.2", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2. Table 5.18.13.2 SZVAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Outdoor Air Damper Position #1: Heating > 0 = 0 = MinOA-P #2: Free cooling, modulating OA = 0 = 0 MinOA-P < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = MinOA-P #5: Unknown or dehumidification No other OS applies", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "SZVAV AHU operating states for AFDD from evidence table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3028bda785b52d84", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_15_3:single_zone_vav_ahu_hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single-Zone VAV AHU – Hot-Water Reset Requests", "section_id": "5.18.15.3", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU with hot-water coil", "summary": "Generate hot-water reset requests based on SAT error relative to SATsp and HW valve position: 3 requests if SAT is 17°C below SATsp for 5 min; 2 requests if 8°C below for 5 min; 1 request if HW valve >95% until <85%; 0 otherwise.", "trigger_condition": "SAT is 17°C (30°F) less than SATsp for 5 minutes.", "required_behavior": "Send 3 requests. Else if 8°C below for 5 min, send 2 requests. Else if HW valve >95%, send 1 request until <85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.15.3", "source_chunk_ids": ["chunk_973159d7a6f04d85"], "chunk_id": "chunk_973159d7a6f04d85", "page_no": 171, "source_page_nos": [171], "evidence_text": "If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot-water reset requests for SZVAV supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d726dbced0b4e5eb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:chiller_plant_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Enable Logic", "section_id": "5.20.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled Water Plant", "summary": "Enable the chiller plant in the lowest stage when disabled for at least 15 minutes, number of Chiller Plant Requests exceeds I, OAT exceeds CH-LOT, and the enable schedule is active.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0)", "CH-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2543aaa4b3c34732"], "chunk_id": "chunk_2543aaa4b3c34732", "page_no": 172, "source_page_nos": [172], "evidence_text": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Chiller plant enable logic with clear conditions from section 5.20.2.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a3d5fd9fdd7e72ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_3:chiller_plant_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Disable Logic", "section_id": "5.20.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Chilled Water Plant", "summary": "Disable the chiller plant when enabled for at least 15 minutes and either number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or the enable schedule is inactive.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes OR OAT < CH-LOT – 1°F OR chiller plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignores, default 0)", "CH-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.3", "source_chunk_ids": ["chunk_5bb9fe9f566243cb"], "chunk_id": "chunk_5bb9fe9f566243cb", "page_no": 172, "source_page_nos": [172], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Chiller plant disable logic matching evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c2130dd0fae82e4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_1:waterside_economizer_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Enable Logic", "section_id": "5.20.3.1", "section_title": "Waterside Economizer Control", "equipment_scope": "Chilled Water Plant with waterside economizer", "summary": "Enable waterside economizer if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trigger_condition": "WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.", "required_behavior": "Enable the waterside economizer.", "configurable_values": ["PHXLWT (calculated from wetbulb, design approaches, and part load ratio)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "page_hint": 175}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.1", "source_chunk_ids": ["chunk_44862f0d856f4bd0"], "chunk_id": "chunk_44862f0d856f4bd0", "page_no": 175, "source_page_nos": [175], "evidence_text": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Waterside economizer enable logic matches evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fc856ebf01187fb7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_2:waterside_economizer_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Disable Logic", "section_id": "5.20.3.2", "section_title": "Waterside Economizer Control", "equipment_scope": "Chilled Water Plant with waterside economizer", "summary": "Disable waterside economizer when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1°F for 2 minutes.", "trigger_condition": "WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX – 1°F for 2 minutes.", "required_behavior": "Disable the waterside economizer.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "page_hint": 176}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.2", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Waterside economizer disable logic exactly from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_73c67ab64b55e036", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_minimum_stage_runtime", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Minimum Stage Runtime", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Each chiller stage shall have a minimum runtime of 15 minutes before another stage change can occur.", "trigger_condition": "A stage change has just completed.", "required_behavior": "Prevent any further stage changes for 15 minutes.", "configurable_values": ["15 minutes (adjustable)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "page_hint": 181}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_e114f0fa970b42cb"], "chunk_id": "chunk_e114f0fa970b42cb", "page_no": 181, "source_page_nos": [181], "evidence_text": "Each stage shall have a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Minimum stage runtime of 15 minutes directly from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5f36548050f97c0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_down_efficiency_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Down – Efficiency Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Stage down when next available lower stage OPLR is below SPLR DN for 15 minutes and not increasing at a rate greater than 2.5% per minute, and the failsafe stage up condition is not true.", "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.", "required_behavior": "Initiate a stage-down event.", "configurable_values": ["SPLR DN (stage down part load ratio, varies by chiller type and lift)", "OPLR increasing rate threshold (2.5% per minute)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_0c68e9f609dd4ab2", "chunk_f91d1661831747b2"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184], "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Chiller stage down efficiency condition supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_03c80334ee1c7cab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_up_efficiency_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Up – Efficiency Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Stage up when current stage OPLR exceeds SPLR UP for 15 minutes and OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Initiate a stage-up event.", "configurable_values": ["SPLR UP (stage up part load ratio, varies by chiller type and lift)", "OPLR decreasing rate threshold (2.5% per minute)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184, 185], "evidence_text": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Chiller stage up efficiency condition from section 5.20.4.15.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5bfa7b5d89c4a2bf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_up_availability_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Up – Availability Condition", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chilled Water Plant", "summary": "Stage up if the equipment necessary to operate the current stage is unavailable. This condition is not subject to the minimum stage runtime requirement.", "trigger_condition": "The equipment necessary to operate the current stage are unavailable.", "required_behavior": "Initiate a stage-up event immediately (no minimum runtime delay).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement.", "page_hint": 182}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0", "chunk_479bdb1de1e84478"], "chunk_id": "chunk_1dcc50f55c6c4057", "page_no": 183, "source_page_nos": [183, 184, 185, 238], "evidence_text": "Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Chiller stage up availability condition clearly stated.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5d5beafaec0a9141", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chilled_water_supply_temperature_reset_differential_pressure_controlled_loops", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled Water Supply Temperature Reset – Differential Pressure Controlled Loops", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant (DP controlled pumps)", "summary": "Reset CHWST setpoint and pump DP setpoint based on a Trim & Respond loop. From 0-50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50-100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "trigger_condition": "Plant is enabled.", "required_behavior": "Map CHW Plant Reset loop output to DP setpoint (0-50%) and CHWST setpoint (50-100%) as described.", "configurable_values": ["CHW-DPmin", "CHW-DPmax", "CHWSTmin", "CHWSTmax", "Trim & Respond parameters (SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "page_hint": 199}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "CHW supply temperature reset sequence with DP and temperature ranges provided.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f7e018250392afe4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_6:chw_plant_pump_or_tower_fan_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant – Pump or Tower Fan Alarm", "section_id": "5.20.17.6", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "Pump or tower fan alarm if status differs from command for 15 seconds: commanded on but status off is Level 2 (delay 15 sec); commanded off but status on is Level 4 (delay 60 sec).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Status differs from command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.6", "source_chunk_ids": ["chunk_bd8eb336d472428b"], "chunk_id": "chunk_bd8eb336d472428b", "page_no": 222, "source_page_nos": [222], "evidence_text": "Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Pump or tower fan alarm with status evaluation delays supported.", "judge_verdict": "accepted"}
{"candidate_id": "cand_eaa242a820921276", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_fc_6_chilled_water_supply_temperature_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant – FC#6: Chilled Water Supply Temperature Too High", "section_id": "5.20.18.6", "section_title": "Chilled Water Plant", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition: CHWST AVG - ƐCHWT ≥ CHWSTSP. Possible causes: mechanical problem with chillers, primary flow higher than design evaporator flow.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP", "commissioning_check": null, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dff5936d76c943ed"], "chunk_id": "chunk_dff5936d76c943ed", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "CHW plant FC#6 with clear equation and diagnosis.", "judge_verdict": "accepted"}
{"candidate_id": "cand_031d9e5b6f8da22a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:chw_plant_fc_8_condenser_approach_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CHW Plant – FC#8: Condenser Approach Too High", "section_id": "5.20.18.6", "section_title": "Chilled Water Plant", "equipment_scope": "Water-cooled chiller plant", "summary": "Fault condition: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG. Possible causes: condenser fouling, blocked tubes, low CW temperature or flow.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG", "commissioning_check": null, "evidence_quote": "FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dc7f4154b85d4460"], "chunk_id": "chunk_dc7f4154b85d4460", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FC#8 condenser approach fault exactly from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9aa12d9a55b2897f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_2:boiler_plant_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Plant Enable Logic", "section_id": "5.21.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Hot Water Plant", "summary": "Enable the boiler plant in the lowest stage when disabled for at least 15 minutes, number of Heating Hot-Water Plant Requests exceeds I, OAT is below HW-LOT, and the enable schedule is active.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Heating Hot-Water Plant Requests > I (default 0, adjustable), OAT < HW-LOT, and boiler plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0)", "HW-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ae38b0b316ea4196"], "chunk_id": "chunk_ae38b0b316ea4196", "page_no": 235, "source_page_nos": [235], "evidence_text": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Boiler plant enable logic with conditions consistent with section 5.21.2.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cddb1644beb8b34b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_3:boiler_plant_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Plant Disable Logic", "section_id": "5.21.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Hot Water Plant", "summary": "Disable the boiler plant when enabled for at least 15 minutes and either number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, OAT > HW-LOT + 1°F, or the enable schedule is inactive.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes OR OAT > HW-LOT + 1°F OR boiler plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignores, default 0)", "HW-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.3", "source_chunk_ids": ["chunk_ed993d898ac747e2"], "chunk_id": "chunk_ed993d898ac747e2", "page_no": 235, "source_page_nos": [235], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Boiler plant disable logic matching detailed evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2f0368b7befb2404", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_minimum_stage_runtime", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Minimum Stage Runtime", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Hot Water Plant", "summary": "Each boiler stage shall have a minimum runtime of 10 minutes.", "trigger_condition": "A stage change has just completed.", "required_behavior": "Prevent any further stage changes for 10 minutes.", "configurable_values": ["10 minutes (adjustable)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each stage shall have a minimum runtime of 10 minutes.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each stage shall have a minimum runtime of 10 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "Each stage shall have a minimum runtime of 10 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Minimum boiler stage runtime of 10 minutes from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_18dd51f046234536", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_stage_down_efficiency_condition_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Stage Down – Efficiency Condition (Condensing)", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Condensing boiler plant (primary only)", "summary": "Stage down if Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes OR the minimum flow bypass valve is >0% open for 5 minutes, the failsafe stage up condition is not true, and Qrequired is less than 80% of the design capacity of the next lower stage for 5 minutes.", "trigger_condition": "(Qrequired < 110% of B-STAGE MIN of current stage for 5 min OR minimum flow bypass valve >0% open for 5 min) AND failsafe stage up condition not true AND Qrequired < 80% of design capacity of next lower stage for 5 min.", "required_behavior": "Initiate a stage-down event.", "configurable_values": ["B-STAGE MIN", "Design capacity of boilers in next lower stage"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 238}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_4ed1793374a0457e"], "chunk_id": "chunk_4ed1793374a0457e", "page_no": 238, "source_page_nos": [238], "evidence_text": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Condensing boiler stage down condition fully backed by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_13388f4115653129", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_stage_up_efficiency_condition_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Stage Up – Efficiency Condition (Condensing)", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Condensing boiler plant (primary only or variable primary/variable secondary)", "summary": "Stage up when Qrequired exceeds 200% (primary only) or 150% (variable primary) of B-STAGE MIN of the next available stage for 10 minutes and hot water flowrate exceeds the minimum flow setpoint of the next stage.", "trigger_condition": "Qrequired > threshold * B-STAGE MIN of next available stage for 10 minutes AND hot water flowrate > minimum flow setpoint of next stage.", "required_behavior": "Initiate a stage-up event.", "configurable_values": ["Threshold (200% for primary only, 150% for variable primary)", "B-STAGE MIN (minimum output of stage)", "Minimum flow setpoint of next stage"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8).", "page_hint": 238}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_479bdb1de1e84478"], "chunk_id": "chunk_479bdb1de1e84478", "page_no": 238, "source_page_nos": [238], "evidence_text": "Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Condensing boiler stage up condition supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c344f7ef159806d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_stage_up_failsafe_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Stage Up – Failsafe Condition", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Hot Water Plant", "summary": "Stage up if HW supply temperature is 10°F below setpoint for 15 minutes.", "trigger_condition": "HW supply temperature is 10°F < setpoint for 15 minutes.", "required_behavior": "Initiate a stage-up event.", "configurable_values": ["HW supply temperature setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 238}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_4ed1793374a0457e", "chunk_21920789883c4108", "chunk_e710008bfe3b44b9", "chunk_771c1dcbb6b249ac", "chunk_beaafaf19b244208"], "chunk_id": "chunk_4ed1793374a0457e", "page_no": 238, "source_page_nos": [238, 239, 240, 241], "evidence_text": "Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Boiler failsafe stage up condition directly from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f4c4bcbf0f92a7e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_stage_down_efficiency_condition_non_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Stage Down – Efficiency Condition (Non-Condensing)", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plant", "summary": "Stage down if Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes and the failsafe stage up condition is not true.", "trigger_condition": "Qrequired < 80% of design capacity of next lower available stage for 10 minutes AND failsafe stage up condition not true.", "required_behavior": "Initiate a stage-down event.", "configurable_values": ["Design capacity of boilers in next lower stage"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 240}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_e710008bfe3b44b9"], "chunk_id": "chunk_e710008bfe3b44b9", "page_no": 240, "source_page_nos": [240], "evidence_text": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Non-condensing boiler stage down logic matches evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ee5204b1c1d3aa6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_stage_up_efficiency_condition_non_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Stage Up – Efficiency Condition (Non-Condensing)", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plant", "summary": "Stage up when Qrequired exceeds 90% of the design capacity of the boilers in the current stage for 10 minutes.", "trigger_condition": "Qrequired > 90% of design capacity of boilers in current stage for 10 minutes.", "required_behavior": "Initiate a stage-up event.", "configurable_values": ["Design capacity of boilers in current stage"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or", "page_hint": 240}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_e710008bfe3b44b9", "chunk_beaafaf19b244208"], "chunk_id": "chunk_e710008bfe3b44b9", "page_no": 240, "source_page_nos": [240, 241], "evidence_text": "Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Non-condensing boiler stage up efficiency condition per evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c880573d45188ead", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_1:hot_water_supply_temperature_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot Water Supply Temperature Reset", "section_id": "5.21.4.1", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Hot Water Plant", "summary": "Reset plant hot water supply temperature setpoint using Trim & Respond logic with specified parameters.", "trigger_condition": "Plant is enabled.", "required_behavior": "Apply Trim & Respond logic to reset HWST setpoint between SPmin and SPmax.", "configurable_values": ["SPmin (90°F for condensing/hybrid, 155°F for non-condensing)", "SPmax (HWSTmax)", "Td (10 min)", "T (5 min)", "I (2)", "SPtrim (-2°F)", "SPres (+3°F)", "SPres-max (+7°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 90ºF for condensing and hybrid boiler plants; 155° F for non-condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I 2 R Hot-Water Reset Requests SPtrim -2ºF SPres +3ºF SPres-max +7ºF", "page_hint": 244}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d6f323ac4fa489a"], "chunk_id": "chunk_5d6f323ac4fa489a", "page_no": 244, "source_page_nos": [244], "evidence_text": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot water supply temperature reset using Trim & Respond is an operational rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_868b21f10e661459", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_1:non_condensing_boiler_condensation_control_primary_only", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control – Primary Only", "section_id": "5.21.5.1", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-only hot water plant with non-condensing boilers", "summary": "A reverse acting P-only loop resets minimum flow bypass valve position from 0% at 140°F boiler entering temperature to 100% at 135°F.", "trigger_condition": "Any non-condensing boiler is enabled.", "required_behavior": "Enable the condensation control loop. Reset MinCondVlvPos linearly between 0% and 100% as boiler entering temperature drops from 140°F to 135°F.", "configurable_values": ["140°F (start of modulation)", "135°F (full bypass)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "page_hint": 246}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.1", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Condensation control sequence for non-condensing primary only matches evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_18710d11f7f3819c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_4:hw_plant_low_boiler_leaving_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "HW Plant – Low Boiler Leaving Temperature Alarm", "section_id": "5.21.10.4", "section_title": "Hot Water Plant", "equipment_scope": "Hot Water Plant", "summary": "If boiler leaving water temperature is more than 15°F below setpoint for more than 15 minutes when boiler has been enabled for longer than 15 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Boiler leaving water temperature > 15°F below setpoint for > 15 minutes after boiler enabled for > 15 minutes.", "commissioning_check": null, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.4", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Low boiler leaving temperature alarm condition from evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_655bd177d5c4f6d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_5:hw_plant_pump_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "HW Plant – Pump Alarm", "section_id": "5.21.10.5", "section_title": "Hot Water Plant", "equipment_scope": "Hot Water Plant", "summary": "Pump alarm if status differs from command for 15 seconds: commanded on but status off is Level 2 (delay 15 sec); commanded off but status on is Level 4 (delay 60 sec).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Status differs from command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.5", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "HW plant pump alarm with identical logic to other pump alarms.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5291aea0a53e492a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:hw_plant_fc_6_hot_water_supply_temperature_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "HW Plant – FC#6: Hot Water Supply Temperature Too Low", "section_id": "5.21.11.6", "section_title": "Hot Water Plant", "equipment_scope": "Hot Water Plant", "summary": "Fault condition: HWST AVG + ƐHWT < HWSTSP. Possible causes: mechanical problem with boilers, primary flow higher than design, boiler sensor out of calibration.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "HWST AVG + ƐHWT < HWSTSP", "commissioning_check": null, "evidence_quote": "FC#6 Equation HWST AVG + ƐHWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low. Possible Diagnosis Mechanical problem with boilers Primary flow is higher than the design flow of the operating boilers Deviation between the internal boiler hot water supply temperature sensor and the plant hot water supply temperature is too high (i.e. boiler sensor is out of calibration).", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation HWST AVG + ƐHWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low. Possible Diagnosis Mechanical problem with boilers Primary flow is higher than the design flow of the operating boilers Deviation between the internal boiler hot water supply temperature sensor and the plant hot water supply temperature is too high (i.e. boiler sensor is out of calibration).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_ff2f76edac7e437b"], "chunk_id": "chunk_ff2f76edac7e437b", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#6 Equation HWST AVG + ƐHWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low. Possible Diagnosis Mechanical problem with boilers Primary flow is higher than the design flow of the operating boilers Deviation between the internal boiler hot water supply temperature sensor and the plant hot water supply temperature is too high (i.e. boiler sensor is out of calibration).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "HW plant FC#6 temperature too low fault supported.", "judge_verdict": "accepted"}
{"candidate_id": "cand_7054894b28445308", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:hw_plant_fc_8_return_temperature_too_high_for_condensing", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "HW Plant – FC#8: Return Temperature Too High for Condensing", "section_id": "5.21.11.6", "section_title": "Hot Water Plant", "equipment_scope": "Hot water plant with condensing boilers", "summary": "Fault condition: HWRT AVG - ƐHWT > CondTemp. Possible causes: HWST setpoint too high, load too low, high bypass flow raising entering water temperature, coils not designed for condensing.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "HWRT AVG - ƐHWT > CondTemp", "commissioning_check": null, "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur. Possible Diagnosis Hot water supply temperature setpoint is too high. Hot water load is too low. High bypass flow is raising the entering water temperature. Hot water coils are not designed for condensing at current loads.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur. Possible Diagnosis Hot water supply temperature setpoint is too high. Hot water load is too low. High bypass flow is raising the entering water temperature. Hot water coils are not designed for condensing at current loads.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_09fb328603ed4810"], "chunk_id": "chunk_09fb328603ed4810", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur. Possible Diagnosis Hot water supply temperature setpoint is too high. Hot water load is too low. High bypass flow is raising the entering water temperature. Hot water coils are not designed for condensing at current loads.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FC#8 return temperature too high for condensing matching evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_331ddec49d111f25", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:hw_plant_fc_9_return_temperature_too_low_condensing_risk", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "HW Plant – FC#9: Return Temperature Too Low (Condensing Risk)", "section_id": "5.21.11.6", "section_title": "Hot Water Plant", "equipment_scope": "Hot water plant with non-condensing boilers", "summary": "Fault condition: HWRT AVG + ƐHWT < CondTemp. Possible cause: HWST setpoint too low, risking condensation in non-condensing boilers.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "HWRT AVG + ƐHWT < CondTemp", "commissioning_check": null, "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur. Possible Diagnosis Hot water supply temperature setpoint is too low.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur. Possible Diagnosis Hot water supply temperature setpoint is too low.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_09fb328603ed4810"], "chunk_id": "chunk_09fb328603ed4810", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur. Possible Diagnosis Hot water supply temperature setpoint is too low.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FC#9 condensing risk fault fully backed.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a1cd8f4d766d0ae6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:fan_coil_unit_cooling_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Coil Unit – Cooling Sequence", "section_id": "5.22.4.3", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit with cooling coil", "summary": "When Zone State is cooling, for cooling loop signal 0-50%, fan speed is MinCoolSpeed and SATsp resets from zone cooling setpoint to Cool_SAT. For 50-100%, fan speed resets to MaxCoolSpeed and SATsp is Cool_SAT. Modulate cooling coil to maintain SATsp.", "trigger_condition": "Zone State is cooling and unit has a cooling coil.", "required_behavior": "Reset fan speed and SATsp per control diagram. Modulate cooling coil to maintain SATsp. Heating coil OFF.", "configurable_values": ["MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT", "Zone cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FCU cooling sequence details fully backed by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e71205a047253dd2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_fc_2_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU – FC#2: SAT Too Low in Full Heating", "section_id": "5.22.6.6", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit with heating coil", "summary": "Fault condition: SAT AVG < SATSP - ƐSAT and HC ≥ 99%. Possible causes: SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, fouled coil, HW temperature too low, gas/electric heat unavailable, DX cooling stuck on.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FCU fault FC#2 SAT too low in heating supported.", "judge_verdict": "accepted"}
{"candidate_id": "cand_83b3ca6e7805f88d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_fc_3_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU – FC#3: SAT Too High in Full Cooling", "section_id": "5.22.6.6", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit with cooling coil", "summary": "Fault condition: SAT AVG > SATSP + ƐSAT and CC ≥ 99%. Possible causes: SAT sensor error, cooling coil valve stuck closed, fouled coil, CHW temperature too high, DX cooling unavailable, gas/electric heat stuck on, heating coil valve leaking.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FCU fault FC#3 SAT too high in cooling fully evidenced.", "judge_verdict": "accepted"}
