{"extract_mode": "full_book", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from the entire standard in one pass. Use the whole-book context to resolve cross-chapter references, repeated logic, and definitions. Treat chunks only as evidence anchors, not extraction boundaries. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 100 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "46ed6274d4a6e51648f322ac2ff5ddc7d7df37dc", "content_chars": 2193}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "fe84ccd2cf52e6104d27de94e29665bf5614a68f", "content_chars": 787087}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 100000}, "response": {"id": "b19a2494-d058-4979-a87f-2dde05f811dd", "object": "chat.completion", "created": 1778090556, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Enable Logic\",\n      \"section_id\": \"5.20.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Enable the chiller plant in the lowest stage when disabled for at least 15 minutes, number of Chiller Plant Requests exceeds I, OAT exceeds CH-LOT, and the enable schedule is active.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.\",\n      \"required_behavior\": \"Enable the plant in the lowest stage.\",\n      \"configurable_values\": [\"I (ignores, default 0)\", \"CH-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Disable Logic\",\n      \"section_id\": \"5.20.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Disable the chiller plant when enabled for at least 15 minutes and either number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or the enable schedule is inactive.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes OR OAT < CH-LOT – 1°F OR chiller plant enable schedule is inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignores, default 0)\", \"CH-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up – Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage up when current stage OPLR exceeds SPLR UP for 15 minutes and OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"required_behavior\": \"Initiate a stage-up event.\",\n      \"configurable_values\": [\"SPLR UP (stage up part load ratio, varies by chiller type and lift)\", \"OPLR decreasing rate threshold (2.5% per minute)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Down – Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage down when next available lower stage OPLR is below SPLR DN for 15 minutes and not increasing at a rate greater than 2.5% per minute, and the failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.\",\n      \"required_behavior\": \"Initiate a stage-down event.\",\n      \"configurable_values\": [\"SPLR DN (stage down part load ratio, varies by chiller type and lift)\", \"OPLR increasing rate threshold (2.5% per minute)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up – Failsafe Condition (Parallel Plants)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant (parallel chillers)\",\n      \"summary\": \"Stage up if CHW DP is 2 psi below setpoint for 15 minutes or CHW supply temperature is 2°F above setpoint for 15 minutes.\",\n      \"trigger_condition\": \"CHW DP is 2 psi < setpoint for 15 minutes; or CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"required_behavior\": \"Initiate a stage-up event.\",\n      \"configurable_values\": [\"DP setpoint\", \"CHW supply temperature setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Failsafe Condition: i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up – Availability Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Stage up if the equipment necessary to operate the current stage is unavailable. This condition is not subject to the minimum stage runtime requirement.\",\n      \"trigger_condition\": \"The equipment necessary to operate the current stage are unavailable.\",\n      \"required_behavior\": \"Initiate a stage-up event immediately (no minimum runtime delay).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Minimum Stage Runtime\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Each chiller stage shall have a minimum runtime of 15 minutes before another stage change can occur.\",\n      \"trigger_condition\": \"A stage change has just completed.\",\n      \"required_behavior\": \"Prevent any further stage changes for 15 minutes.\",\n      \"configurable_values\": [\"15 minutes (adjustable)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each stage shall have a minimum runtime of 15 minutes.\",\n      \"page_hint\": 181,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Supply Temperature Reset – Differential Pressure Controlled Loops\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled Water Plant (DP controlled pumps)\",\n      \"summary\": \"Reset CHWST setpoint and pump DP setpoint based on a Trim & Respond loop. From 0-50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50-100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"Map CHW Plant Reset loop output to DP setpoint (0-50%) and CHWST setpoint (50-100%) as described.\",\n      \"configurable_values\": [\"CHW-DPmin\", \"CHW-DPmax\", \"CHWSTmin\", \"CHWSTmax\", \"Trim & Respond parameters (SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"page_hint\": 199,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Control – CWRT Control (Close Coupled)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Water-cooled chiller plant (close coupled)\",\n      \"summary\": \"Control tower fan speed to maintain CWRT at setpoint. The speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.\",\n      \"trigger_condition\": \"Any condenser water pump is proven on.\",\n      \"required_behavior\": \"Maintain CWRT at setpoint using a direct acting PID loop. Map loop output to CWRTTowerSpd from minimum speed to 100%. Apply the lowest of CWRTTowerSpd, HpTowerMaxSpd, and PlrTowerMaxSpd as the speed command to all operating fans.\",\n      \"configurable_values\": [\"CWRT setpoint (calculated from lift target)\", \"Minimum tower speed\", \"PlrTowerMaxSpd (reset based on OPLR)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd. All operating fans shall receive the same speed signal.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Enable/Disable (CWRT Control)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"Disable tower fans if any enabled chiller's HpTowerMaxSpd has been at minimum for 5 minutes, or if fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F. Enable fans if off for at least 1 minute, CWRT rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are above minimum.\",\n      \"trigger_condition\": \"Disable: (any enabled chiller's HpTowerMaxSpd = minimum for 5 min) OR (fans at minimum for 5 min AND CWRT < setpoint - 1°F). Enable: off for ≥1 min AND CWRT > setpoint + 1°F AND all HpTowerMaxSpd > minimum.\",\n      \"required_behavior\": \"Disable or enable tower fans as per conditions.\",\n      \"configurable_values\": [\"Minimum tower speed\", \"CWRT setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F. Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and iii. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control – Fixed Speed CW Pumps\",\n      \"section_id\": \"5.20.10.3\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with fixed speed CW pumps\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum; 50-100% resets head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller.\",\n      \"required_behavior\": \"Map loop output as described to limit tower speed and modulate CW isolation valve to maintain minimum lift.\",\n      \"configurable_values\": [\"MinCWVlvPos (minimum head pressure control valve position)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control – Variable Speed CW Pumps (No WSE)\",\n      \"section_id\": \"5.20.10.4\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with variable speed CW pumps and no waterside economizer\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum; 50-100% resets condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled for an operating chiller.\",\n      \"required_behavior\": \"Map loop output as described to limit tower speed and reduce CW pump speed to maintain minimum lift.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage (design CW pump speed for stage)\", \"MinCWPspeed (minimum CW pump speed)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each chiller, map loop output as follows: a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Enable Logic\",\n      \"section_id\": \"5.20.3.1\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled Water Plant with waterside economizer\",\n      \"summary\": \"Enable waterside economizer if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"trigger_condition\": \"WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.\",\n      \"required_behavior\": \"Enable the waterside economizer.\",\n      \"configurable_values\": [\"PHXLWT (calculated from wetbulb, design approaches, and part load ratio)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"page_hint\": 175,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Disable Logic\",\n      \"section_id\": \"5.20.3.2\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled Water Plant with waterside economizer\",\n      \"summary\": \"Disable waterside economizer when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1°F for 2 minutes.\",\n      \"trigger_condition\": \"WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX – 1°F for 2 minutes.\",\n      \"required_behavior\": \"Disable the waterside economizer.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\",\n      \"page_hint\": 176,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Plant Enable Logic\",\n      \"section_id\": \"5.21.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Enable the boiler plant in the lowest stage when disabled for at least 15 minutes, number of Heating Hot-Water Plant Requests exceeds I, OAT is below HW-LOT, and the enable schedule is active.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes, Number of Heating Hot-Water Plant Requests > I (default 0, adjustable), OAT < HW-LOT, and boiler plant enable schedule is active.\",\n      \"required_behavior\": \"Enable the plant in the lowest stage.\",\n      \"configurable_values\": [\"I (ignores, default 0)\", \"HW-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Plant Disable Logic\",\n      \"section_id\": \"5.21.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Disable the boiler plant when enabled for at least 15 minutes and either number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, OAT > HW-LOT + 1°F, or the enable schedule is inactive.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes and (Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes OR OAT > HW-LOT + 1°F OR boiler plant enable schedule is inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignores, default 0)\", \"HW-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Stage Up – Efficiency Condition (Condensing)\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Condensing boiler plant (primary only or variable primary/variable secondary)\",\n      \"summary\": \"Stage up when Qrequired exceeds 200% (primary only) or 150% (variable primary) of B-STAGE MIN of the next available stage for 10 minutes and hot water flowrate exceeds the minimum flow setpoint of the next stage.\",\n      \"trigger_condition\": \"Qrequired > threshold * B-STAGE MIN of next available stage for 10 minutes AND hot water flowrate > minimum flow setpoint of next stage.\",\n      \"required_behavior\": \"Initiate a stage-up event.\",\n      \"configurable_values\": [\"Threshold (200% for primary only, 150% for variable primary)\", \"B-STAGE MIN (minimum output of stage)\", \"Minimum flow setpoint of next stage\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8).\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Stage Down – Efficiency Condition (Condensing)\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Condensing boiler plant (primary only)\",\n      \"summary\": \"Stage down if Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes OR the minimum flow bypass valve is >0% open for 5 minutes, the failsafe stage up condition is not true, and Qrequired is less than 80% of the design capacity of the next lower stage for 5 minutes.\",\n      \"trigger_condition\": \"(Qrequired < 110% of B-STAGE MIN of current stage for 5 min OR minimum flow bypass valve >0% open for 5 min) AND failsafe stage up condition not true AND Qrequired < 80% of design capacity of next lower stage for 5 min.\",\n      \"required_behavior\": \"Initiate a stage-down event.\",\n      \"configurable_values\": [\"B-STAGE MIN\", \"Design capacity of boilers in next lower stage\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Stage Up – Efficiency Condition (Non-Condensing)\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plant\",\n      \"summary\": \"Stage up when Qrequired exceeds 90% of the design capacity of the boilers in the current stage for 10 minutes.\",\n      \"trigger_condition\": \"Qrequired > 90% of design capacity of boilers in current stage for 10 minutes.\",\n      \"required_behavior\": \"Initiate a stage-up event.\",\n      \"configurable_values\": [\"Design capacity of boilers in current stage\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Stage Down – Efficiency Condition (Non-Condensing)\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plant\",\n      \"summary\": \"Stage down if Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes and the failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Qrequired < 80% of design capacity of next lower available stage for 10 minutes AND failsafe stage up condition not true.\",\n      \"required_behavior\": \"Initiate a stage-down event.\",\n      \"configurable_values\": [\"Design capacity of boilers in next lower stage\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Stage Up – Failsafe Condition\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Stage up if HW supply temperature is 10°F below setpoint for 15 minutes.\",\n      \"trigger_condition\": \"HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"required_behavior\": \"Initiate a stage-up event.\",\n      \"configurable_values\": [\"HW supply temperature setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Minimum Stage Runtime\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Each boiler stage shall have a minimum runtime of 10 minutes.\",\n      \"trigger_condition\": \"A stage change has just completed.\",\n      \"required_behavior\": \"Prevent any further stage changes for 10 minutes.\",\n      \"configurable_values\": [\"10 minutes (adjustable)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each stage shall have a minimum runtime of 10 minutes.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot Water Supply Temperature Reset\",\n      \"section_id\": \"5.21.4.1\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Reset plant hot water supply temperature setpoint using Trim & Respond logic with specified parameters.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"Apply Trim & Respond logic to reset HWST setpoint between SPmin and SPmax.\",\n      \"configurable_values\": [\"SPmin (90°F for condensing/hybrid, 155°F for non-condensing)\", \"SPmax (HWSTmax)\", \"Td (10 min)\", \"T (5 min)\", \"I (2)\", \"SPtrim (-2°F)\", \"SPres (+3°F)\", \"SPres-max (+7°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 90ºF for condensing and hybrid boiler plants; 155° F for non-condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I 2 R Hot-Water Reset Requests SPtrim -2ºF SPres +3ºF SPres-max +7ºF\",\n      \"page_hint\": 244,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control – Primary Only\",\n      \"section_id\": \"5.21.5.1\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-only hot water plant with non-condensing boilers\",\n      \"summary\": \"A reverse acting P-only loop resets minimum flow bypass valve position from 0% at 140°F boiler entering temperature to 100% at 135°F.\",\n      \"trigger_condition\": \"Any non-condensing boiler is enabled.\",\n      \"required_behavior\": \"Enable the condensation control loop. Reset MinCondVlvPos linearly between 0% and 100% as boiler entering temperature drops from 140°F to 135°F.\",\n      \"configurable_values\": [\"140°F (start of modulation)\", \"135°F (full bypass)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control – Primary-Secondary with Variable Speed Primary Pumps\",\n      \"section_id\": \"5.21.5.5\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary hot water plant with non-condensing boilers and variable speed primary pumps\",\n      \"summary\": \"A reverse acting P-only loop maintains boiler entering temperature at 140°F. From 0-50% loop output, reset minimum primary pump speed from B-MinPriPumpSpdStage to 100%. From 50-100%, reset maximum secondary pump speed from 100% to minimum.\",\n      \"trigger_condition\": \"Any non-condensing boiler is enabled.\",\n      \"required_behavior\": \"Enable the condensation control loop. Map loop output to increase primary pump speed (0-50%) and limit secondary pump speed (50-100%) to maintain boiler entering temperature.\",\n      \"configurable_values\": [\"B-MinPriPumpSpdStage\", \"Minimum secondary pump speed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently. a. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. b. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Heating Sequence\",\n      \"section_id\": \"5.6.5.3\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat coil\",\n      \"summary\": \"When Zone State is heating, from 0-50% heating loop output, reset discharge temperature setpoint from AHU SAT to MaxΔT above space temperature; airflow setpoint is heating minimum. From 51-100%, if DAT > room temp + 3°C, reset airflow setpoint from heating minimum to heating maximum. Modulate heating coil to maintain DAT setpoint.\",\n      \"trigger_condition\": \"Zone State is heating.\",\n      \"required_behavior\": \"Map heating loop output to discharge temperature setpoint (0-50%) and airflow setpoint (51-100%). Modulate heating coil to maintain DAT setpoint.\",\n      \"configurable_values\": [\"MaxΔT (maximum DAT rise above heating setpoint)\", \"Heating minimum airflow setpoint\", \"Heating maximum airflow setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating, the Heating Loop shall maintain space temperature at the heating setpoint as follows: a. From 0% to 50%, the heating-loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The active airflow setpoint shall be the heating minimum endpoint. b. From 51% to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint. c. The heating coil shall be modulated to maintain the discharge temperature at setpoint.\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Cooling Sequence\",\n      \"section_id\": \"5.6.5.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat coil\",\n      \"summary\": \"When Zone State is cooling, map cooling loop output to active airflow setpoint from cooling minimum to cooling maximum. If AHU SAT > room temperature, limit airflow setpoint to minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.\",\n      \"trigger_condition\": \"Zone State is cooling.\",\n      \"required_behavior\": \"Map cooling loop output to airflow setpoint between cooling minimum and cooling maximum. If AHU SAT > room temp, cap at minimum. Disable heating coil unless DAT < minimum setpoint.\",\n      \"configurable_values\": [\"Cooling minimum airflow setpoint\", \"Cooling maximum airflow setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Deadband Sequence\",\n      \"section_id\": \"5.6.5.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat coil\",\n      \"summary\": \"When Zone State is deadband, active airflow setpoint is the minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.\",\n      \"trigger_condition\": \"Zone State is deadband.\",\n      \"required_behavior\": \"Set active airflow setpoint to minimum endpoint. Disable heating coil unless DAT < minimum setpoint.\",\n      \"configurable_values\": [\"Minimum airflow setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Low DAT Protection\",\n      \"section_id\": \"5.6.5.4\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat coil\",\n      \"summary\": \"In Occupied Mode, modulate heating coil to maintain DAT no lower than 10°C (50°F).\",\n      \"trigger_condition\": \"Occupied Mode and DAT < 10°C.\",\n      \"required_behavior\": \"Modulate heating coil to maintain DAT ≥ 10°C.\",\n      \"configurable_values\": [\"10°C (50°F) – adjustable\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Static Pressure Reset Requests\",\n      \"section_id\": \"5.6.8.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"Generate static pressure reset requests based on damper position and airflow error: 3 requests if airflow <50% of setpoint and damper >95% for 1 min; 2 requests if airflow <70% and damper >95% for 1 min; 1 request if damper >95% until <85%; 0 requests otherwise.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.\",\n      \"required_behavior\": \"Send 3 requests. Else if airflow < 70% and damper > 95% for 1 min, send 2 requests. Else if damper > 95%, send 1 request until damper < 85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Cooling SAT Reset Requests\",\n      \"section_id\": \"5.6.8.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"Generate cooling SAT reset requests based on zone temperature deviation: 3 requests if zone temp exceeds cooling setpoint by 3°C for 2 min; 2 requests if by 2°C for 2 min; 1 request if cooling loop >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"Zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression).\",\n      \"required_behavior\": \"Send 3 requests. Else if by 2°C for 2 min, send 2 requests. Else if cooling loop >95%, send 1 request until <85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Hot-Water Reset Requests\",\n      \"section_id\": \"5.6.8.3\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with hot-water reheat coil\",\n      \"summary\": \"Generate hot-water reset requests based on DAT error and valve position: 3 requests if DAT is 17°C below setpoint for 5 min; 2 requests if 8°C below for 5 min; 1 request if HW valve >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"DAT is 17°C (30°F) less than setpoint for 5 minutes.\",\n      \"required_behavior\": \"Send 3 requests. Else if 8°C below for 5 min, send 2 requests. Else if HW valve >95%, send 1 request until <85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 79,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone – Heating Hot-Water Plant Requests\",\n      \"section_id\": \"5.6.8.4\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with hot-water reheat coil\",\n      \"summary\": \"Send a heating hot-water plant request if HW valve position >95% (send 1 request until <10%); otherwise send 0 requests.\",\n      \"trigger_condition\": \"HW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil and Heating Hot-Water Plant, Heating Hot-Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 79,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Supply Fan Start/Stop\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Supply fan runs when system is in Cooldown, Setup, or Occupied Mode. If there are VAV-reheat boxes on perimeter zones, fan also runs in Setback and Warmup modes.\",\n      \"trigger_condition\": \"System mode is Cooldown, Setup, or Occupied Mode. (If perimeter VAV-reheat boxes exist, also Setback or Warmup Mode.)\",\n      \"required_behavior\": \"Run supply fan.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Static Pressure Setpoint Reset (T&R)\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Reset static pressure setpoint using Trim & Respond logic with specified parameters.\",\n      \"trigger_condition\": \"Supply fan is proven ON, starting Td after initial start command.\",\n      \"required_behavior\": \"Apply T&R logic: every T minutes, if R≤I, trim setpoint by SPtrim; if R>I, respond by SPres*(R-I) but no more than SPres-max.\",\n      \"configurable_values\": [\"SP0 (120 Pa)\", \"SPmin (25 Pa)\", \"SPmax (Max_DSP)\", \"Td (10 min)\", \"T (2 min)\", \"I (2)\", \"SPtrim (-12 Pa)\", \"SPres (+15 Pa)\", \"SPres-max (+32 Pa)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Supply Air Temperature Setpoint Reset (Occupied/Setup)\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"During Occupied and Setup modes, reset SAT setpoint from Min_ClgSAT at OAT_Max and above, proportionally up to T-max at OAT_Min and below. T-max is reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"System is in Occupied Mode or Setup Mode.\",\n      \"required_behavior\": \"Reset SAT setpoint based on OAT and T&R logic as described.\",\n      \"configurable_values\": [\"Min_ClgSAT\", \"Max_ClgSAT\", \"OAT_Min\", \"OAT_Max\", \"T&R parameters for T-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. 1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.\",\n      \"page_hint\": 113,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – SAT Setpoint in Cooldown Mode\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"During Cooldown Mode, SAT setpoint shall be Min_ClgSAT.\",\n      \"trigger_condition\": \"System is in Cooldown Mode.\",\n      \"required_behavior\": \"Set SAT setpoint to Min_ClgSAT.\",\n      \"configurable_values\": [\"Min_ClgSAT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Cooldown Mode, setpoint shall be Min_ClgSAT.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – SAT Setpoint in Warmup/Setback Mode\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"During Warmup and Setback modes, SAT setpoint shall be 35°C (95°F).\",\n      \"trigger_condition\": \"System is in Warmup Mode or Setback Mode.\",\n      \"required_behavior\": \"Set SAT setpoint to 35°C (95°F).\",\n      \"configurable_values\": [\"35°C (95°F) – adjustable\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Freeze Protection Stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with heating coil\",\n      \"summary\": \"If SAT drops below 4.4°C for 5 minutes, send two heating hot-water plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C. Disable when SAT > 7°C for 5 minutes.\",\n      \"trigger_condition\": \"SAT < 4.4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send two (or more) heating hot-water plant requests, override OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.\",\n      \"configurable_values\": [\"4.4°C (40°F)\", \"6°C (42°F)\", \"7°C (45°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Freeze Protection Stage 2\",\n      \"section_id\": \"5.16.12.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"If SAT drops below 3.3°C for 5 minutes, fully close economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1.\",\n      \"trigger_condition\": \"SAT < 3.3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"Fully close economizer and minimum OA dampers for 1 hour, set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1 freeze protection.\",\n      \"configurable_values\": [\"3.3°C (38°F)\", \"1 hour timer\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Freeze Protection Stage 3\",\n      \"section_id\": \"5.16.12.3\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Upon freeze-stat signal, or if SAT < 3.3°C for 15 minutes or < 1°C for 5 minutes, shut down fans, close OA damper, open cooling coil valve to 100%, energize CHW pumps, send heating requests, modulate heating coil to maintain 27°C, and set Level 2 alarm. Requires manual reset.\",\n      \"trigger_condition\": \"Freeze-stat signal OR SAT < 3.3°C (38°F) for 15 minutes OR SAT < 1°C (34°F) for 5 minutes.\",\n      \"required_behavior\": \"Shut down supply and return/relief fans, close OA damper, open cooling coil valve to 100%, energize CHW pump system, send two heating hot-water plant requests, modulate heating coil to maintain 27°C (80°F), set Level 2 alarm. Requires software reset.\",\n      \"configurable_values\": [\"3.3°C (38°F)\", \"1°C (34°F)\", \"27°C (80°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Chilled-Water Reset Requests\",\n      \"section_id\": \"5.16.16.1\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Generate chilled-water reset requests based on SAT error and CHW valve position: 3 requests if SAT exceeds SAT setpoint by 3°C for 2 min; 2 requests if by 2°C for 2 min; 1 request if CHW valve >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"SAT exceeds SAT setpoint by 3°C (5°F) for 2 minutes.\",\n      \"required_behavior\": \"Send 3 requests. Else if by 2°C for 2 min, send 2 requests. Else if CHW valve >95%, send 1 request until <85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chilled-Water Reset Requests a. If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Chiller Plant Requests\",\n      \"section_id\": \"5.16.16.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Send a chiller plant request if CHW valve position >95% (send 1 request until <10%); otherwise send 0 requests.\",\n      \"trigger_condition\": \"CHW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until CHW valve position < 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Hot-Water Reset Requests\",\n      \"section_id\": \"5.16.16.3\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with hot-water coil\",\n      \"summary\": \"Generate hot-water reset requests based on SAT error and HW valve position: 3 requests if SAT is 17°C below setpoint for 5 min; 2 requests if 8°C below for 5 min; 1 request if HW valve >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"SAT is 17°C (30°F) less than setpoint for 5 minutes.\",\n      \"required_behavior\": \"Send 3 requests. Else if 8°C below for 5 min, send 2 requests. Else if HW valve >95%, send 1 request until <85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Multiple-Zone VAV AHU – Heating Hot-Water Plant Requests\",\n      \"section_id\": \"5.16.16.4\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with hot-water coil\",\n      \"summary\": \"Send a heating hot-water plant request if HW valve position >95% (send 1 request until <10%); otherwise send 0 requests.\",\n      \"trigger_condition\": \"HW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil, Heating Hot Water Plant Requests. Send the heating hot-water plant that serves the AHU a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Supply Fan Speed and SAT Control\",\n      \"section_id\": \"5.18.4\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"Fan speed and SAT setpoints are reset simultaneously based on heating or cooling loop signal. Fan speed ranges from MinSpeed to MaxCoolSpeed or MaxHeatSpeed. SATsp and SATsp-C are reset between deadband value, Cool_SAT, and Heat_SAT as shown in Figures 5.18.4.5-1 through 5.18.4.5-3.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Reset fan speed and SAT setpoints per the control diagrams based on heating/cooling loop signal.\",\n      \"configurable_values\": [\"MinSpeed\", \"MaxCoolSpeed\", \"MaxHeatSpeed\", \"Cool_SAT\", \"Heat_SAT\", \"Deadband SAT value\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3.\",\n      \"page_hint\": 153,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Freeze Protection Stage 1\",\n      \"section_id\": \"5.18.11.1\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU with heating coil\",\n      \"summary\": \"If SAT drops below 4°C for 5 minutes, send two heating hot-water plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C. Disable when SAT > 7°C for 5 minutes.\",\n      \"trigger_condition\": \"SAT < 4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send two (or more) heating hot-water plant requests, override OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.\",\n      \"configurable_values\": [\"4°C (40°F)\", \"6°C (42°F)\", \"7°C (45°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 160,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Freeze Protection Stage 2\",\n      \"section_id\": \"5.18.11.2\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"If SAT drops below 3°C for 5 minutes, fully close economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1.\",\n      \"trigger_condition\": \"SAT < 3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"Fully close economizer and minimum OA dampers for 1 hour, set Level 3 alarm. After 1 hour, resume minimum OA and enter Stage 1 freeze protection.\",\n      \"configurable_values\": [\"3°C (38°F)\", \"1 hour timer\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.18.11.1).\",\n      \"page_hint\": 160,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Freeze Protection Stage 3\",\n      \"section_id\": \"5.18.11.3\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"Upon freeze-stat signal, or if SAT < 3°C for 15 minutes or < 1°C for 5 minutes, shut down fans, close OA damper, open cooling coil valve to 100%, energize CHW pumps, send heating requests, modulate heating coil to maintain 27°C, and set Level 2 alarm. Requires manual reset.\",\n      \"trigger_condition\": \"Freeze-stat signal OR SAT < 3°C (38°F) for 15 minutes OR SAT < 1°C (34°F) for 5 minutes.\",\n      \"required_behavior\": \"Shut down supply and return/relief fans, close OA damper, set cooling coil valve to 100%, energize CHW pump system, send two heating hot-water plant requests, modulate heating coil to maintain 27°C (80°F), set Level 2 alarm. Requires software reset.\",\n      \"configurable_values\": [\"3°C (38°F)\", \"1°C (34°F)\", \"27°C (80°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\",\n      \"page_hint\": 160,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Chilled-Water Reset Requests\",\n      \"section_id\": \"5.18.15.1\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"Generate chilled-water reset requests based on SAT error relative to SATsp-C and CHW valve position: 3 requests if SAT exceeds SATsp-C by 3°C for 2 min; 2 requests if by 2°C for 2 min; 1 request if CHW valve >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"SAT exceeds SATsp-C by 3°C (5°F) for 2 minutes.\",\n      \"required_behavior\": \"Send 3 requests. Else if by 2°C for 2 min, send 2 requests. Else if CHW valve >95%, send 1 request until <85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chilled-Water Reset Requests a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 170,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Chiller Plant Requests\",\n      \"section_id\": \"5.18.15.2\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"Send a chiller plant request if CHW valve position >95% (send 1 request until <10%); otherwise send 0 requests.\",\n      \"trigger_condition\": \"CHW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until CHW valve position < 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Hot-Water Reset Requests\",\n      \"section_id\": \"5.18.15.3\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU with hot-water coil\",\n      \"summary\": \"Generate hot-water reset requests based on SAT error relative to SATsp and HW valve position: 3 requests if SAT is 17°C below SATsp for 5 min; 2 requests if 8°C below for 5 min; 1 request if HW valve >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"SAT is 17°C (30°F) less than SATsp for 5 minutes.\",\n      \"required_behavior\": \"Send 3 requests. Else if 8°C below for 5 min, send 2 requests. Else if HW valve >95%, send 1 request until <85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single-Zone VAV AHU – Heating Hot-Water Plant Requests\",\n      \"section_id\": \"5.18.15.4\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU with hot-water coil\",\n      \"summary\": \"Send a heating hot-water plant request if HW valve position >95% (send 1 request until <10%); otherwise send 0 requests.\",\n      \"trigger_condition\": \"HW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil, Heating Hot-Water Plant Requests. Send the heating hot-water plant that serves the AHU a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit – Heating Sequence\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with heating coil\",\n      \"summary\": \"When Zone State is heating, for heating loop signal 100-50%, reset fan speed from MaxHeatSpeed to MinHeatSpeed and SATsp to Heat_SAT. For 50-0%, fan speed is MinHeatSpeed and SATsp resets to zone heating setpoint. Modulate heating coil to maintain SATsp.\",\n      \"trigger_condition\": \"Zone State is heating and unit has a heating coil.\",\n      \"required_behavior\": \"Reset fan speed and SATsp per control diagram. Modulate heating coil to maintain SATsp. Cooling coil OFF.\",\n      \"configurable_values\": [\"MaxHeatSpeed\", \"MinHeatSpeed\", \"Heat_SAT\", \"Zone heating setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If there is a heating coil, when Zone State is Heating 1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. 3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. 4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. 5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Cooling coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit – Cooling Sequence\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with cooling coil\",\n      \"summary\": \"When Zone State is cooling, for cooling loop signal 0-50%, fan speed is MinCoolSpeed and SATsp resets from zone cooling setpoint to Cool_SAT. For 50-100%, fan speed resets to MaxCoolSpeed and SATsp is Cool_SAT. Modulate cooling coil to maintain SATsp.\",\n      \"trigger_condition\": \"Zone State is cooling and unit has a cooling coil.\",\n      \"required_behavior\": \"Reset fan speed and SATsp per control diagram. Modulate cooling coil to maintain SATsp. Heating coil OFF.\",\n      \"configurable_values\": [\"MinCoolSpeed\", \"MaxCoolSpeed\", \"Cool_SAT\", \"Zone cooling setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit – Deadband Sequence\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit\",\n      \"summary\": \"When Zone State is deadband, fan speed is DeadbandSpeed (if zero, fan shuts off). Both heating and cooling coils are OFF.\",\n      \"trigger_condition\": \"Zone State is deadband.\",\n      \"required_behavior\": \"Set fan speed to DeadbandSpeed. If DeadbandSpeed is zero, shut fan off. Both coils OFF.\",\n      \"configurable_values\": [\"DeadbandSpeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When Zone State is Deadband 1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. 2. Cooling coil OFF 3. Heating coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit – Chilled-Water Reset Requests\",\n      \"section_id\": \"5.22.8.1\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with chilled-water coil\",\n      \"summary\": \"Suppress requests if fan is not at MaxCoolSpeed. Otherwise, generate requests based on SAT error and CHW valve position: 3 requests if SAT is 10°F above setpoint for 5 min; 2 requests if 5°F above for 5 min; 1 request if CHW valve >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"Fan is at MaxCoolSpeed and SAT is 10°F above setpoint for 5 minutes.\",\n      \"required_behavior\": \"Send 3 requests. Else if 5°F above for 5 min, send 2 requests. Else if CHW valve >95%, send 1 request until <85%. Else send 0 requests. Suppress all if fan not at MaxCoolSpeed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Chilled-Water Coil, Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed. b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit – Chiller Plant Requests\",\n      \"section_id\": \"5.22.8.2\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with chilled-water coil\",\n      \"summary\": \"Send a chiller plant request if CHW valve position >95% (send 1 request until <10%); otherwise send 0 requests.\",\n      \"trigger_condition\": \"CHW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until CHW valve position < 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Chilled-Water Coil, Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows: a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit – Hot-Water Reset Requests\",\n      \"section_id\": \"5.22.8.3\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with hot-water coil\",\n      \"summary\": \"Suppress requests if fan is not at MaxHeatSpeed. Otherwise, generate requests based on SAT error and HW valve position: 3 requests if SAT is 30°F below SATsp for 5 min; 2 requests if 15°F below for 5 min; 1 request if HW valve >95% until <85%; 0 otherwise.\",\n      \"trigger_condition\": \"Fan is at MaxHeatSpeed and SAT is 30°F below SATsp for 5 minutes.\",\n      \"required_behavior\": \"Send 3 requests. Else if 15°F below for 5 min, send 2 requests. Else if HW valve >95%, send 1 request until <85%. Else send 0 requests. Suppress all if fan not at MaxHeatSpeed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed. b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit – Heating Hot-Water Plant Requests\",\n      \"section_id\": \"5.22.8.4\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with hot-water coil\",\n      \"summary\": \"Send a heating hot-water plant request if HW valve position >95% (send 1 request until <10%); otherwise send 0 requests.\",\n      \"trigger_condition\": \"HW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 10%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If There Is a Hot-Water Coil, Heating Hot-Water Plant Requests. Send the heating hot-water plant that serves the FCU a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV AHU – FC#1: Duct Static Pressure Too Low with Fan at Full Speed\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Fault condition: DSP average < DSPSP - ƐDSP and VFD speed ≥ 99% - ƐVFDSPD. Possible causes: VFD problem, mechanical fan problem, undersized fan, SAT setpoint too high.\",\n      \"fault_condition\": \"DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV AHU – FC#7: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with heating coil\",\n      \"summary\": \"Fault condition: SAT average < SATSP - ƐSAT and heating coil ≥ 99%. Possible causes: SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, fouled coil, HW temperature too low, gas/electric heat unavailable, DX cooling stuck on, leaking economizer damper.\",\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#7 (omit if no heating coil) Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable DX cooling stuck on Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV AHU – FC#13: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with cooling coil\",\n      \"summary\": \"Fault condition: SAT average > SATSP + ƐSAT and cooling coil ≥ 99%. Possible causes: SAT sensor error, cooling coil valve stuck closed, fouled coil, CHW temperature too high, DX cooling unavailable, gas/electric heat stuck on, heating coil valve leaking.\",\n      \"fault_condition\": \"SAT AVG > SATSP + ƐSAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#13 Equation SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV AHU – FC#6: OA Fraction Error\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Fault condition: |RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF. Possible causes: RAT, MAT, or OAT sensor error; leaking or stuck economizer damper or actuator.\",\n      \"fault_condition\": \"| RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > ƐF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation | RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > ƐF Applies to OS #1, #4 Description OA fraction is too low or too high; should equal %OA MIN Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV AHU – FC#4: Too Many Operating State Changes\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Fault condition: ΔOS > ΔOS MAX. Possible cause: unstable control due to poorly tuned loop or mechanical problem.\",\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant – FC#6: Chilled Water Supply Temperature Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition: CHWST AVG - ƐCHWT ≥ CHWSTSP. Possible causes: mechanical problem with chillers, primary flow higher than design evaporator flow.\",\n      \"fault_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant – FC#8: Condenser Approach Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"Fault condition: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG. Possible causes: condenser fouling, blocked tubes, low CW temperature or flow.\",\n      \"fault_condition\": \"Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant – FC#9: Evaporator Approach Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chiller plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG. Possible causes: evaporator fouling, blocked tubes, low refrigerant charge, contaminated charge.\",\n      \"fault_condition\": \"Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant – FC#19: Too Many Chiller Starts\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition: ΔStartsCH-x > ΔCHStart MAX. Possible causes: chiller cycling due to low loads, oversized chiller, insufficient turndown, stage-up threshold too low.\",\n      \"fault_condition\": \"ΔStartsCH-x > ΔCHStart MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts Possible Diagnosis Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"HW Plant – FC#6: Hot Water Supply Temperature Too Low\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Fault condition: HWST AVG + ƐHWT < HWSTSP. Possible causes: mechanical problem with boilers, primary flow higher than design, boiler sensor out of calibration.\",\n      \"fault_condition\": \"HWST AVG + ƐHWT < HWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation HWST AVG + ƐHWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low. Possible Diagnosis Mechanical problem with boilers Primary flow is higher than the design flow of the operating boilers Deviation between the internal boiler hot water supply temperature sensor and the plant hot water supply temperature is too high (i.e. boiler sensor is out of calibration).\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"HW Plant – FC#8: Return Temperature Too High for Condensing\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot water plant with condensing boilers\",\n      \"summary\": \"Fault condition: HWRT AVG - ƐHWT > CondTemp. Possible causes: HWST setpoint too high, load too low, high bypass flow raising entering water temperature, coils not designed for condensing.\",\n      \"fault_condition\": \"HWRT AVG - ƐHWT > CondTemp\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur. Possible Diagnosis Hot water supply temperature setpoint is too high. Hot water load is too low. High bypass flow is raising the entering water temperature. Hot water coils are not designed for condensing at current loads.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"HW Plant – FC#9: Return Temperature Too Low (Condensing Risk)\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot water plant with non-condensing boilers\",\n      \"summary\": \"Fault condition: HWRT AVG + ƐHWT < CondTemp. Possible cause: HWST setpoint too low, risking condensation in non-condensing boilers.\",\n      \"fault_condition\": \"HWRT AVG + ƐHWT < CondTemp\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur. Possible Diagnosis Hot water supply temperature setpoint is too low.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"HW Plant – FC#13: Too Many Boiler Starts\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Fault condition: ΔStarts B-x > ΔBStart MAX. Possible causes: boiler cycling due to low loads, oversized boiler, insufficient turndown, stage-up threshold too low.\",\n      \"fault_condition\": \"ΔStarts B-x > ΔBStart MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#13 Equation ΔStarts B-x > ΔBStart MAX Applies to OS #2, #3 Description Too many boiler starts Possible Diagnosis Boiler is cycling due to load loads Boiler is oversized and/or has insufficient turndown. Boiler stage-up threshold may be set too low.\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV Reheat Zone – Low Discharge Air Temperature Alarm\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm.\",\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes (Level 4) or by 17°C (30°F) for 10 minutes (Level 3).\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low-Discharge Air Temperature a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV Reheat Zone – Low Airflow Alarm\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes, generate Level 3 alarm.\",\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0 (Level 4) or < 50% for 10 minutes (Level 3).\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low Airflow a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV Reheat Zone – Leaking Damper Alarm\",\n      \"section_id\": \"5.6.6.4\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.\",\n      \"fault_condition\": \"Damper position = 0% and airflow reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV Reheat Zone – Leaking Valve Alarm\",\n      \"section_id\": \"5.6.6.5\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.\",\n      \"fault_condition\": \"Valve position = 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"VAV Reheat Zone – Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.6.6.3\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"If fan serving zone is OFF and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate Level 3 alarm.\",\n      \"fault_condition\": \"Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Zone Temperature Alarms\",\n      \"section_id\": \"5.3.6.1\",\n      \"section_title\": \"Generic Thermal Zones\",\n      \"equipment_scope\": \"All zones\",\n      \"summary\": \"High-temperature alarm: Level 4 if zone is 2°C above cooling setpoint for 10 min; Level 3 if 3°C above for 10 min. Low-temperature alarm: Level 4 if zone is 2°C below heating setpoint for 10 min; Level 3 if 3°C below for 10 min.\",\n      \"fault_condition\": \"Zone temperature 2°C (3°F) above cooling setpoint for 10 minutes (Level 4) or 3°C (5°F) above for 10 minutes (Level 3). Similarly for low temperature relative to heating setpoint.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"High-temperature alarm 1. If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm. b. Low-temperature alarm 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Multiple-Zone VAV AHU – Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.16.13.3\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"If filter pressure drop exceeds the larger of the alarm limit (DPx = DP100 * x^1.4) or 12.5 Pa for 10 minutes when airflow > 20%, generate Level 4 alarm.\",\n      \"fault_condition\": \"Filter pressure drop > max(DPx, 12.5 Pa) for 10 minutes when airflow > 20% of design.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Multiple-Zone VAV AHU – Fan Alarm\",\n      \"section_id\": \"5.16.13.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Fan alarm if status differs from command for 15 seconds: commanded on but status off is Level 2; commanded off but status on is Level 4.\",\n      \"fault_condition\": \"Status differs from command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant – Pump or Tower Fan Alarm\",\n      \"section_id\": \"5.20.17.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Pump or tower fan alarm if status differs from command for 15 seconds: commanded on but status off is Level 2 (delay 15 sec); commanded off but status on is Level 4 (delay 60 sec).\",\n      \"fault_condition\": \"Status differs from command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CHW Plant – Chiller Alarm\",\n      \"section_id\": \"5.20.17.3\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Chiller alarm is Level 2.\",\n      \"fault_condition\": \"Chiller alarm condition (safety shutdown, manual shut off, failure to start, valve position mismatch, low delta-T).\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chiller alarm: level 2\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"HW Plant – Boiler Alarm\",\n      \"section_id\": \"5.21.10.3\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Boiler alarm is Level 2.\",\n      \"fault_condition\": \"Boiler alarm condition (safety shutdown, valve position mismatch, low leaving water temperature).\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Boiler alarm: Level 2\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"HW Plant – Low Boiler Leaving Temperature Alarm\",\n      \"section_id\": \"5.21.10.4\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"If boiler leaving water temperature is more than 15°F below setpoint for more than 15 minutes when boiler has been enabled for longer than 15 minutes, generate Level 3 alarm.\",\n      \"fault_condition\": \"Boiler leaving water temperature > 15°F below setpoint for > 15 minutes after boiler enabled for > 15 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"HW Plant – Pump Alarm\",\n      \"section_id\": \"5.21.10.5\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Pump alarm if status differs from command for 15 seconds: commanded on but status off is Level 2 (delay 15 sec); commanded off but status on is Level 4 (delay 60 sec).\",\n      \"fault_condition\": \"Status differs from command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU – FC#2: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with heating coil\",\n      \"summary\": \"Fault condition: SAT AVG < SATSP - ƐSAT and HC ≥ 99%. Possible causes: SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, fouled coil, HW temperature too low, gas/electric heat unavailable, DX cooling stuck on.\",\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU – FC#3: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with cooling coil\",\n      \"summary\": \"Fault condition: SAT AVG > SATSP + ƐSAT and CC ≥ 99%. Possible causes: SAT sensor error, cooling coil valve stuck closed, fouled coil, CHW temperature too high, DX cooling unavailable, gas/electric heat stuck on, heating coil valve leaking.\",\n      \"fault_condition\": \"SAT AVG > SATSP + ƐSAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU – FC#1: Too Many Operating State Changes\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit\",\n      \"summary\": \"Fault condition: ΔOS > ΔOS MAX. Possible cause: unstable control due to poorly tuned loop or mechanical problem.\",\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #1 Equation ΔOS > ΔOS MAX Applies to OS #1 – #4 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU – Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.22.5.3\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit\",\n      \"summary\": \"If filter pressure drop exceeds the larger of the alarm limit (DPx = DP100 * x^1.4) or 12.5 Pa for 10 minutes when fan speed > 20% of MaxCoolSpeed, generate Level 4 alarm.\",\n      \"fault_condition\": \"Filter pressure drop > max(DPx, 12.5 Pa) for 10 minutes when fan speed > 20% of MaxCoolSpeed.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU – Fan Alarm\",\n      \"section_id\": \"5.22.5.2\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit\",\n      \"summary\": \"Fan alarm if status differs from command for 15 seconds: commanded on but status off is Level 2; commanded off but status on is Level 4.\",\n      \"fault_condition\": \"Status differs from command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Minimum Fan Speed Determination\",\n      \"section_id\": \"3.2.1.2\",\n      \"section_title\": \"Multiple-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU\",\n      \"summary\": \"Determine minimum speed setpoints for VFD-driven equipment (supply, return, relief fans) by starting at 6 Hz (10%) and increasing until visibly rotating. That speed becomes the minimum speed setpoint.\",\n      \"commissioning_check\": \"Verify that minimum speed setpoints are determined per TAB specifications: start fan at 6 Hz (10%), observe rotation, increase if not rotating, record speed as minimum setpoint.\",\n      \"evidence_quote\": \"Minimum speed setpoints for all VFD-driven equipment shall be determined in accordance with the testing, adjusting, and balancing (TAB) specifications for the following, as applicable: 1. Supply fan 2. Return fan 3. Relief fan. There needs to be corresponding instructions in the TAB specifications. For example: 1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%), unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by the tower manufacturer. 3. Observe the fan/pump in the field to ensure it is visibly rotating. If it is not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.\",\n      \"page_hint\": 20,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Minimum Outdoor Air DP Setpoint (Standard 62.1)\",\n      \"section_id\": \"3.2.1.3\",\n      \"section_title\": \"Multiple-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with separate minimum OA damper and DP control\",\n      \"summary\": \"Establish DesMinDP by opening minimum OA damper fully, closing economizer damper, measuring OA flow, adjusting damper linkage if needed, and recording DP across OA damper at design minimum flow.\",\n      \"commissioning_check\": \"Verify DesMinDP is established per TAB: open minimum OA damper, close economizer damper, measure OA flow, adjust linkage if needed to achieve design minimum, record DP as DesMinDP.\",\n      \"evidence_quote\": \"Instructions for establishing MinDP are given in the TAB specification. For example: 1. Open the minimum outdoor air damper and return air damper fully; close the economizer outdoor air damper. 2. Measure outdoor airflow. 3. If outdoor airflow rate is above design minimum (DesVot for ASHRAE Standard 62.1 or DesMinOA for California Title 24), adjust damper linkage on minimum outdoor air damper so that intake is at design minimum with damper fully stroked. 4. If outdoor airflow rate is below design minimum, temporarily adjust return air damper position via the BAS until design outdoor airflow is achieved. This position shall be used for testing only and shall not limit the return air damper position during normal operation. 5. Note DP across the outdoor air damper. This value becomes the design minimum outdoor air DP setpoint DesMinDP in the BAS. Convey this setpoint to BAS installer and note on air balance report.\",\n      \"page_hint\": 21,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – CHW-DPmax Determination\",\n      \"section_id\": \"3.2.3.1\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant with DP controlled variable speed pumps\",\n      \"summary\": \"Establish CHW-DPmax by fully opening downstream control valves, closing upstream valves, starting pumps, and adjusting speed until design flow is achieved through all open coils. Record DP sensor reading.\",\n      \"commissioning_check\": \"Verify CHW-DPmax is established per TAB: fully open downstream valves, close upstream valves, start pumps, adjust speed until design flow achieved through open coils, record DP sensor reading.\",\n      \"evidence_quote\": \"Instructions for establishing CHW-DPmax should be provided in the Test and Balance Specification. For example: 1. Fully open all control valves serving coils that are located downstream of the differential pressure sensor. 2. Close the minimum flow bypass valve (if applicable). 3. Fully close all control valves serving coils that are located upstream of the differential pressure sensor. 4. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. 5. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.\",\n      \"page_hint\": 22,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – HW-DPmax Determination\",\n      \"section_id\": \"3.2.4.1\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot Water Plant with DP controlled variable speed pumps\",\n      \"summary\": \"Establish HW-DPmax by fully opening downstream control valves, closing upstream valves, starting pumps, and adjusting speed until design flow is achieved through all open coils. Record DP sensor reading.\",\n      \"commissioning_check\": \"Verify HW-DPmax is established per TAB: fully open downstream valves, close upstream valves, start pumps, adjust speed until design flow achieved through open coils, record DP sensor reading.\",\n      \"evidence_quote\": \"Instructions for establishing HW-DPmax should be provided in the Test and Balance Specification. For example: 1. Fully open all control valves serving coils that are located downstream of the differential pressure sensor. 2. Fully close all control valves serving coils that are located upstream of the differential pressure sensor. 3. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. One coil should be just at design flow, while others should be at or above design flow. 4. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.\",\n      \"page_hint\": 25,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Minimum Condenser Water Pump Speed (Variable Speed)\",\n      \"section_id\": \"3.2.3.5\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Water-cooled chiller plant with variable speed CW pumps\",\n      \"summary\": \"Establish MinCWPspeed by configuring plant for lowest chiller stage, reducing CW pump speed until flow through chiller condenser drops to 110% of minimum flow switch setpoint. Record speed.\",\n      \"commissioning_check\": \"Verify MinCWPspeed is established per TAB: configure lowest stage, reduce CW pump speed until flow is 110% of minimum, record speed.\",\n      \"evidence_quote\": \"For variable speed pumps, instructions for establishing MinCWPspeed should be provided in the Test and Balance Specification. For example: 1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Minimum Head Pressure Control Valve Position (Constant Speed CW Pumps)\",\n      \"section_id\": \"3.2.3.4\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Water-cooled chiller plant with constant speed CW pumps\",\n      \"summary\": \"Establish MinCWVlvPos by configuring plant for lowest chiller stage, throttling head pressure control valve until flow through chiller condenser drops to 110% of minimum flow switch setpoint. Record valve position.\",\n      \"commissioning_check\": \"Verify MinCWVlvPos is established per TAB: configure lowest stage, throttle valve until flow is 110% of minimum, record position.\",\n      \"evidence_quote\": \"For constant speed pumps, instructions for establishing MinCWVlvPos should be provided in the Test and Balance Specification. For example: 1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.\",\n      \"page_hint\": 23,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Minimum Primary CHW Pump Speed (Variable Primary-Variable Secondary)\",\n      \"section_id\": \"3.2.3.8\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Variable primary-variable secondary chiller plant\",\n      \"summary\": \"Establish Ch-MinPriPumpSpdStage by opening all chiller isolation valves, starting all non-redundant primary pumps at 100%, decreasing speed until flow through any chiller drops to 110% of CHW-MinFlowX. Record speed.\",\n      \"commissioning_check\": \"Verify Ch-MinPriPumpSpdStage is established per TAB: open all isolation valves, start pumps at 100%, reduce speed until flow is 110% of minimum, record speed.\",\n      \"evidence_quote\": \"Instructions for establishing Ch-MinPriPumpSpd should be provided in the Test and Balance Specification. For example: 1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Minimum Primary HW Pump Speed (Variable Primary-Variable Secondary)\",\n      \"section_id\": \"3.2.4.3\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Variable primary-variable secondary hot water plant\",\n      \"summary\": \"Establish B-MinPriPumpSpdStage by opening all boiler isolation valves, starting all non-redundant primary pumps at 100%, decreasing speed until flow through any boiler drops to 110% of HW-MinFlowX. Record speed.\",\n      \"commissioning_check\": \"Verify B-MinPriPumpSpdStage is established per TAB: open all isolation valves, start pumps at 100%, reduce speed until flow is 110% of minimum, record speed.\",\n      \"evidence_quote\": \"Instructions for establishing B-MinPriPumpSpdStage should be provided in the Test and Balance Specification. For example: 1. Open isolation valves of all boilers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any boiler, as measured by either heat exchanger differential pressure or a flow meter, decreases to 110% of HW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.\",\n      \"page_hint\": 26,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Condenser Water Pump Design Speed per Stage\",\n      \"section_id\": \"3.2.3.3\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Water-cooled chiller plant with variable speed CW pumps\",\n      \"summary\": \"Establish Cw-DesPumpSpdStage for each chiller stage by configuring plant to that stage, reducing CW pump speed until condenser water flow through any chiller drops to 100% of design. Record speed.\",\n      \"commissioning_check\": \"Verify Cw-DesPumpSpdStage for each stage per TAB: configure stage, reduce pump speed until flow is 100% of design, record speed.\",\n      \"evidence_quote\": \"Instructions for determining Cw-DesPumpSpdStage for each Stage should be provided in the Test and Balance Specification. For example: 1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller (s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.\",\n      \"page_hint\": 23,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Waterside Economizer HX Pump Design Speed\",\n      \"section_id\": \"3.2.3.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer and variable speed HX pump\",\n      \"summary\": \"Establish HxPumpDesSpd by starting from 100% speed and decreasing until differential pressure across the HX is within 5% of design. Record speed.\",\n      \"commissioning_check\": \"Verify HxPumpDesSpd per TAB: start at 100% speed, decrease until DP is within 5% of design, record speed.\",\n      \"evidence_quote\": \"Instructions for establishing HXPumpDesSpd should be provided in the Test and Balance Specification. For example: 1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Maximum Primary CHW Pump Speed per Stage\",\n      \"section_id\": \"3.2.3.7\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Primary-only or primary-secondary chiller plant with variable speed primary pumps operating at fixed speeds\",\n      \"summary\": \"Establish Ch-MaxPriPumpSpdStage by starting from 100% speed and decreasing until differential pressure across the chiller evaporator is within 5% of design. Record speed.\",\n      \"commissioning_check\": \"Verify Ch-MaxPriPumpSpdStage per TAB: start at 100% speed, decrease until DP is within 5% of design, record speed.\",\n      \"evidence_quote\": \"Instructions for establishing Ch-MaxPriSpdStage should be provide in the Test and Balance Specification. For example: 1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Return Fan Discharge Static Pressure Setpoints\",\n      \"section_id\": \"3.2.1.4\",\n      \"section_title\": \"Multiple-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with return fan and direct building pressure control\",\n      \"summary\": \"Establish RFDSPmin as the DP required to deliver design return air volume at minimum OA with supply fan at design airflow. RFDSPmax as DP required to exhaust enough air to maintain building static pressure at 12 Pa with supply fan at design airflow and 100% OA.\",\n      \"commissioning_check\": \"Verify RFDSPmin and RFDSPmax are established per TAB: measure DP at specified conditions.\",\n      \"evidence_quote\": \"Return-Fan Discharge Static Pressure Setpoints. (For return-fan direct building pressure control, see Section 5.16.10.) a. RFDSPmin. That required to deliver the design return air volume across the return air damper when the supply air fan is at design airflow and on minimum outdoor air. This setpoint shall be no less than 2.4 Pa (0.01 in. of water) to ensure outdoor air is not drawn backwards through the relief damper. b. RFDSPmax. That required to exhaust enough air to maintain building static pressure at setpoint 12 Pa (0.05 in. of water) when the supply air fan is at design airflow and on 100% outdoor air.\",\n      \"page_hint\": 21,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Return Fan Airflow Tracking Differential\",\n      \"section_id\": \"3.2.1.5\",\n      \"section_title\": \"Multiple-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with return fan and airflow tracking control\",\n      \"summary\": \"Establish S-R-DIFF as the airflow differential between supply and return fans required to maintain building pressure at 12 Pa, measured with a handheld sensor. All exhaust fans that normally operate should be on.\",\n      \"commissioning_check\": \"Verify S-R-DIFF per TAB: measure airflow differential with handheld sensor while maintaining building pressure at 12 Pa.\",\n      \"evidence_quote\": \"Return-Fan Airflow Tracking Setpoints. (For return-fan airflow tracking control, see Section 5.16.11.) a. S-R-DIFF. The airflow differential between supply air and return air fans required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.\",\n      \"page_hint\": 21,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Single-Zone AHU Fan Speed Setpoints\",\n      \"section_id\": \"3.2.2.1\",\n      \"section_title\": \"Single-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"Establish MinSpeed (supply airflow = DesOA with economizer fully open), MaxHeatSpeed (design heating airflow, default half of MaxCoolSpeed), and MaxCoolSpeed (design cooling airflow).\",\n      \"commissioning_check\": \"Verify MinSpeed, MaxHeatSpeed, and MaxCoolSpeed per TAB: measure airflow at specified conditions.\",\n      \"evidence_quote\": \"Fan Speed Setpoints a. MinSpeed. The speed that provides supply airflow equal to DesOA (see Section3.1.6.2) with the economizer outdoor air damper fully open. b. MaxHeatSpeed. The speed that provides supply airflow equal to the design heating airflow scheduled on plans. If no heating airflow is provided on plans, default to half of the maximum cooling speed. c. MaxCoolSpeed. The speed that provides supply airflow equal to the design cooling airflow scheduled on plans.\",\n      \"page_hint\": 21,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Single-Zone AHU Minimum OA Damper Positions\",\n      \"section_id\": \"3.2.2.2\",\n      \"section_title\": \"Single-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Single-zone VAV AHU without outdoor airflow measuring station\",\n      \"summary\": \"Establish MinPosMin (OA damper position for MinOA at MinSpeed), MinPosMax (for MinOA at MaxCoolSpeed), DesPosMin (for DesOA at MinSpeed), and DesPosMax (for DesOA at MaxCoolSpeed).\",\n      \"commissioning_check\": \"Verify MinPosMin, MinPosMax, DesPosMin, DesPosMax per TAB: measure OA damper position at specified fan speeds and OA flow rates.\",\n      \"evidence_quote\": \"Minimum Outdoor Air Damper Positions (for systems without outdoor airflow measuring stations; See Section 5.18.6.2.) a. MinPosMin. The outdoor air damper position required to provide MinOA when the supply fan is at MinSpeed. b. MinPosMax. The outdoor air damper position required to provide MinOA when the supply fan is at MaxCoolSpeed. c. DesPosMin. The outdoor air damper position required to provide DesOA when the supply fan is at MinSpeed. d. DesPosMax. The outdoor air damper position required to provide DesOA when the supply fan is at MaxCoolSpeed.\",\n      \"page_hint\": 21,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Single-Zone AHU Relief Damper Positions\",\n      \"section_id\": \"3.2.2.3\",\n      \"section_title\": \"Single-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Single-zone VAV AHU with motorized relief dampers\",\n      \"summary\": \"Establish MinRelief (relief damper position maintaining 12 Pa building pressure at MinPosMin) and MaxRelief (relief damper position maintaining 12 Pa with economizer fully open and fan at MaxCoolSpeed).\",\n      \"commissioning_check\": \"Verify MinRelief and MaxRelief per TAB: measure relief damper position while maintaining building pressure at 12 Pa at specified conditions.\",\n      \"evidence_quote\": \"Relief-Damper Positions (for relief using motorized dampers; see Section 5.18.8.) a. MinRelief. The relief-damper position that maintains a building pressure of 12 Pa (0.05 in. of water) while the system is at MinPosMin (i.e., the economizer damper is positioned to provide MinOA while the supply fan is at minimum speed). b. MaxRelief. The relief-damper position that maintains a building pressure of 12 Pa (0.05 in. of water) while the economizer damper is fully open and the fan speed is at cooling maximum.\",\n      \"page_hint\": 22,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Single-Zone AHU Return Fan Speed Differential\",\n      \"section_id\": \"3.2.2.4\",\n      \"section_title\": \"Single-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Single-zone VAV AHU with return fan and speed tracking control\",\n      \"summary\": \"Establish S-R-SPD-DIFF as the speed differential between supply and return fans required to maintain building pressure at 12 Pa, measured with a handheld sensor. All exhaust fans that normally operate should be on.\",\n      \"commissioning_check\": \"Verify S-R-SPD-DIFF per TAB: measure speed differential with handheld sensor while maintaining building pressure at 12 Pa.\",\n      \"evidence_quote\": \"Return-Fan Speed Differential (for Return Fan Speed Tracking Control, see Section 5.18.10). The speed differential between supply air and return air fans, S-R-SPD-DIFF, required to maintain building pressure at desired pressure (e.g., 12 Pa [0.05 in. of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.\",\n      \"page_hint\": 22,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – Single-Zone AHU Return Fan Discharge Static Pressure Setpoints\",\n      \"section_id\": \"3.2.2.5\",\n      \"section_title\": \"Single-Zone Air-Handler Information\",\n      \"equipment_scope\": \"Single-zone VAV AHU with return fan and direct building pressure control\",\n      \"summary\": \"Establish RFDSPmin (DP for design return air volume at minimum OA) and RFDSPmax (DP to maintain 12 Pa building pressure at 100% OA).\",\n      \"commissioning_check\": \"Verify RFDSPmin and RFDSPmax per TAB: measure DP at specified conditions.\",\n      \"evidence_quote\": \"Return fan discharge static pressure setpoints (for Return Fan Direct Building Pressure Control, see Section 5.18.10.2). a. RFDSPmin: That required to deliver the design return air volume across the return air damper when the supply air fan is at design airflow and on minimum outdoor air. This setpoint shall be no less than 2.4 Pa (0.01 inches) to ensure outdoor air is not drawn backwards thru the relief damper. b. RFDSPmax: That required to exhaust enough air to maintain building static pressure at setpoint 12 Pa (0.05 inches) when the supply air fan is at design airflow and on 100% outdoor air.\",\n      \"page_hint\": 22,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"TAB – FCU Fan Speed Setpoints\",\n      \"section_id\": \"3.2.5\",\n      \"section_title\": \"Fan Coil Unit Information\",\n      \"equipment_scope\": \"Fan coil unit\",\n      \"summary\": \"Establish MinHeatSpeed, MinCoolSpeed, DeadbandSpeed, MaxHeatSpeed, and MaxCoolSpeed per design or defaults.\",\n      \"commissioning_check\": \"Verify fan speed setpoints per TAB: measure airflow at specified conditions or use defaults.\",\n      \"evidence_quote\": \"a. MinHeatSpeed. The speed that provides supply airflow equal to the design heating minimum airflow scheduled on plans. If no minimum airflow is provided on plans, default to 20% of the maximum heating speed. b. MinCoolSpeed. The speed that provides supply airflow equal to the design cooling minimum airflow scheduled on plans. If no minimum airflow is provided on plans, default to 20% of the maximum cooling speed. c. DeadbandSpeed. If the fan is desired to operate when the zone is in deadband, set this value to less than or equal to MinSpeed. If the fan is to shut off when the zone is in deadband, set this value to 0. d. MaxHeatSpeed. The speed that provides supply airflow equal to the design heating airflow scheduled on plans. If no heating airflow is provided on plans, default to half of the maximum cooling speed. e. MaxCoolSpeed. The speed that provides supply airflow equal to the design cooling airflow scheduled on plans.\",\n      \"page_hint\": 26,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Zone Group Assignment Rules\",\n      \"section_id\": \"3.1.3\",\n      \"section_title\": \"Zone Group Assignments\",\n      \"equipment_scope\": \"Multiple-zone VAV systems\",\n      \"summary\": \"Each zone served by a single-zone air handler is its own Zone Group. Rooms occupied 24/7 are assigned to a single Zone Group. A Zone Group shall not span floors, exceed 2,300 m2, or include spaces from more than one tenant if future occupancy patterns are known. A zone shall not be in more than one Zone Group.\",\n      \"evidence_quote\": \"1. Each zone served by a single-zone air handler shall be its own Zone Group. 2. Rooms occupied 24/7, such as computer rooms, networking closets, mechanical, and electrical rooms served by the air handler shall be assigned to a single Zone Group. These rooms do not apply to the Zone Group restrictions below. 3. A Zone Group shall not span floors (per Section 6.4.3.3.4 of ASHRAE 90.1 2016). 4. A Zone Group shall not exceed 2,300 m2 (25,000 ft2) (per Section 6.4.3.3.4 of ASHRAE 90.1 2016). 5. If future occupancy patterns are known, a single Zone Group shall not include spaces belonging to more than one tenant. 6. A zone shall not be a member of more than one Zone Group.\",\n      \"page_hint\": 12,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Economizer High Limit Selection (ASHRAE 90.1)\",\n      \"section_id\": \"5.1.17.2\",\n      \"section_title\": \"Air Economizer High Limits\",\n      \"equipment_scope\": \"Air handlers with economizer\",\n      \"summary\": \"ASHRAE 90.1-2019 economizer high limits: Fixed dry bulb (varies by climate zone), Differential dry bulb, Fixed enthalpy + fixed dry bulb, Differential enthalpy + fixed dry bulb. Specific temperature/enthalpy thresholds are provided.\",\n      \"evidence_quote\": \"ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)\",\n      \"page_hint\": 55,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Economizer High Limit Selection (Title 24)\",\n      \"section_id\": \"5.1.17.3\",\n      \"section_title\": \"Air Economizer High Limits\",\n      \"equipment_scope\": \"Air handlers with economizer\",\n      \"summary\": \"Title 24-2019 economizer high limits: Fixed dry bulb (varies by California climate zone), Differential dry bulb (varies by zone), Fixed enthalpy + fixed dry bulb.\",\n      \"evidence_quote\": \"Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA –2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\",\n      \"page_hint\": 55,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Trim & Respond Logic Description\",\n      \"section_id\": \"5.1.14\",\n      \"section_title\": \"Trim & Respond Set-Point Reset Logic\",\n      \"equipment_scope\": \"Systems with setpoint reset (e.g., static pressure, temperature)\",\n      \"summary\": \"Trim & Respond logic reduces a setpoint at a fixed rate until a downstream zone generates a request. When sufficient requests are present, the setpoint is increased. Requests are scaled by Importance-Multiplier. Request-hours are accumulated to identify rogue zones.\",\n      \"evidence_quote\": \"Trim & Respond (T&R) logic resets a setpoint for pressure, temperature, or other variables at an air handler or plant. It reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a request. When a sufficient number of requests are present, the setpoint is increased in response. The importance of each zone’s requests can be adjusted to ensure that critical zones are always satisfied. When a sufficient number of requests no longer exist, the setpoint resumes decreasing at its fixed rate. A running total of the requests generated by each zone is kept to identify zones that are driving the reset logic.\",\n      \"page_hint\": 46,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Hierarchical Alarm Suppression\",\n      \"section_id\": \"5.1.19\",\n      \"section_title\": \"Hierarchical Alarm Suppression\",\n      \"equipment_scope\": \"All BAS-controlled equipment\",\n      \"summary\": \"Alarms from load components are suppressed if SystemOK is FALSE for the source system. Suppression cascades through multiple levels. Life/safety alarms, failure-to-start, and failure-to-stop alarms are never suppressed.\",\n      \"evidence_quote\": \"The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load. ... This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed. ... The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Time-Averaged Ventilation (TAV) Logic\",\n      \"section_id\": \"5.2.2\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When active airflow setpoint Vspt is nonzero and less than Vm (lowest controllable minimum), pulse width modulate: TAVratio = Vspt/Vm, total cycle time TCT = 15 min, open period OP = max(1.5 min, TCT * TAVratio), closed period CP = TCT - OP. During closed period, damper control loop is disabled. Randomize start times to avoid synchronized cycling.\",\n      \"evidence_quote\": \"When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period. During the open period, the TAV airflow setpoint Vspt * shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Equipment Staging and Rotation – Lead/Lag\",\n      \"section_id\": \"5.1.15.3\",\n      \"section_title\": \"Equipment Staging and Rotation\",\n      \"equipment_scope\": \"Parallel staged equipment (pumps, cooling towers, etc.)\",\n      \"summary\": \"Lead/lag equipment shall be alternated when more than one is off or more than one is on so that equipment with most Staging Runtime is last stage and least is lead. Equipment are not hot-swapped during operation.\",\n      \"evidence_quote\": \"Lead/lag equipment: Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment. This strategy effectively makes it such that equipment are not “hot swapped”, e.g., a pump would not be started and another stopped during operation just for runtime equalization.\",\n      \"page_hint\": 50,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Equipment Staging and Rotation – Lead/Standby\",\n      \"section_id\": \"5.1.15.4\",\n      \"section_title\": \"Equipment Staging and Rotation\",\n      \"equipment_scope\": \"100% redundant parallel equipment\",\n      \"summary\": \"Lead/standby equipment shall be alternated when more than one is off, based on Staging Runtime. If equipment runs continuously, positions switch at an adjustable day/time, with standby started before lead is shut off.\",\n      \"evidence_quote\": \"Lead/standby equipment: a. Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment. b. If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Faulted Equipment Handling – Fans, Pumps, Cooling Towers\",\n      \"section_id\": \"5.1.15.5\",\n      \"section_title\": \"Equipment Staging and Rotation\",\n      \"equipment_scope\": \"Fans, pumps, cooling towers\",\n      \"summary\": \"Upon fault, the next commanded-off equipment is started while the alarming equipment remains on. If the replacement also fails, repeat until required quantity is met. Alarming equipment is moved to last in staging order.\",\n      \"evidence_quote\": \"Upon identification of a fault condition: i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on. (b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.\",\n      \"page_hint\": 53,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Faulted Equipment Handling – Chillers and Boilers\",\n      \"section_id\": \"5.1.15.5\",\n      \"section_title\": \"Equipment Staging and Rotation\",\n      \"equipment_scope\": \"Chillers and boilers\",\n      \"summary\": \"Upon fault, the alarming equipment is commanded off and the next equipment is commanded on. If the replacement fails, repeat until all equipment tried. If all fail, the most recently alarmed remains on.\",\n      \"evidence_quote\": \"Upon identification of a fault condition: ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on.\",\n      \"page_hint\": 53,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Hand Operation Detection – Fans and Pumps\",\n      \"section_id\": \"5.1.15.5\",\n      \"section_title\": \"Equipment Staging and Rotation\",\n      \"equipment_scope\": \"Fans and pumps\",\n      \"summary\": \"If status point does not match OFF command for 15 seconds after a 60-second delay, equipment is considered ON-in-hand. It is set to lead device and a Level 4 alarm is generated.\",\n      \"evidence_quote\": \"Hand Operation. If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until. Hand operation is determined by the following: 1. Fans and Pumps i. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.\",\n      \"page_hint\": 54,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Default Zone Temperature Setpoints\",\n      \"section_id\": \"3.1.1.1\",\n      \"section_title\": \"General Zone Information\",\n      \"equipment_scope\": \"All zones\",\n      \"summary\": \"Default occupied heating/cooling setpoints: VAV zones 21°C/24°C; mechanical/electrical rooms 18°C/29°C; networking/computer 18°C/24°C. Unoccupied setpoints are also provided.\",\n      \"evidence_quote\": \"Default setpoints shall be based on zone type as shown in Table 3.1.1.1. Table 3.1.1.1 Default Setpoints Zone Type Occupied Unoccupied Heating Cooling Heating Cooling VAV 21°C (70°F) 24°C (75°F) 16°C (60°F) 32°C (90°F) Mechanical/electrical rooms 18°C (65°F) 29°C (85°F) 18°C (65°F) 29°C (85°F) Networking/computer 18°C (65°F) 24°C (75°F) 18°C (65°F) 24°C (75°F)\",\n      \"page_hint\": 6,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"VAV Box Controllable Minimum Determination\",\n      \"section_id\": \"3.3.1\",\n      \"section_title\": \"Information Determined by Control Contractor\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Determine the lowest possible VAV box airflow setpoint (Vm) allowed by controls. Use manufacturer data for minimum velocity pressure signal (VPm). Calculate Vm using Option 1 (amplification factor) or Option 2 (rated operating point).\",\n      \"evidence_quote\": \"This section is used to determine the lowest possible VAV box airflow setpoint (other than zero) allowed by the controls (Vm) used in VAV box control sequences. The minimums shall be stored as software points. a. First, determine the velocity pressure sensor reading VPm in Pa (in. of water) that will give a reliable flow indication using product literature from the manufacturer of the VAV box controller. If this information is not available from the controller manufacturer, assume 1% of the velocity pressure sensor’s differential pressure range. b. Next, determine minimum setpoint Vm using either of the following: 1. Option 1. Determine the minimum velocity vm for each VAV box size and model. ... 2. Option 2: Use airflow vs. signal pressure data published by the manufacturer of the VAV box velocity pressure probe.\",\n      \"page_hint\": 27,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"VAV AHU Operating States for AFDD (Return Fan)\",\n      \"section_id\": \"5.16.14.2\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with return fan\",\n      \"summary\": \"Operating states defined by heating valve, cooling valve, and return air damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.\",\n      \"evidence_quote\": \"The OS of each Ahu shall be defined by the commanded positions of the heating coil control valve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. Table 5.16.14.2 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Return Air Damper Position #1: Heating > 0 = 0 = MaxRA-P #2: Free cooling, modulating OA = 0 = 0 MaxRA-P > x > 0% #3: Mechanical + economizer cooling = 0 > 0 = 0% #4: Mechanical cooling, minimum OA = 0 > 0 = MaxRA-P #5: Unknown or dehumidification No other OS applies\",\n      \"page_hint\": 135,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"VAV AHU Operating States for AFDD (Relief Damper/Fan, Separate Min OA Damper)\",\n      \"section_id\": \"5.16.14.3\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with relief dampers/fans and separate minimum OA damper\",\n      \"summary\": \"Operating states defined by heating valve, cooling valve, and economizer damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.\",\n      \"evidence_quote\": \"The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and Figure 5.16.14.3. Table 5.16.14.3 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Economizer Outdoor Air Damper Position #1: Heating > 0 = 0 = 0% #2: Free cooling, modulating OA = 0 = 0 0% < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = 0% #5: Unknown or dehumidification No other OS applies\",\n      \"page_hint\": 136,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"VAV AHU Operating States for AFDD (Relief Damper/Fan, Single Common Damper)\",\n      \"section_id\": \"5.16.14.4\",\n      \"section_title\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with relief dampers/fans and single common OA damper\",\n      \"summary\": \"Operating states defined by heating valve, cooling valve, and outdoor air damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.\",\n      \"evidence_quote\": \"The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 and Figure 5.16.14.4. Table 5.16.14.4 VAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Outdoor Air Damper Position #1: Heating > 0 = 0 = MinOA-P #2: Free cooling, modulating OA = 0 = 0 MinOA-P < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = MinOA-P #5: Unknown or dehumidification No other OS applies\",\n      \"page_hint\": 137,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"SZVAV AHU Operating States for AFDD\",\n      \"section_id\": \"5.18.13.2\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"Operating states defined by heating valve, cooling valve, and outdoor air damper positions: OS#1 Heating, OS#2 Free cooling modulating OA, OS#3 Mechanical + economizer cooling, OS#4 Mechanical cooling minimum OA, OS#5 Unknown/dehumidification.\",\n      \"evidence_quote\": \"The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2. Table 5.18.13.2 SZVAV AHU Operating States Operating State Heating Valve Position Cooling Valve Position Outdoor Air Damper Position #1: Heating > 0 = 0 = MinOA-P #2: Free cooling, modulating OA = 0 = 0 MinOA-P < x < 100% #3: Mechanical + economizer cooling = 0 > 0 = 100% #4: Mechanical cooling, minimum OA = 0 > 0 = MinOA-P #5: Unknown or dehumidification No other OS applies\",\n      \"page_hint\": 162,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU Operating States for AFDD\",\n      \"section_id\": \"5.22.6.2\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit\",\n      \"summary\": \"Operating states defined by heating and cooling valve positions: OS#1 Heating, OS#2 No heating or cooling, OS#3 Cooling, OS#4 Unknown.\",\n      \"evidence_quote\": \"The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2. Table 5.20.6.2 FCU Operating States Operating State Heating Valve Position Cooling Valve Position #1: Heating > 0 = 0 #2 No Heating or Cooling = 0 = 0 #3: Cooling = 0 > 0 #4 Unknown No other OS applies\",\n      \"page_hint\": 265,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"CHW Plant Operating States for AFDD\",\n      \"section_id\": \"5.20.18.2\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Operating states defined by valve positions and pump statuses: #1 Disabled, #2 One chiller enabled, #3 More than one chiller enabled, #4 Waterside economizer-only, #5 Integrated waterside economizer.\",\n      \"evidence_quote\": \"The Operating State (OS) of the plant shall be defined by the commanded positions of the valves and status feedback from the pumps in accordance with the following table. Operating State Chiller CHW Isolation Valves (if Series Chillers) Chiller CHW Isolation Valves or Dedicated PCHWPs (if Parallel Chillers) Chiller CW Isolation Valves or Dedicated CWPs (if water-cooled) CHW Pump Status CW Pump Status (if water-cooled and headered) WSE CHW Pump Status (if WSE with HX Pump) WSE CHW Diverting Valve (if WSE with HX diverting valve) WSE CW Isolation Valve (if WSE) Chiller Bypass Valve (if primary-only or WSE) #1: Disabled All Open All Closed/Off All Closed/Off All Off All Off Off Open Closed Closed #2: One Chiller Enabled One Closed, All Others Open One Open/On, All Others Closed/Off One Modulating, All Others Closed/Off Any On Any On Off 100% Open Closed Closed #3: More than one Chiller Enabled Both Closed More than one Open/On More than one modulating Any On Any On Off 100% Open Closed Closed #4: Waterside Economizer-only All Open All Closed/Off All Closed/Off Any On Any On On < 100% Open Open Open #5: Integrated Waterside Economizer Any Open or Any Closed Any Open/On or Any Closed/Off Any Modulating or Any Closed/Off Any On Any On On < 100% Open Open Closed\",\n      \"page_hint\": 223,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"HW Plant Operating States for AFDD\",\n      \"section_id\": \"5.21.11.2\",\n      \"section_title\": \"Hot Water Plant\",\n      \"equipment_scope\": \"Hot Water Plant\",\n      \"summary\": \"Operating states defined by boiler isolation valve/dedicated pump status and primary or secondary pump status: #1 Disabled, #2 One boiler enabled, #3 More than one boiler enabled.\",\n      \"evidence_quote\": \"The Operating State (OS) of the plant shall be defined by the commanded positions of the valves and status feedback from the pumps in accordance with the following table. Operating State Boiler Isolation Valve or Dedicated Primary HW Pump Status PHW Pump Status (if primary-only) or SHW Pump Status (if primary-secondary) #1: Disabled All Closed/Off All Off #2: One boiler enabled One Open/On, All Others Closed/Off Any On #3: More than one boiler enabled Any Open/On Any On\",\n      \"page_hint\": 255,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 210447, "completion_tokens": 40558, "total_tokens": 251005, "prompt_tokens_details": {"cached_tokens": 210432}, "prompt_cache_hit_tokens": 210432, "prompt_cache_miss_tokens": 15}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
