{"candidate_id": "cand_9a05b500857db85f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_b_1_ii:chiller_fault_detection_safety_shutdown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Fault Detection (Safety Shutdown)", "section_id": "5.1.15.5.b.1.ii", "section_title": "Exceptions to Lead/lag and Lead/standby rotation", "equipment_scope": "Chiller", "summary": "A chiller is faulted if it has a safety shutdown alarm condition, is manually shut off, status remains off 5 minutes after start command, or other valve/flow conditions.", "trigger_condition": "Safety shutdown alarm condition; manual shut off; status off 5 minutes after start; valve feedback mismatch; low delta-T for 10 minutes.", "required_behavior": "Generate Level 2 alarm and respond per fault handling logic.", "configurable_values": [], "fault_condition": "Safety shutdown alarm condition either through network or hardwired alarm contact.", "commissioning_check": null, "evidence_quote": "ii. Chillers (a) Safety shutdown alarm condition either through network or hardwired alarm contact. (b) Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway, or (c) Chiller status remains off 5 minutes after command to start...", "page_hint": 51}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.ii", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6c9bef4d32ba41b6"], "chunk_id": "chunk_6c9bef4d32ba41b6", "page_no": 179, "source_page_nos": [179], "evidence_text": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific operational sequence knowledge about chiller fault detection from a valid section, supported by evidence.", "judge_verdict": "accepted"}
