{"extract_mode": "full_book", "focus_sections": ["5.1"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from the entire standard in one pass. Use the whole-book context to resolve cross-chapter references, repeated logic, and definitions. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id is in these sections or their subsections: 5.1. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "9d82c94ebb516d3b464e0492808fe1bc7c6bde02", "content_chars": 2451}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "3b4a4c95e897ac7e7b8d58b135a959c730c5daa8", "content_chars": 787108}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "f8eb11e2-8c8d-4695-8fb1-c7f27684d938", "object": "chat.completion", "created": 1778115485, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Enable\",\n      \"section_id\": \"5.20.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Enable the chiller plant in the lowest stage when disabled for at least 15 minutes, number of Chiller Plant Requests exceeds I, OAT exceeds CH-LOT, and the enable schedule is active.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.\",\n      \"required_behavior\": \"Enable the plant in the lowest stage.\",\n      \"configurable_values\": [\"I (ignores, default 0)\", \"CH-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Disable\",\n      \"section_id\": \"5.20.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Disable the chiller plant when enabled for at least 15 minutes and either number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or the enable schedule is inactive.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes, or OAT < CH-LOT – 1°F, or chiller plant enable schedule is inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignores, default 0)\", \"CH-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Enable with Waterside Economizer\",\n      \"section_id\": \"5.20.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"When the plant is enabled, if in WSE Mode open CW isolation valve of WSE and stage on lead pumps and towers; if in Chiller Mode open CHW and CW isolation valves of lead chiller, stage on pumps and towers, then enable lead chiller.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"If WSE Mode: open CW isolation valve of WSE, stage on lead primary CHW pump, CW pump, and cooling towers. If Chiller Mode: open CHW and CW isolation valves of lead chiller, stage on lead pumps and towers, then enable lead chiller.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the plant is enabled: a. If the plant is enabled in WSE Mode (see Section 5.20.4.15): 1. Open the CW isolation valve of the waterside economizer. ... b. If the plant is enabled in Chiller Mode (see Section 5.20.4.15): ... 5. Once the lead pumps are proven on, enable the lead chiller.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Disable with Waterside Economizer\",\n      \"section_id\": \"5.20.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"When the plant is disabled, shut off all enabled chillers, close CHW isolation valves after 3 minutes or when chiller stops requesting flow, close CW isolation valves similarly, then disable pumps and towers.\",\n      \"trigger_condition\": \"Plant is disabled.\",\n      \"required_behavior\": \"Shut off all enabled chillers. For each enabled chiller, close CHW isolation valve after 3 minutes or chiller is not requesting CHW flow. Close CW isolation valve after 3 minutes or chiller is not requesting CW flow. Disable operating pumps and towers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the plant is disabled: a. Shut off all enabled chillers, if any. b. For each enabled chiller, close the CHW isolation valve after 3 minutes or the chiller is not requesting CHW flow. c. For each enabled chiller, close the CW isolation valve after 3 minutes or the chiller is not requesting CW flow.\",\n      \"page_hint\": 173,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Enable\",\n      \"section_id\": \"5.20.3.1\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"Enable waterside economizer if disabled for at least 20 minutes and CHWRT upstream of HX is greater than predicted heat exchanger leaving water temperature plus 2°F.\",\n      \"trigger_condition\": \"WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.\",\n      \"required_behavior\": \"Enable waterside economizer.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"page_hint\": 175,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Disable\",\n      \"section_id\": \"5.20.3.2\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1°F for 2 minutes.\",\n      \"trigger_condition\": \"WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX – 1°F for 2 minutes.\",\n      \"required_behavior\": \"Disable WSE.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\",\n      \"page_hint\": 176,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\"SPLR UP (stage up part load ratio, varies by chiller type)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Down Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Stage down if next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes, and failsafe stage up condition is not true.\",\n      \"required_behavior\": \"Initiate stage down.\",\n      \"configurable_values\": [\"SPLR DN (stage down part load ratio, varies by chiller type)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up Failsafe Condition (Parallel)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Parallel chiller plant\",\n      \"summary\": \"Stage up if CHW DP is 2 psi < setpoint for 15 minutes or CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"trigger_condition\": \"CHW DP is 2 psi < setpoint for 15 minutes; or CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Failsafe Condition: i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Up Failsafe Condition (Primary-Secondary)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-secondary chiller plant\",\n      \"summary\": \"Stage up if secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and enabled primary pumps are at maximum speed, or primary CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"trigger_condition\": \"Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and enabled primary pumps are at maximum speed; or primary CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"page_hint\": 184,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Minimum Runtime\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Each stage shall have a minimum runtime of 15 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Enforce minimum runtime of 15 minutes per stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each stage shall have a minimum runtime of 15 minutes.\",\n      \"page_hint\": 181,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Supply Temperature Reset (DP Controlled Loops)\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled water plant with DP controlled pumps\",\n      \"summary\": \"Reset CHWST setpoint and pump DP setpoint using Trim & Respond logic. From 0% to 50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50% to 100%, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"Reset DP setpoint from CHW-DPmin to CHW-DPmax over 0-50% loop output; reset CHWST setpoint from CHWSTmax to CHWSTmin over 50-100% loop output. Use Trim & Respond with specified parameters.\",\n      \"configurable_values\": [\"CHW-DPmin\", \"CHW-DPmax\", \"CHWSTmin\", \"CHWSTmax\", \"SPtrim\", \"SPres\", \"SPres-max\", \"Td\", \"T\", \"I\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"page_hint\": 199,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable (Parallel, Headered, No WSE)\",\n      \"section_id\": \"5.20.6.2\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Parallel chiller plant with headered primary CHW pumps, no waterside economizer\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable when all chiller CHW isolation valves are commanded closed.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve is commanded open.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable (Parallel, Headered, with WSE)\",\n      \"section_id\": \"5.20.6.3\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Parallel chiller plant with headered primary CHW pumps and waterside economizer\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve is commanded open or WSE is enabled.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Staging (Headered Variable Speed, DP Control)\",\n      \"section_id\": \"5.20.6.7\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary-only plant with headered variable speed primary pumps using DP control\",\n      \"summary\": \"Stage pumps based on CHWFR (ratio of current flow to design flow). Start next lag pump when CHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes. Shut off last lag pump when CHWFR ≤ (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes.\",\n      \"trigger_condition\": \"CHWFR > (Number of Operating Pumps / N) - 0.03 for 10 minutes (stage up); CHWFR ≤ (Number of Operating Pumps - 1) / N - 0.03 for 10 minutes (stage down).\",\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump accordingly.\",\n      \"configurable_values\": [\"N (number of pumps at design conditions)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N - 0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps - 1 / N - 0.03\",\n      \"page_hint\": 203,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable (Headered, with WSE)\",\n      \"section_id\": \"5.20.9.2\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with headered CW pumps and waterside economizer\",\n      \"summary\": \"Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"trigger_condition\": \"Any chiller or WSE CW isolation valve is commanded open.\",\n      \"required_behavior\": \"Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable (Headered, No WSE)\",\n      \"section_id\": \"5.20.9.3\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Chilled water plant with headered CW pumps, no waterside economizer\",\n      \"summary\": \"Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable when all chiller CW isolation valves are commanded closed.\",\n      \"trigger_condition\": \"Any chiller CW isolation valve is commanded open.\",\n      \"required_behavior\": \"Enable lead CW pump. Disable when all chiller CW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Control (CWRT Control, Close Coupled)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with close coupled piping (≤100 ft)\",\n      \"summary\": \"Maintain CWRT at setpoint using a direct acting PID loop. Map loop output to CWRTTowerSpd from minimum speed to 100%. Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.\",\n      \"trigger_condition\": \"Any condenser water pump is proven on.\",\n      \"required_behavior\": \"Maintain CWRT at setpoint. Tower speed = min(CWRTTowerSpd, HpTowerMaxSpd, PlrTowerMaxSpd).\",\n      \"configurable_values\": [\"CWRTsp (setpoint from equation)\", \"minimum tower speed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Disable (CWRT Control)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"Disable tower fans if any enabled chiller's HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.\",\n      \"trigger_condition\": \"Any enabled chiller's HpTowerMaxSpd has equaled tower minimum speed for 5 minutes; or tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.\",\n      \"required_behavior\": \"Disable tower fans.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Enable (CWRT Control)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"Enable tower fans if they have been off for at least 1 minute, CWRT rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"trigger_condition\": \"Fans have been off for at least 1 minute, CWRT rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd > tower minimum speed.\",\n      \"required_behavior\": \"Enable tower fans.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and iii. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control (Fixed Speed CW Pumps)\",\n      \"section_id\": \"5.20.10.3\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with fixed speed CW pumps\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled per chiller staging logic.\",\n      \"required_behavior\": \"Reset HpTowerMaxSpd from 100% to minimum speed over 0-50% loop output; reset head pressure control valve from 100% open to MinCWVlvPos over 50-100% loop output.\",\n      \"configurable_values\": [\"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control (Variable Speed CW Pumps, No WSE)\",\n      \"section_id\": \"5.20.10.4\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with variable speed CW pumps, no waterside economizer\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled per chiller staging logic.\",\n      \"required_behavior\": \"Reset HpTowerMaxSpd from 100% to minimum speed over 0-50% loop output; reset CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed over 50-100% loop output.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage\", \"MinCWPspeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control (with WSE, WSE Disabled)\",\n      \"section_id\": \"5.20.10.5\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with waterside economizer, WSE disabled\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets maximum cooling tower speed from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Head pressure control valve is 100% open.\",\n      \"trigger_condition\": \"Head pressure control loop is enabled and WSE is disabled.\",\n      \"required_behavior\": \"Reset HpTowerMaxSpd from 100% to minimum speed over 0-50% loop output; reset CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed over 50-100% loop output. Head pressure control valve is 100% open.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage\", \"MinCWPspeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control (with WSE, WSE Enabled)\",\n      \"section_id\": \"5.20.10.6\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chiller plant with waterside economizer, WSE enabled\",\n      \"summary\": \"When WSE is enabled, HpTowerMaxSpeed is 100%, CW pump speed is design speed for the stage, and head pressure control loop output resets head pressure control valve from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"WSE is enabled.\",\n      \"required_behavior\": \"Set HpTowerMaxSpeed = 100%. Set CW pump speed = design speed for stage. Reset head pressure control valve from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"configurable_values\": [\"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"page_hint\": 212,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Minimum Flow Bypass Valve Control (Parallel Chillers)\",\n      \"section_id\": \"5.20.8.1\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only plant with parallel chillers\",\n      \"summary\": \"Modulate bypass valve to maintain minimum flow at setpoint equal to MinFlowRatio multiplied by sum of CHW-DesFlowX for operating chillers. MinFlowRatio is the highest ratio of CHW-MinFlowX to CHW-DesFlowX among operating chillers.\",\n      \"trigger_condition\": \"Any CHW pump is proven on.\",\n      \"required_behavior\": \"Modulate bypass valve to maintain flow at setpoint = MinFlowRatio * sum(CHW-DesFlowX).\",\n      \"configurable_values\": [\"CHW-MinFlowX\", \"CHW-DesFlowX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Minimum Flow Bypass Valve Control (Series Chillers)\",\n      \"section_id\": \"5.20.8.2\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only plant with series chillers\",\n      \"summary\": \"Modulate bypass valve to maintain minimum flow at setpoint equal to the largest CHW-MinFlowX of the operating series chillers.\",\n      \"trigger_condition\": \"Any CHW pump is proven on.\",\n      \"required_behavior\": \"Modulate bypass valve to maintain flow at setpoint = max(CHW-MinFlowX of operating chillers).\",\n      \"configurable_values\": [\"CHW-MinFlowX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Fault Detection (Safety Shutdown)\",\n      \"section_id\": \"5.1.15.5.b.1.ii\",\n      \"section_title\": \"Exceptions to Lead/lag and Lead/standby rotation\",\n      \"equipment_scope\": \"Chiller\",\n      \"summary\": \"A chiller is faulted if it has a safety shutdown alarm condition, is manually shut off, status remains off 5 minutes after start command, or other valve/flow conditions.\",\n      \"trigger_condition\": \"Safety shutdown alarm condition; manual shut off; status off 5 minutes after start; valve feedback mismatch; low delta-T for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 2 alarm and respond per fault handling logic.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Safety shutdown alarm condition either through network or hardwired alarm contact.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ii. Chillers (a) Safety shutdown alarm condition either through network or hardwired alarm contact. (b) Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway, or (c) Chiller status remains off 5 minutes after command to start...\",\n      \"page_hint\": 51,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chilled Water Supply Temperature Too High (FC#6)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: CHWST AVG - ƐCHWT ≥ CHWSTSP. Possible diagnosis: mechanical problem with chillers, primary flow higher than design evaporator flow.\",\n      \"trigger_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐCHWT (default 2°F)\"],\n      \"fault_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Condenser Approach Too High (FC#8)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Water-cooled chiller plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG. Possible diagnosis: condenser fouling, low condenser water temperature or flow.\",\n      \"trigger_condition\": \"Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"Approach COND (default 4°F)\"],\n      \"fault_condition\": \"Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high Possible Diagnosis Possible condenser fouling or blocked condenser tubes Low condenser water temperature Low condenser water flow\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Evaporator Approach Too High (FC#9)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with chiller network interfaces\",\n      \"summary\": \"Fault condition: Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG. Possible diagnosis: evaporator fouling, low refrigerant charge.\",\n      \"trigger_condition\": \"Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"Approach EVAP (default 3°F)\"],\n      \"fault_condition\": \"Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high Possible Diagnosis Possible evaporator fouling or blocked evaporator tubes Low refrigeration charge Contaminated refrigeration charge\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Too Many Chiller Starts (FC#19)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: ΔStartsCH-x > ΔCHStart MAX. Possible diagnosis: chiller cycling due to low loads, oversized chiller, or stage-up threshold too low.\",\n      \"trigger_condition\": \"ΔStartsCH-x > ΔCHStart MAX (default 2 starts per 60 minutes)\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ΔCHStart MAX (default 2)\"],\n      \"fault_condition\": \"ΔStartsCH-x > ΔCHStart MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts Possible Diagnosis Chiller is cycling due to load loads. Chiller is oversized and/or has insufficient turndown capability. Chiller stage-up threshold may be set too low.\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Too Many Stage Changes (FC#20)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: ΔStage > ΔStage MAX. Possible diagnosis: staging thresholds and/or delays need adjustment.\",\n      \"trigger_condition\": \"ΔStage > ΔStage MAX (default 2 changes per 60 minutes)\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ΔStage MAX (default 2)\"],\n      \"fault_condition\": \"ΔStage > ΔStage MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#20 Equation ΔStage > ΔStage MAX Applies to OS #1 – #5 Description Too many stage changes Possible Diagnosis Staging thresholds and/or delays need to be adjusted.\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chilled Water DP Too Low with Pumps at Full Speed (FC#4)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with DP controlled pumps\",\n      \"summary\": \"Fault condition: DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD. Possible diagnosis: VFD problem, mechanical pump problem, undersized pumps, DP setpoint too high, CHWST too high, or primary flow too high.\",\n      \"trigger_condition\": \"DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐDP (default 2 psi)\", \"ƐVFDSPD (default 5%)\"],\n      \"fault_condition\": \"DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed. Possible Diagnosis Problem with VFD Mechanical problem with pump(s) Pump(s) are undersized Differential pressure setpoint is too high CHWST is too high Primary flow is higher than the design evaporator flow of the operating chillers.\",\n      \"page_hint\": 229,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Primary CHW Flow Too Low with Bypass Fully Open (FC#5)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Primary-only chiller plant with minimum flow bypass valve\",\n      \"summary\": \"Fault condition: FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV. Possible diagnosis: problem with bypass valve, chiller isolation valves, or minimum DP setpoint too low.\",\n      \"trigger_condition\": \"FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐFM (default 20 gpm)\", \"ƐMFBPV (default 5%)\"],\n      \"fault_condition\": \"FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open. Possible Diagnosis Problem with minimum flow bypass valve Problem with chiller CHW isolation valves Minimum loop differential pressure setpoint too low\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Condenser Water Supply Temperature Too High (FC#14)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"Fault condition: CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD. Possible diagnosis: problem with cooling tower VFD, mechanical problem, undersized towers.\",\n      \"trigger_condition\": \"CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ƐCWT (default 2°F)\", \"ƐVFDSPD (default 5%)\"],\n      \"fault_condition\": \"CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed. Possible Diagnosis Problem with cooling tower VFD Mechanical problem with cooling tower(s) Cooling tower(s) undersized\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Heat Exchanger Approach High (FC#16)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer\",\n      \"summary\": \"Fault condition: CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT. Possible diagnosis: heat exchanger fouling or blocked tubes.\",\n      \"trigger_condition\": \"CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"DA HX (design heat exchanger approach)\", \"ƐCHWRT (default 2°F)\"],\n      \"fault_condition\": \"CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT Applies to OS #4, #5 Description Heat exchanger approach is high Possible Diagnosis Possible heat exchanger fouling or blocked heat exchanger tubes\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Plant Too Many Operating State Changes (FC#18)\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Fault condition: ΔOS > ΔOS MAX. Possible diagnosis: unstable control due to poorly tuned loop or mechanical problem.\",\n      \"trigger_condition\": \"ΔOS > ΔOS MAX (default 2 changes per 60 minutes)\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ΔOS MAX (default 2)\"],\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#18 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 232,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Plant Sensor Failure\",\n      \"section_id\": \"5.20.17.12\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Sensor failure alarm if feedback < 2 mA from 4-20 mA transducer or temperature reading < 0°F. Level 3 for monitoring, Level 2 for control.\",\n      \"trigger_condition\": \"Feedback < 2 mA from 4-20 mA transducer; or temperature reading < 0°F.\",\n      \"required_behavior\": \"Generate Level 3 alarm if monitoring only, Level 2 if used for control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Sensor Failure: a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"CHW-DPmax Determination\",\n      \"section_id\": \"3.2.3.1\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled water plant with DP controlled variable speed pumps\",\n      \"summary\": \"Fully open downstream valves, close upstream valves, start pump, adjust speed until design flow achieved through open coils, note DP sensor reading.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record BAS DP sensor reading as CHW-DPmax.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Fully open all control valves serving coils downstream of DP sensor. Close minimum flow bypass valve. Fully close all control valves serving coils upstream of DP sensor. Start pump(s). Manually adjust speed slowly until design flow is just achieved through all open coils. Note BAS DP sensor reading.\",\n      \"evidence_quote\": \"1. Fully open all control valves serving coils that are located downstream of the differential pressure sensor. 2. Close the minimum flow bypass valve (if applicable). 3. Fully close all control valves serving coils that are located upstream of the differential pressure sensor. 4. Start pump(s). Manually adjust speed slowly until design flow (or design pressure drop, for coils without calibrated balance valves) is just achieved through all open coils without modulating any balance valves. 5. Once flow condition in previous step is achieved, note the BAS differential pressure sensor and handheld digital pressure sensor readings to verify accuracy of BAS reading; report BAS reading to controls contractor.\",\n      \"page_hint\": 22,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Cw-DesPumpSpdStage Determination\",\n      \"section_id\": \"3.2.3.3\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Water-cooled chiller plant with variable speed CW pumps\",\n      \"summary\": \"Configure plant to lowest chiller stage, reduce CW pump speed in 2% increments until flow through any chiller drops to 100% of design, note speed setpoint.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record speed setpoint for each stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller(s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.\",\n      \"evidence_quote\": \"1. Configure the plant to the lowest stage of chiller operation. Open the CW isolation valve of the chiller (s) in the stage and enable the CW pump(s) to operate in the stage and the corresponding number of cooling towers for the stage. 2. Reduce CW pump speed in 2% increments until condenser water flow through any chiller with an open CW isolation valve drops to 100% of design as determined by condenser differential pressure. 3. Note the speed setpoint and report to controls contractor. 4. Repeat the preceding steps for each chiller stage.\",\n      \"page_hint\": 23,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"MinCWVlvPos Determination (Constant Speed CW Pumps)\",\n      \"section_id\": \"3.2.3.4\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Water-cooled chiller plant with fixed speed CW pumps\",\n      \"summary\": \"Configure plant to lowest chiller stage, throttle head pressure control valve in 2% increments until flow decreases to 110% of minimum flow switch setpoint, note valve position.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record valve position as MinCWVlvPos.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Configure the plant for the lowest stage of chiller operation. Open the head pressure control valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Throttle the head pressure control valve of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the valve position setpoint and report to controls contractor.\",\n      \"page_hint\": 23,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"MinCWPspeed Determination (Variable Speed CW Pumps)\",\n      \"section_id\": \"3.2.3.5\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Water-cooled chiller plant with variable speed CW pumps\",\n      \"summary\": \"Configure plant to lowest chiller stage, reduce CW pump speed in 2% increments until flow decreases to 110% of minimum flow switch setpoint, note speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record minimum speed as MinCWPspeed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Configure the plant for the lowest stage of chiller operation. Open the CW isolation valve of the test chiller and enable a CW pump and the corresponding number of cooling towers for that stage. 2. Reduce CW pump speed of the test chiller in 2% increments until the flow rate through the chiller’s condenser decreases to 110% of the minimum condenser water flow switch setpoint as determined by condenser differential pressure. 3. Note the minimum speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"HxPumpDesSpd Determination\",\n      \"section_id\": \"3.2.3.6\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Chilled water plant with waterside economizer and variable speed HX pump\",\n      \"summary\": \"Decrease HX pump speed in 2% increments until differential pressure across HX is within 5% of design, note speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record design speed as HxPumpDesSpd.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Starting from 100% speed, decrease HX pump speed in 2% increments until differential pressure measured across the waterside economizer heat exchanger is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Ch-MaxPriPumpSpdStage Determination\",\n      \"section_id\": \"3.2.3.7\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Primary-only or primary-secondary plant with variable speed primary pumps\",\n      \"summary\": \"Decrease primary CHW pump speed in 2% increments until differential pressure across chiller evaporator is within 5% of design, note speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record design speed as Ch-MaxPriPumpSpdStage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Starting from 100% speed, decrease primary chilled water pump speed in 2% increments until differential pressure measured across the chiller evaporator is within 5% of design. 2. Note the design speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Ch-MinPriPumpSpdStage Determination\",\n      \"section_id\": \"3.2.3.8\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"Variable primary-variable secondary system\",\n      \"summary\": \"Open all chiller isolation valves, start all non-redundant primary pumps at 100%, decrease speed in 2% increments until flow through any chiller decreases to 110% of CHW-MinFlowX, note speed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record speed as Ch-MinPriPumpSpdStage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.\",\n      \"evidence_quote\": \"1. Open isolation valves of all chillers. 2. Start all non-redundant primary pumps at 100% speed. 3. Decrease primary pump speed in 2% increments starting from 100% until flowrate through any chiller, as measured by either evaporator barrel differential pressure or a flow meter, decreases to 110% of CHW-MinFlowX. 4. Note the speed setpoint and report to controls contractor.\",\n      \"page_hint\": 24,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Minimum Speed Determination for VFD-driven Equipment\",\n      \"section_id\": \"3.2.3.9\",\n      \"section_title\": \"Chilled Water Plant\",\n      \"equipment_scope\": \"VFD-driven pumps and tower fans\",\n      \"summary\": \"Set speed to 6 Hz (10%), observe if rotating, increase until rotating, that speed is minimum speed setpoint.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Record minimum speed setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%) unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by manufacturer. 3. Observe fan/pump in field to ensure it is visibly rotating. If not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.\",\n      \"evidence_quote\": \"1. Start the fan or pump. 2. Manually set speed to 6 Hz (10%) unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by manufacturer. 3. Observe fan/pump in field to ensure it is visibly rotating. If not, gradually increase speed until it is. 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.\",\n      \"page_hint\": 25,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Staging Hierarchy\",\n      \"section_id\": \"5.20.4.14\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Staging rules are organized by precedence: constant speed centrifugal supersedes positive displacement, which supersedes variable speed centrifugal. Positive displacement machines are staged on first, then variable speed centrifugal, then constant speed centrifugal.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Apply staging rules in order of precedence.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The above section effectively means the rules for staging constant speed centrifugal chillers supersede the rules for staging positive displacement chillers, and the rules for staging positive displacement chillers supersede the rules for staging variable speed centrifugal chillers. These rules assume the following staging hierarchy applies globally across chiller plants based on current industry best practice: (1) If the plant has any positive displacement machines, those are staged on first since they are generally sized to handle low load conditions. (2) Variable speed centrifugal machines are staged on next. (3) Constant speed centrifugal machines are staged on last.\",\n      \"page_hint\": 179,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"SPLR UP for Constant Speed Centrifugal Chillers\",\n      \"section_id\": \"5.20.4.14\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled water plant with constant speed centrifugal chillers\",\n      \"summary\": \"When any chillers in the next higher stage are constant speed centrifugal, SPLR UP shall be 90%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Set SPLR UP = 90%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any chillers in the next higher stage are constant speed centrifugal, SPLR UP shall be 90%.\",\n      \"page_hint\": 179,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"SPLR UP for Positive Displacement Chillers\",\n      \"section_id\": \"5.20.4.14\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled water plant with positive displacement chillers\",\n      \"summary\": \"When all chillers operating in the current stage are positive displacement, SPLR UP shall be 80%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Set SPLR UP = 80%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When all chillers operating in the current stage are positive displacement, SPLR UP shall be 80%.\",\n      \"page_hint\": 180,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"SPLR UP for Variable Speed Centrifugal Chillers\",\n      \"section_id\": \"5.20.4.14\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chilled water plant with variable speed centrifugal chillers\",\n      \"summary\": \"When any chillers in the current stage are variable speed centrifugal, SPLR UP is calculated as a function of lift: SPLR UP = Min(Max(0.45, E*LIFT + F), 0.9), where LIFT = CWRT - CHWSTSP, E = 0.9/(LIFTMAX - LIFTMIN), F = E*(0.4*LIFTMAX - 1.4*LIFTMIN).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Calculate SPLR UP using the equation with 5-minute rolling average.\",\n      \"configurable_values\": [\"LIFTmin\", \"LIFTmax\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any chillers in the current operating stage are variable speed centrifugal, SPLR UP shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: SPLR UP = Min(Max(0.45, E*LIFT + F), 0.9) LIFT = CWRT - CHWSTSP E = 0.9 / (LIFTMAX - LIFTMIN) F = E*(0.4*LIFTMAX - 1.4*LIFTMIN)\",\n      \"page_hint\": 180,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Performance Monitoring\",\n      \"section_id\": \"5.20.16\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Calculate total plant power, plant load, equipment load, plant efficiency, and summary statistics (runtime, kWh, average efficiency, peak demand, average demand, average load) on instantaneous, year-to-date, and previous-year basis.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Perform calculations at least once every 30 seconds, record time-averaged values at least once every 5 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes. The averaging period shall equal the trending interval.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Alarm Suppression During Stage Change\",\n      \"section_id\": \"5.20.18.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Evaluation of fault conditions shall be suspended for a period of StageDelay minutes following a change in plant stage.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Suspend fault evaluation for StageDelay minutes after a stage change.\",\n      \"configurable_values\": [\"StageDelay (default 30 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of Fault Conditions shall be suspended under the following conditions: ... b. For a period of StageDelay minutes following a change in plant stage.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant AFDD Test Mode\",\n      \"section_id\": \"5.20.18.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Test mode temporarily sets StageDelay and AlarmDelay to 0 minutes for TestModeDelay minutes to allow instant testing of AFDD system.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Set StageDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"configurable_values\": [\"TestModeDelay (default 120 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test Mode shall temporarily set StageDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and to ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant AFDD Alarm Level\",\n      \"section_id\": \"5.20.18.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"When a fault condition is reported, it shall be a Level 3 alarm and include the description and list of possible diagnoses.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a Fault Condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from the table in Section 5.20.18.6.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Maintenance Interval Alarm\",\n      \"section_id\": \"5.20.17.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant pumps\",\n      \"summary\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by Staging Runtime: Level 4. Reset Staging Runtime interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 4 alarm when pump runtime exceeds 3000 hours.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Maintenance Interval Alarm (Chiller)\",\n      \"section_id\": \"5.20.17.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant chillers\",\n      \"summary\": \"Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by Staging Runtime: Level 4. Reset Staging Runtime interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 4 alarm when chiller runtime exceeds 1000 hours.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Emergency Off Switch Alarm\",\n      \"section_id\": \"5.20.17.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Emergency off switch alarm: Level 1.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 1 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Emergency off switch: Level 1\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Tower Level Alarms\",\n      \"section_id\": \"5.20.17.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Water-cooled chiller plant\",\n      \"summary\": \"If tower water level sensor indicates level below T-level-low-alarm, generate Level 2 alarm. If above T-level-high-alarm, generate Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 2 alarm for low level, Level 3 for high level.\",\n      \"configurable_values\": [\"T-level-low-alarm\", \"T-level-high-alarm\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Pump/Tower Fan Alarm\",\n      \"section_id\": \"5.20.17.6\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant pumps and tower fans\",\n      \"summary\": \"Pump or tower fan alarm: commanded on, status off for 15 seconds: Level 2. Commanded off, status on for 60 seconds: Level 4.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 2 or Level 4 alarm as appropriate.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump or tower fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Valve Alarm (2-Position with End Switches)\",\n      \"section_id\": \"5.20.17.9\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant with 2-position valves with end switch status monitoring\",\n      \"summary\": \"Valve alarm: commanded open, status not open for 90 seconds: Level 2. Commanded closed, status not closed for 90 seconds: Level 4.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 2 or Level 4 alarm as appropriate.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Valve Alarm (Modulating with Analog Feedback)\",\n      \"section_id\": \"5.20.17.10\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chilled water plant with modulating valves with analog position feedback\",\n      \"summary\": \"Valve alarm: analog position feedback differs from output command by more than 10% for 90 seconds: Level 2.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Chiller Plant Tower Basin Temperature Alarms\",\n      \"section_id\": \"5.20.17.11\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Water-cooled chiller plant with cooling tower basin heaters\",\n      \"summary\": \"Basin temperature below 38°F for 5 minutes: Level 3. Below 36°F for 5 minutes: Level 2.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Generate Level 3 or Level 2 alarm as appropriate.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 210512, "completion_tokens": 18644, "total_tokens": 229156, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 210512}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
