{"candidate_id": "cand_ffc882deda17882c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4:fcu_supply_fan_speed_and_supply_air_temperature_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Supply Fan Speed and Supply Air Temperature Control", "section_id": "5.22.4", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled based on the zone state (heating, deadband, or cooling) as shown in Figure 5.20.4.3. Separate gains shall be provided for each section of the control map, or the contractor shall adjust the precise value of the x-axis thresholds to provide stable control.", "trigger_condition": "Supply fan is proven on.", "required_behavior": "When Zone State is Heating: For heating-loop signal 100% to 50%, FANsp reset from MaxHeatSpeed to MinHeatSpeed; for 50% to 0%, FANsp is MinHeatSpeed. For heating-loop signal 100% to 50%, SATsp is Heat_SAT; for 50% to 0%, SATsp reset from Heat_SAT to active zone heating setpoint. Modulate heating coil with PID loop to maintain discharge temperature at SATsp. Cooling coil OFF. When Zone State is Deadband: FANsp shall be DeadbandSpeed; if zero, shut fan off. Cooling coil OFF. Heating coil OFF. When Zone State is Cooling: For cooling-loop signal 0% to 50%, FANsp is MinCoolSpeed; for 50% to 100%, FANsp reset from MinCoolSpeed to MaxCoolSpeed. For cooling-loop signal 0% to 50%, SATsp reset from active zone cooling setpoint to Cool_SAT; for 50% to 100%, SATsp is Cool_SAT. Modulate cooling coil with PID loop to maintain discharge temperature at SATsp. Heating coil OFF.", "configurable_values": ["MaxHeatSpeed", "MinHeatSpeed", "Heat_SAT", "DeadbandSpeed", "MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.20.4.3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.20.4.3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4", "source_chunk_ids": ["chunk_b4085da21f504af1"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.20.4.3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b8f3fd7c8a14acdf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:fcu_fan_speed_and_sat_control_in_heating_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Fan Speed and SAT Control in Heating Mode", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU) with heating coil", "summary": "When Zone State is Heating, fan speed and SAT setpoint are reset based on heating-loop signal. The heating coil is modulated to maintain discharge temperature at SATsp.", "trigger_condition": "Zone State is Heating and there is a heating coil.", "required_behavior": "For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. Cooling coil OFF.", "configurable_values": ["MaxHeatSpeed", "MinHeatSpeed", "Heat_SAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If there is a heating coil, when Zone State is Heating: 1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. 3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. 4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. 5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Cooling coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b4085da21f504af1"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0437f120daa2a221", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:fcu_fan_speed_and_sat_control_in_deadband_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Fan Speed and SAT Control in Deadband Mode", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "When Zone State is Deadband, fan speed is set to DeadbandSpeed. If DeadbandSpeed is zero, the fan is shut off. Both heating and cooling coils are OFF.", "trigger_condition": "Zone State is Deadband.", "required_behavior": "FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. Cooling coil OFF. Heating coil OFF.", "configurable_values": ["DeadbandSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When Zone State is Deadband: 1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. 2. Cooling coil OFF 3. Heating coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b4085da21f504af1"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_63a014dbab8c434b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:fcu_fan_speed_and_sat_control_in_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Fan Speed and SAT Control in Cooling Mode", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU) with cooling coil", "summary": "When Zone State is Cooling, fan speed and SAT setpoint are reset based on cooling-loop signal. The cooling coil is modulated to maintain discharge temperature at SATsp.", "trigger_condition": "Zone State is Cooling and there is a cooling coil.", "required_behavior": "For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. Heating coil OFF.", "configurable_values": ["MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling: 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling: 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "If there is a cooling coil, when Zone State is Cooling: 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_056ad5028eb7142a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_1:fcu_supply_fan_run_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Supply Fan Run Condition", "section_id": "5.22.4.1", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode.", "required_behavior": "Run the supply fan.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_86201fe86c7507f4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_2:fcu_fan_speed_ramp_limitation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Fan Speed Ramp Limitation", "section_id": "5.22.4.2", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trigger_condition": "Fan speed change is commanded.", "required_behavior": "Limit the rate of change of fan speed to no more than 10% per minute.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_640074210a5f5a31", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_1:fcu_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Maintenance Interval Alarm", "section_id": "5.22.5.1", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Generate a Level 4 alarm when the fan has operated for more than 1500 hours. Reset the interval counter when the alarm is acknowledged.", "trigger_condition": "Fan has operated for more than 1500 hours.", "required_behavior": "Generate a Level 4 alarm. Reset interval counter when alarm is acknowledged.", "configurable_values": [], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_3e996d7faf8bc453", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_2:fcu_fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Fan Status Alarm", "section_id": "5.22.5.2", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "trigger_condition": "Status input differs from output command for 15 seconds after a change in output status.", "required_behavior": "If commanded on, status off: Level 2 alarm. If commanded off, status on: Level 4 alarm.", "configurable_values": [], "fault_condition": "Status input does not match output command for 15 seconds after a change.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_12eaf29b2ab4a7f0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_3:fcu_filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Filter Pressure Drop Alarm", "section_id": "5.22.5.3", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Generate a Level 4 alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed. The alarm limit varies with fan speed as DPx = DP100 * (x)^1.4.", "trigger_condition": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed.", "required_behavior": "Generate a Level 4 alarm. The alarm limit shall vary with fan speed as DPx = DP100 * (x)^1.4.", "configurable_values": ["DP100"], "fault_condition": "Filter pressure drop too high", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: DPx = DP100 (x)^1.4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.5.3. Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "5.22.5.3. Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1b37787d0b932976", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_too_many_changes_in_operating_state", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD - Too Many Changes in Operating State", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "If the number of changes in Operating State during the previous 60 minutes exceeds the maximum (default 7), a fault condition is detected.", "trigger_condition": "ΔOS > ΔOS MAX (default 7) for AlarmDelay minutes (default 30).", "required_behavior": "Report a Level 3 alarm with description 'Too many changes in Operating State' and possible diagnosis 'Unstable control due to poorly tuned loop or mechanical problem'.", "configurable_values": ["ΔOS MAX (default 7)", "AlarmDelay (default 30 minutes)"], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC #1 Equation ΔOS > ΔOS MAX Applies to OS #1 – #4 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7229c41de76f3e49", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD - SAT Too Low in Full Heating", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU) with heating coil", "summary": "If SAT is below setpoint by more than the error threshold and the heating valve is at 99% or more, a fault condition is detected.", "trigger_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99% for AlarmDelay minutes (default 30).", "required_behavior": "Report a Level 3 alarm with description 'SAT too low in full heating' and possible diagnoses including SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, etc.", "configurable_values": ["ƐSAT (default 1°C/2°F)", "AlarmDelay (default 30 minutes)"], "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3c223cc05629bf00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD - SAT Too High in Full Cooling", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU) with cooling coil", "summary": "If SAT is above setpoint by more than the error threshold and the cooling valve is at 99% or more, a fault condition is detected.", "trigger_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99% for AlarmDelay minutes (default 30).", "required_behavior": "Report a Level 3 alarm with description 'SAT too high in full cooling' and possible diagnoses including SAT sensor error, cooling coil valve stuck closed, fouled coil, CHW temperature too high, etc.", "configurable_values": ["ƐSAT (default 1°C/2°F)", "AlarmDelay (default 30 minutes)"], "fault_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2d1c11a757c742c2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_temperature_drop_across_inactive_cooling_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD - Temperature Drop Across Inactive Cooling Coil", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU) with cooling coil and RAT sensor", "summary": "If SAT is significantly lower than RAT when both heating and cooling valves are closed, a fault condition is detected.", "trigger_condition": "SAT AVG – RAT ≥ √(ƐRAT^2 + ƐSAT^2) + ΔTSF for AlarmDelay minutes (default 30) in OS#2 (cooling only FCU with RAT).", "required_behavior": "Report a Level 3 alarm with description 'Temperature drop across inactive cooling coil' and possible diagnoses including RAT sensor error, SAT sensor error, cooling coil valve stuck open or leaking, DX cooling stuck on.", "configurable_values": ["ƐRAT (default 1°C/2°F)", "ƐSAT (default 1°C/2°F)", "ΔTSF (default 0.5°C/1°F)", "AlarmDelay (default 30 minutes)"], "fault_condition": "SAT AVG – RAT ≥ √(ƐRAT^2 + ƐSAT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#4 Equation SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (cooling only FCU with RAT) Description Temperature drop across inactive cooling coil Possible Diagnosis RAT sensor error, SAT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7112290d7f11c833", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD - Temperature Rise Across Inactive Heating Coil", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU) with heating coil and RAT sensor", "summary": "If SAT is significantly higher than RAT when both heating and cooling valves are closed, a fault condition is detected.", "trigger_condition": "SAT AVG - RAT ≤ √(ƐRAT^2 + ƐSAT^2) + ΔTSF for AlarmDelay minutes (default 30) in OS#2 (heating only FCU with RAT).", "required_behavior": "Report a Level 3 alarm with description 'Temperature rise across inactive heating coil' and possible diagnoses including RAT sensor error, SAT sensor error, heating coil valve stuck open or leaking, gas or electric heat stuck on.", "configurable_values": ["ƐRAT (default 1°C/2°F)", "ƐSAT (default 1°C/2°F)", "ΔTSF (default 0.5°C/1°F)", "AlarmDelay (default 30 minutes)"], "fault_condition": "SAT AVG - RAT ≤ √(ƐRAT^2 + ƐSAT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#5 Equation SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (heating only FCU with RAT) Description Temperature rise across inactive heating coil Possible Diagnosis RAT sensor error, SAT sensor error, Heating coil valve stuck open or leaking, Gas or electric heat stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5e65221b845cdfc6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_9:fcu_afdd_evaluation_suspension_on_mode_change", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Evaluation Suspension on Mode Change", "section_id": "5.22.6.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Evaluation of fault conditions shall be suspended for a period of ModeDelay minutes following a change in mode of any Zone Group served by the FCU.", "trigger_condition": "Change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "required_behavior": "Suspend evaluation of fault conditions for ModeDelay minutes (default 30).", "configurable_values": ["ModeDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: ... b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.9.  Evaluation of fault conditions shall be suspended under the following conditions:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "5.22.6.9.  Evaluation of fault conditions shall be suspended under the following conditions:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cc41c8c23f4093b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_12:fcu_afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Test Mode", "section_id": "5.22.6.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.", "trigger_condition": "Test mode is enabled.", "required_behavior": "Set ModeDelay and AlarmDelay to 0 minutes for TestModeDelay minutes (default 120).", "configurable_values": ["TestModeDelay (default 120 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_7b10442b92f3797f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_13:fcu_afdd_alarm_reporting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Alarm Reporting", "section_id": "5.22.6.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trigger_condition": "A fault condition is reported.", "required_behavior": "Generate a Level 3 alarm with fault description and possible diagnoses from Table 5.20.6.6.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.13", "source_chunk_ids": ["chunk_2ee22590677547c1"], "chunk_id": "chunk_2ee22590677547c1", "page_no": 268, "source_page_nos": [268], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_fde10e8a3e7f6d60", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_22_7:fcu_testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "FCU Testing/Commissioning Overrides", "section_id": "5.22.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open/closed (if hot-water coil) and force CHW valve full open/closed (if CHW coil).", "trigger_condition": "Commissioning or testing.", "required_behavior": "Provide software switches to force HW valve full open, HW valve full closed, CHW valve full open, and CHW valve full closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switches can force valves to full open and full closed positions.", "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.7", "source_chunk_ids": ["chunk_56190ceca30a40dc", "chunk_2ee22590677547c1"], "chunk_id": "chunk_56190ceca30a40dc", "page_no": 170, "source_page_nos": [170, 268], "evidence_text": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_d1e568e920f7c124", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:fcu_chilled_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chilled-Water Reset Requests Suppression", "section_id": "5.22.8.1", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with chilled-water coil", "summary": "All chilled-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trigger_condition": "Fan is not at MaxCoolSpeed.", "required_behavior": "Send 0 requests for chilled-water reset.", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3341754f79767b06", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:fcu_chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chilled-Water Reset Requests", "section_id": "5.22.8.1", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with chilled-water coil", "summary": "Generate chilled-water reset requests based on supply air temperature deviation and CHW valve position, provided fan is at MaxCoolSpeed.", "trigger_condition": "Fan is at MaxCoolSpeed.", "required_behavior": "If SAT is 10°F greater than setpoint for 5 minutes, send 3 requests. Else if SAT is 5°F greater than setpoint for 5 minutes, send 2 requests. Else if CHW valve position > 95%, send 1 request until valve position < 85%. Else send 0 requests.", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ba4ca32b5c21e1cd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_2:fcu_chiller_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chiller Plant Requests", "section_id": "5.22.8.2", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with chilled-water coil", "summary": "Send a chiller plant request if the CHW valve position is greater than 95%.", "trigger_condition": "CHW valve position > 95%.", "required_behavior": "Send 1 request until valve position is less than 10%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_6795c1b54cfc68f0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:fcu_hot_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Hot-Water Reset Requests Suppression", "section_id": "5.22.8.3", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with hot-water coil", "summary": "All hot-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trigger_condition": "Fan is not at MaxHeatSpeed.", "required_behavior": "Send 0 requests for hot-water reset.", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a1c9429ff76a70a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:fcu_hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Hot-Water Reset Requests", "section_id": "5.22.8.3", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with hot-water coil", "summary": "Generate hot-water reset requests based on supply air temperature deviation and HW valve position, provided fan is at MaxHeatSpeed.", "trigger_condition": "Fan is at MaxHeatSpeed.", "required_behavior": "If SAT is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. Else if SAT is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. Else if HW valve position > 95%, send 1 request until valve position < 85%. Else send 0 requests.", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_edf7969ffc814b58", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_4:fcu_heating_hot_water_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Heating Hot-Water Plant Requests", "section_id": "5.22.8.4", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with hot-water coil", "summary": "Send a heating hot-water plant request if the HW valve position is greater than 95%.", "trigger_condition": "HW valve position > 95%.", "required_behavior": "Send 1 request until valve position is less than 10%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_dafa09edc8b94ec6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_2:fcu_afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Operating State Definition", "section_id": "5.22.6.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "The Operating State (OS) of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve.", "trigger_condition": "FCU is operating.", "required_behavior": "Determine OS per Table 5.20.6.2: OS#1 (Heating) when HC > 0 and CC = 0; OS#2 (No Heating or Cooling) when HC = 0 and CC = 0; OS#3 (Cooling) when HC = 0 and CC > 0; OS#4 (Unknown) otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.2", "source_chunk_ids": ["chunk_26747f87d9ce428a"], "chunk_id": "chunk_26747f87d9ce428a", "page_no": 264, "source_page_nos": [264], "evidence_text": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f40653ad2e907284", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_3:fcu_afdd_points_required", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Points Required", "section_id": "5.22.6.3", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "The following points must be available to the AFDD routines for each FCU: SAT, RAT (if present), SATsp, HC, CC, and FS.", "trigger_condition": "AFDD routines are active.", "required_behavior": "Ensure SAT, RAT (if present), SATsp, HC, CC, and FS are available.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following points must be available to the AFDD routines for each FCU: a. SAT = supply air temperature b. RAT = return air temperature (if present) c. SATsp = supply air temperature setpoint d. HC = heating-coil valve position command; 0% ≤ HC ≤ 100% e. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% f. FS = fan-speed command; 0% ≤ FS ≤ 100%", "page_hint": 265}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b794e5b036c044aa"], "chunk_id": "chunk_b794e5b036c044aa", "page_no": 265, "source_page_nos": [265], "evidence_text": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a6a584209f3de30c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_4:fcu_afdd_calculated_values", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Calculated Values", "section_id": "5.22.6.4", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Five-minute rolling averages with 1-minute sampling of SAT, RAT (if fitted), and ΔOS shall be continuously calculated.", "trigger_condition": "AFDD routines are active.", "required_behavior": "Calculate 5-minute rolling averages with 1-minute sampling of SAT avg, RAT avg (if fitted), and ΔOS.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following values must be continuously calculated by the AFDD routines for each FCU: a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently. 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of return air temperature (if fitted) 3. ΔOS = number of changes in OS during the previous 60 minutes (moving window)", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7f928b90b413b7de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_5:fcu_afdd_internal_variables", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Internal Variables", "section_id": "5.22.6.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Internal variables for AFDD include ΔTSF, ƐSAT, ƐRAT, ΔOSmax, ModeDelay, AlarmDelay, and TestModeDelay, with default values as shown in Table 5.20.6.5.", "trigger_condition": "AFDD routines are configured.", "required_behavior": "Define internal variables with default values: ΔTSF = 0.5°C (1°F), ƐSAT = 1°C (2°F), ƐRAT = 1°C (2°F), ΔOSmax = 7, ModeDelay = 30, AlarmDelay = 30, TestModeDelay = 120.", "configurable_values": ["ΔTSF (default 0.5°C/1°F)", "ƐSAT (default 1°C/2°F)", "ƐRAT (default 1°C/2°F)", "ΔOSmax (default 7)", "ModeDelay (default 30 minutes)", "AlarmDelay (default 30 minutes)", "TestModeDelay (default 120 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The internal variables shown in Table 5.20.6.5 shall be defined for each FCU. All parameters are adjustable by the operator, with initial values as given below.", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The internal variables shown in Table 5.20.6.5 shall be defined for each FCU. All parameters are adjustable by the operator, with initial values as given below.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.5", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "The internal variables shown in Table 5.20.6.5 shall be defined for each FCU. All parameters are adjustable by the operator, with initial values as given below.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d565307387a004a9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_7:fcu_afdd_applicable_fault_conditions_per_os", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Applicable Fault Conditions per OS", "section_id": "5.22.6.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "The set of applicable fault conditions depends on the OS of the FCU.", "trigger_condition": "FCU is in a specific OS.", "required_behavior": "In OS#1 (Heating): evaluate FC#1 and FC#2. In OS#2 (Deadband): evaluate FC#5 (heating only FCU) or FC#4 (cooling only FCU). In OS#3 (Cooling): evaluate FC#1 and FC#3. In OS#4 (other): evaluate FC#1.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#2: SAT too low in full heating b. In OS#2 (Deadband), the following fault conditions shall be evaluated: 1. FC#5: Temperature drop across inactive heating coil (heating only FCU 2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU c. In OS#3 (Cooling), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#3: SAT too high in full cooling d. In OS#4 (other), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.7.  A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bd1060ca4c494191"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "5.22.6.7.  A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_23c8bb9db4505041", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_8:fcu_afdd_operator_suppression_of_alarms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Operator Suppression of Alarms", "section_id": "5.22.6.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trigger_condition": "Operator action.", "required_behavior": "Allow operator to suppress alarms for any fault condition.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.8", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9e0e08de5c7525af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_9:fcu_afdd_evaluation_suspension_when_not_operating", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Evaluation Suspension When Not Operating", "section_id": "5.22.6.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Evaluation of fault conditions shall be suspended when the FCU is not operating.", "trigger_condition": "FCU is not operating.", "required_behavior": "Suspend evaluation of fault conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.9", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_510fc765e11fcbc7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_10:fcu_afdd_non_applicable_fault_conditions_not_evaluated", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Non-Applicable Fault Conditions Not Evaluated", "section_id": "5.22.6.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trigger_condition": "Fault condition is not applicable to current OS.", "required_behavior": "Do not evaluate non-applicable fault conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.10", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 170, 268], "evidence_text": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_cf6151253f77206c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_11:fcu_afdd_alarm_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Alarm Delay", "section_id": "5.22.6.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trigger_condition": "Fault condition evaluates as true.", "required_behavior": "Wait for AlarmDelay minutes (default 30) of continuous true condition before reporting.", "configurable_values": ["AlarmDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
