{"candidate_id": "cand_edf7969ffc814b58", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_4:fcu_heating_hot_water_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Heating Hot-Water Plant Requests", "section_id": "5.22.8.4", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with hot-water coil", "summary": "Send a heating hot-water plant request if the HW valve position is greater than 95%.", "trigger_condition": "HW valve position > 95%.", "required_behavior": "Send 1 request until valve position is less than 10%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Heating hot-water plant request rule directly quoted.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3e996d7faf8bc453", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_2:fcu_fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Fan Status Alarm", "section_id": "5.22.5.2", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "trigger_condition": "Status input differs from output command for 15 seconds after a change in output status.", "required_behavior": "If commanded on, status off: Level 2 alarm. If commanded off, status on: Level 4 alarm.", "configurable_values": [], "fault_condition": "Status input does not match output command for 15 seconds after a change.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fan status alarm logic with timing and levels is directly supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_510fc765e11fcbc7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_10:fcu_afdd_non_applicable_fault_conditions_not_evaluated", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Non-Applicable Fault Conditions Not Evaluated", "section_id": "5.22.6.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trigger_condition": "Fault condition is not applicable to current OS.", "required_behavior": "Do not evaluate non-applicable fault conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.10", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 170, 268], "evidence_text": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Non-applicable fault condition evaluation rule directly quoted.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cf6151253f77206c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_11:fcu_afdd_alarm_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Alarm Delay", "section_id": "5.22.6.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trigger_condition": "Fault condition evaluates as true.", "required_behavior": "Wait for AlarmDelay minutes (default 30) of continuous true condition before reporting.", "configurable_values": ["AlarmDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Alarm delay persistence rule is directly quoted.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cc41c8c23f4093b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_12:fcu_afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Test Mode", "section_id": "5.22.6.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.", "trigger_condition": "Test mode is enabled.", "required_behavior": "Set ModeDelay and AlarmDelay to 0 minutes for TestModeDelay minutes (default 120).", "configurable_values": ["TestModeDelay (default 120 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Test mode definition with parameter changes is fully supported by the quoted text.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ba4ca32b5c21e1cd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_2:fcu_chiller_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chiller Plant Requests", "section_id": "5.22.8.2", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with chilled-water coil", "summary": "Send a chiller plant request if the CHW valve position is greater than 95%.", "trigger_condition": "CHW valve position > 95%.", "required_behavior": "Send 1 request until valve position is less than 10%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Chiller plant request rule is directly quoted.", "judge_verdict": "accepted"}
{"candidate_id": "cand_640074210a5f5a31", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_1:fcu_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Maintenance Interval Alarm", "section_id": "5.22.5.1", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Generate a Level 4 alarm when the fan has operated for more than 1500 hours. Reset the interval counter when the alarm is acknowledged.", "trigger_condition": "Fan has operated for more than 1500 hours.", "required_behavior": "Generate a Level 4 alarm. Reset interval counter when alarm is acknowledged.", "configurable_values": [], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Maintenance interval alarm rule is clearly stated and matches the evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_056ad5028eb7142a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_1:fcu_supply_fan_run_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Supply Fan Run Condition", "section_id": "5.22.4.1", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode.", "required_behavior": "Run the supply fan.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Succinct rule for fan run condition, directly quoted from the guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_86201fe86c7507f4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_2:fcu_fan_speed_ramp_limitation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Fan Speed Ramp Limitation", "section_id": "5.22.4.2", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trigger_condition": "Fan speed change is commanded.", "required_behavior": "Limit the rate of change of fan speed to no more than 10% per minute.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Clear ramp limitation requirement, directly quoted from the guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ffc882deda17882c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4:fcu_supply_fan_speed_and_supply_air_temperature_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Supply Fan Speed and Supply Air Temperature Control", "section_id": "5.22.4", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled based on the zone state (heating, deadband, or cooling) as shown in Figure 5.20.4.3. Separate gains shall be provided for each section of the control map, or the contractor shall adjust the precise value of the x-axis thresholds to provide stable control.", "trigger_condition": "Supply fan is proven on.", "required_behavior": "When Zone State is Heating: For heating-loop signal 100% to 50%, FANsp reset from MaxHeatSpeed to MinHeatSpeed; for 50% to 0%, FANsp is MinHeatSpeed. For heating-loop signal 100% to 50%, SATsp is Heat_SAT; for 50% to 0%, SATsp reset from Heat_SAT to active zone heating setpoint. Modulate heating coil with PID loop to maintain discharge temperature at SATsp. Cooling coil OFF. When Zone State is Deadband: FANsp shall be DeadbandSpeed; if zero, shut fan off. Cooling coil OFF. Heating coil OFF. When Zone State is Cooling: For cooling-loop signal 0% to 50%, FANsp is MinCoolSpeed; for 50% to 100%, FANsp reset from MinCoolSpeed to MaxCoolSpeed. For cooling-loop signal 0% to 50%, SATsp reset from active zone cooling setpoint to Cool_SAT; for 50% to 100%, SATsp is Cool_SAT. Modulate cooling coil with PID loop to maintain discharge temperature at SATsp. Heating coil OFF.", "configurable_values": ["MaxHeatSpeed", "MinHeatSpeed", "Heat_SAT", "DeadbandSpeed", "MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.20.4.3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.20.4.3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4", "source_chunk_ids": ["chunk_b4085da21f504af1"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "When the supply fan is proven on, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.20.4.3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Clear operational sequence with specific control logic and tuning rules; well-supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_63a014dbab8c434b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:fcu_fan_speed_and_sat_control_in_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Fan Speed and SAT Control in Cooling Mode", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit (FCU) with cooling coil", "summary": "When Zone State is Cooling, fan speed and SAT setpoint are reset based on cooling-loop signal. The cooling coil is modulated to maintain discharge temperature at SATsp.", "trigger_condition": "Zone State is Cooling and there is a cooling coil.", "required_behavior": "For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. Heating coil OFF.", "configurable_values": ["MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling: 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling: 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "If there is a cooling coil, when Zone State is Cooling: 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Detailed cooling mode control sequence fully supported by the provided evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_dafa09edc8b94ec6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_2:fcu_afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Operating State Definition", "section_id": "5.22.6.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "The Operating State (OS) of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve.", "trigger_condition": "FCU is operating.", "required_behavior": "Determine OS per Table 5.20.6.2: OS#1 (Heating) when HC > 0 and CC = 0; OS#2 (No Heating or Cooling) when HC = 0 and CC = 0; OS#3 (Cooling) when HC = 0 and CC > 0; OS#4 (Unknown) otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.2", "source_chunk_ids": ["chunk_26747f87d9ce428a"], "chunk_id": "chunk_26747f87d9ce428a", "page_no": 264, "source_page_nos": [264], "evidence_text": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operating state definition matches the quoted text.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3c223cc05629bf00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD - SAT Too High in Full Cooling", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU) with cooling coil", "summary": "If SAT is above setpoint by more than the error threshold and the cooling valve is at 99% or more, a fault condition is detected.", "trigger_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99% for AlarmDelay minutes (default 30).", "required_behavior": "Report a Level 3 alarm with description 'SAT too high in full cooling' and possible diagnoses including SAT sensor error, cooling coil valve stuck closed, fouled coil, CHW temperature too high, etc.", "configurable_values": ["ƐSAT (default 1°C/2°F)", "AlarmDelay (default 30 minutes)"], "fault_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition with equation and diagnoses is directly quoted from the guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_7229c41de76f3e49", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD - SAT Too Low in Full Heating", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU) with heating coil", "summary": "If SAT is below setpoint by more than the error threshold and the heating valve is at 99% or more, a fault condition is detected.", "trigger_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99% for AlarmDelay minutes (default 30).", "required_behavior": "Report a Level 3 alarm with description 'SAT too low in full heating' and possible diagnoses including SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, etc.", "configurable_values": ["ƐSAT (default 1°C/2°F)", "AlarmDelay (default 30 minutes)"], "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition with equation and diagnoses is directly quoted from the guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_7b10442b92f3797f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_13:fcu_afdd_alarm_reporting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Alarm Reporting", "section_id": "5.22.6.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trigger_condition": "A fault condition is reported.", "required_behavior": "Generate a Level 3 alarm with fault description and possible diagnoses from Table 5.20.6.6.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.13", "source_chunk_ids": ["chunk_2ee22590677547c1"], "chunk_id": "chunk_2ee22590677547c1", "page_no": 268, "source_page_nos": [268], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Alarm reporting requirements are directly quoted from the guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_23c8bb9db4505041", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_8:fcu_afdd_operator_suppression_of_alarms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Operator Suppression of Alarms", "section_id": "5.22.6.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trigger_condition": "Operator action.", "required_behavior": "Allow operator to suppress alarms for any fault condition.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.8", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operator alarm suppression capability is directly quoted.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9e0e08de5c7525af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_9:fcu_afdd_evaluation_suspension_when_not_operating", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD - Evaluation Suspension When Not Operating", "section_id": "5.22.6.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (FCU)", "summary": "Evaluation of fault conditions shall be suspended when the FCU is not operating.", "trigger_condition": "FCU is not operating.", "required_behavior": "Suspend evaluation of fault conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.9", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Suspension condition when FCU is not operating is directly supported by the quoted point.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3341754f79767b06", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:fcu_chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chilled-Water Reset Requests", "section_id": "5.22.8.1", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with chilled-water coil", "summary": "Generate chilled-water reset requests based on supply air temperature deviation and CHW valve position, provided fan is at MaxCoolSpeed.", "trigger_condition": "Fan is at MaxCoolSpeed.", "required_behavior": "If SAT is 10°F greater than setpoint for 5 minutes, send 3 requests. Else if SAT is 5°F greater than setpoint for 5 minutes, send 2 requests. Else if CHW valve position > 95%, send 1 request until valve position < 85%. Else send 0 requests.", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Detailed chilled-water reset request logic fully supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d1e568e920f7c124", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:fcu_chilled_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chilled-Water Reset Requests Suppression", "section_id": "5.22.8.1", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with chilled-water coil", "summary": "All chilled-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trigger_condition": "Fan is not at MaxCoolSpeed.", "required_behavior": "Send 0 requests for chilled-water reset.", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Reset request suppression condition is directly quoted.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a1c9429ff76a70a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:fcu_hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Hot-Water Reset Requests", "section_id": "5.22.8.3", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with hot-water coil", "summary": "Generate hot-water reset requests based on supply air temperature deviation and HW valve position, provided fan is at MaxHeatSpeed.", "trigger_condition": "Fan is at MaxHeatSpeed.", "required_behavior": "If SAT is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. Else if SAT is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. Else if HW valve position > 95%, send 1 request until valve position < 85%. Else send 0 requests.", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Detailed hot-water reset request logic fully supported by evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6795c1b54cfc68f0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:fcu_hot_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Hot-Water Reset Requests Suppression", "section_id": "5.22.8.3", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit (FCU) with hot-water coil", "summary": "All hot-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trigger_condition": "Fan is not at MaxHeatSpeed.", "required_behavior": "Send 0 requests for hot-water reset.", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot-water reset request suppression condition is directly quoted.", "judge_verdict": "accepted"}
