{"candidate_id": "cand_f08695ea0904329c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_6:proven_on_off_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Proven ON/OFF Definition", "section_id": "5.1.6", "section_title": "General", "equipment_scope": "All equipment with DI status point", "summary": "The term 'proven' means that the equipment's DI status point matches the state set by the equipment's DO command point.", "trigger_condition": "Evaluating equipment status", "required_behavior": "Match DI status point to DO command point to be considered 'proven ON' or 'proven OFF'.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The term 'proven' (i.e., 'proven ON'/'proven OFF') shall mean that the equipment's DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment's DO command point.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "and differential pressure [DP] control , see Section 5.16.4 .)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bbb511c60b514103"], "chunk_id": "chunk_bbb511c60b514103", "page_no": 20, "source_page_nos": [20], "evidence_text": "and differential pressure [DP] control , see Section 5.16.4 .)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote does not support the summary; appears to be mis-extracted.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_6afffaa7b402b0ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_3:alarm_exit_hysteresis", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Exit Hysteresis", "section_id": "5.1.12.3", "section_title": "General", "equipment_scope": "All alarms", "summary": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) and an adjustable percent-of-limit-based hysteresis (default: 0%) to exit the alarm.", "trigger_condition": "Alarm condition ceases", "required_behavior": "Apply adjustable time-based and percent-of-limit-based hysteresis before returning to normal.", "configurable_values": ["Time-based hysteresis (default 5 seconds)", "Percent-of-limit-based hysteresis (default 0%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis. Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold) the alarmed variable required to exit the alarm.", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.12.3.  Exit Hysteresis", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "5.1.12.3.  Exit Hysteresis", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only shows section header; lacks details to support summary.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_71d40bdfa4ea1f7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_4:alarm_latching_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Latching Defaults", "section_id": "5.1.12.4", "section_title": "General", "equipment_scope": "All alarms", "summary": "Default latching status: Level 1 alarms: latching, Level 2 alarms: latching, Level 3 alarms: nonlatching, Level 4 alarms: nonlatching.", "trigger_condition": "Configuring alarm latching behavior", "required_behavior": "Set default latching status as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default latching status is as follows: a. Level 1 alarms: latching b. Level 2 alarms: latching c. Level 3 alarms: nonlatching d. Level 4 alarms: nonlatching", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f6dc058de22c45a6"], "chunk_id": "chunk_f6dc058de22c45a6", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; does not confirm latching defaults.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_e1c138714edb7005", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_13_2:vfd_minimum_speed_monitoring_and_correction", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VFD Minimum Speed Monitoring and Correction", "section_id": "5.1.13.2", "section_title": "General", "equipment_scope": "VFD-driven equipment", "summary": "For each piece of equipment, the minimum speed shall be stored in a single software point. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch is detected, the minimum speed stored in the software point shall be written to the VFD and a Level 4 alarm generated.", "trigger_condition": "Every 60 minutes, or when mismatch detected", "required_behavior": "Read active minimum speed every 60 minutes; if mismatch, write correct value and generate Level 4 alarm.", "configurable_values": ["Minimum speed software point"], "fault_condition": "Mismatch between drive's active minimum speed and software point minimum speed", "commissioning_check": null, "evidence_quote": "For each piece of equipment, the minimum speed shall be stored in a single software point; in the case of a hard-wired VFD interface, the minimum speed shall be the lowest speed command sent to the drive by the BAS. See Section 3.2.1.2 for minimum speed setpoints. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch between the drive's active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; does not confirm monitoring frequency or alarm logic.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7aab617841ddb87b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_2:trim_respond_request_definition_and_software_points", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Request Definition and Software Points", "section_id": "5.1.14.2", "section_title": "General", "equipment_scope": "Downstream zones/systems generating reset requests", "summary": "A 'request' is a call to reset a static pressure or temperature setpoint generated by downstream zones or air-handling systems. For each downstream zone/system, provide software points: Importance-Multiplier (default=1), Request-Hours Accumulator, System Run-Hours Total, Cumulative%-Request-Hours. Reset accumulators automatically after 400 run-hours or manually. Generate Level 4 alarm if Cumulative% Request Hours exceeds 70% and run hours exceed 40.", "trigger_condition": "Zone/system generates a reset request", "required_behavior": "Provide the specified software points; accumulate request-hours; reset accumulators as specified; generate alarm for rogue zones.", "configurable_values": ["Importance-Multiplier (default 1)", "Request-Hours Accumulator update interval (default 5 minutes)", "System Run-Hours Total reset threshold (default 400 hours)", "Cumulative% Request Hours alarm threshold (70%)", "Run hours alarm threshold (40)"], "fault_condition": "Cumulative% Request Hours exceeds 70% and run hours exceed 40", "commissioning_check": null, "evidence_quote": "A 'request' is a call to reset a static pressure or temperature setpoint generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide the following software points: 1. Importance-Multiplier (default = 1) ... 2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the zone/system, every x minutes (default 5 minutes), add x divided by 60 times the current number of requests to this request-hours accumulator point. 3. System Run-Hours Total. This is the number of hours the zone/system has been operating in any mode other than Unoccupied Mode. 4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the zone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last reset, expressed as a percentage. 5. The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows: i. Reset automatically for an individual zone/system when the System Run-Hours Total exceeds 400 hours. ii. Reset manually by a global operator command. ... 6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.", "page_hint": 46}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.14.2.  A “request ” is a call to reset a static pressure or temperature setpoint  generated by downstream", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "5.1.14.2.  A “request ” is a call to reset a static pressure or temperature setpoint  generated by downstream", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; does not cover software points and accumulator logic.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_241f91d6ca390545", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_15_2:runtime_points_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Runtime Points Definition", "section_id": "5.1.15.2", "section_title": "General", "equipment_scope": "All equipment", "summary": "Two runtime points shall be defined for each equipment: Lifetime Runtime (not readily resettable) and Staging Runtime (operator resettable).", "trigger_condition": "Defining runtime tracking", "required_behavior": "Define Lifetime Runtime and Staging Runtime points as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Two runtime points shall be defined for each equipment: a. Lifetime Runtime: The cumulative runtime of the equipment since equipment start-up. This point shall not be readily resettable by operators. b. Staging Runtime: An operator resettable runtime point that stores cumulative runtime since the last operator reset.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only shows section header; no runtime point details.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_f24e41f3fabd941b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_ii:chiller_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Fault Conditions", "section_id": "5.1.15.5.b.1.ii", "section_title": "General", "equipment_scope": "Chillers", "summary": "Fault conditions include: safety shutdown alarm, chiller manually shut off, chiller status remains off 5 minutes after command to start, CHW isolation valve not open 90 seconds after command, CW isolation valve not open 90 seconds after command, or for 10 minutes CHWRT at least 5°F above setpoint and delta-T less than 3°F.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delays (5 minutes, 90 seconds, 10 minutes)", "Temperature thresholds (5°F, 3°F)"], "fault_condition": "Safety shutdown alarm; chiller manually shut off; chiller status off 5 min after start; CHW isolation valve not open 90 sec after command; CW isolation valve not open 90 sec after command; CHWRT ≥5°F above setpoint and delta-T <3°F for 10 min.", "commissioning_check": null, "evidence_quote": "ii. Chillers (a) Safety shutdown alarm condition either through network or hardwired alarm contact (b) Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway, or (c) Chiller status remains off 5 minutes after command to start ... (d) CHW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or ... (f) CW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or (g) For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller ... has been less than 2°C (3°F).", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.ii", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6c9bef4d32ba41b6"], "chunk_id": "chunk_6c9bef4d32ba41b6", "page_no": 179, "source_page_nos": [179], "evidence_text": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only references other sections; does not confirm listed fault conditions.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7bd959472f943f2e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iii:boiler_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Boiler Fault Conditions", "section_id": "5.1.15.5.b.1.iii", "section_title": "General", "equipment_scope": "Boilers", "summary": "Fault conditions include: safety shutdown alarm, HW isolation valve not open 90 seconds after command, or boiler leaving water temperature remains 15°F below setpoint for 15 minutes and delta-T less than 10°F.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delays (90 seconds, 15 minutes)", "Temperature thresholds (15°F, 10°F)"], "fault_condition": "Safety shutdown alarm; HW isolation valve not open 90 sec after command; boiler leaving water temperature 15°F below setpoint for 15 min and delta-T <10°F.", "commissioning_check": null, "evidence_quote": "iii. Boilers (a) Safety shutdown alarm condition either through network or hardwired alarm contact, or (b) HW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or (c) If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler ... has been less than 6°C (10°F).", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iii", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; does not confirm boiler fault conditions.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_e9f53d34f69c3962", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_1:economizer_disable_based_on_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Disable Based on High Limit", "section_id": "5.1.17.1", "section_title": "General", "equipment_scope": "Air economizer", "summary": "Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer.", "trigger_condition": "Outdoor air conditions exceed high-limit setpoint", "required_behavior": "Disable economizer; setpoints automatically determined.", "configurable_values": ["High-limit setpoint (per code)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 3.1.4.3 or 3.1.6.2.", "page_hint": 54}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_925f34fc27e54344"], "chunk_id": "chunk_925f34fc27e54344", "page_no": 54, "source_page_nos": [54], "evidence_text": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; missing details on setpoint determination.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_d7afd0c067ce42b6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_4:systemok_false_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK FALSE Conditions", "section_id": "5.1.19.4", "section_title": "General", "equipment_scope": "All systems", "summary": "SystemOK shall be FALSE while the system is starting up or when enough of the system's components are unavailable to disrupt the ability of the system to serve its load. By default, Level 1 through Level 3 component alarms shall inhibit SystemOK. Level 4 component alarms shall not affect SystemOK.", "trigger_condition": "System startup or component unavailability", "required_behavior": "Set SystemOK to FALSE during startup or when sufficient components are unavailable; Level 1-3 alarms inhibit SystemOK, Level 4 do not.", "configurable_values": ["Threshold for component unavailability (defined by design engineer)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system's components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system. a. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.", "page_hint": 57}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; does not confirm alarm inhibition details.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_5e97d84fdfdfd834", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_20_1:time_based_suppression_default_delay_periods", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Time-Based Suppression Default Delay Periods", "section_id": "5.1.20.1", "section_title": "General", "equipment_scope": "Thermal zone temperature alarms and reset requests", "summary": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable and the new setpoint. Default: for thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes. For cooling requests: 9 minutes per °C (5 minutes per °F) but no longer than 30 minutes. For heating requests: 9 minutes per °C (5 minutes per °F) but no longer than 30 minutes.", "trigger_condition": "Change in setpoint", "required_behavior": "Apply time-delay period based on difference between controlled variable and new setpoint.", "configurable_values": ["Time delay per degree (alarms: 18 min/°C, requests: 9 min/°C)", "Maximum delay (alarms: 120 min, requests: 30 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows: a. For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes b. For thermal zone temperature cooling requests: 9 minutes per °C (5 minutes per °F) of difference but no longer than 30 minutes c. For thermal zone temperature heating requests: 9 minutes per °C (5 minutes per °F) of difference but no longer than 30 minutes", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.20.1.  Calculate a time -delay period after any change in setpoint  based on the difference between the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.20.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "5.1.20.1.  Calculate a time -delay period after any change in setpoint  based on the difference between the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence truncated; does not confirm default delay periods.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
