{"candidate_id": "cand_816e4ecb59efa5fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iv:cooling_tower_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Cooling Tower Fault Conditions", "section_id": "5.1.15.5.b.1.iv", "section_title": "General", "equipment_scope": "Cooling towers", "summary": "Fault conditions include: tower fan has failed, inlet end switch indicates valve not open 90 seconds after command, or outlet end switch indicates valve not open 90 seconds after command.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delay (90 seconds)"], "fault_condition": "Tower fan failed; inlet isolation valve not open 90 sec after command; outlet isolation valve not open 90 sec after command.", "commissioning_check": null, "evidence_quote": "iv. Cooling Towers (a) Tower fan has failed as defined above, or (b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or (c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "iv. Cooling Towers (a) Tower fan has failed as defined above, or (b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or (c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iv", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_81450ae9ee202b49", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_b_2_i:response_to_fault_for_fans_pumps_and_cooling_towers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Response to Fault for Fans, Pumps, and Cooling Towers", "section_id": "5.1.15.5.b.2.i", "section_title": "General", "equipment_scope": "Fans, pumps, cooling towers", "summary": "Upon identification of a fault condition: the next commanded off equipment in the staging order shall be commanded on while alarming equipment remains commanded on. If the next equipment also fails, repeat until required quantity is proven on or no more equipment available. Set alarming equipment to last positions in staging order reverse chronologically. Non-alarming equipment follow even wear logic. Equipment in alarm shall run if called for by staging order.", "trigger_condition": "Fault condition identified on fan, pump, or cooling tower", "required_behavior": "Command next equipment on; if it fails, repeat; move alarming equipment to last position; non-alarming equipment follow even wear; alarming equipment runs if called.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Upon identification of a fault condition: i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' remains commanded on. (b) If Equipment 'B' fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "2. Upon identification of a fault condition: i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' remains commanded on. (b) If Equipment 'B' fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.2.i", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_0208ae4968973104", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_b_2_ii:response_to_fault_for_chillers_and_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Response to Fault for Chillers and Boilers", "section_id": "5.1.15.5.b.2.ii", "section_title": "General", "equipment_scope": "Chillers and boilers", "summary": "Upon identification of a fault condition: the next commanded off equipment shall be commanded on while alarming equipment is commanded off and set to last position. If the next equipment also fails, repeat until quantity proven on or all equipment tried. If all tried and non-alarming equipment less than called for, the most recently alarmed equipment remains commanded on. Non-alarming equipment follow even wear logic. Equipment in alarm shall run if called for by staging order.", "trigger_condition": "Fault condition identified on chiller or boiler", "required_behavior": "Command next equipment on; if it fails, repeat; move alarming equipment to last position; if all tried and insufficient, most recently alarmed remains on; non-alarming follow even wear; alarming runs if called.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on. (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on. (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.2.ii", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_7d0fc18027c603ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_c_1_i:hand_operation_detection_for_fans_and_pumps", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Hand Operation Detection for Fans and Pumps", "section_id": "5.1.15.5.c.1.i", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "If a piece of equipment is ON-in-hand, the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. Hand operation is determined by status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "trigger_condition": "Equipment commanded OFF but status indicates ON", "required_behavior": "Set equipment to lead device, generate Level 4 alarm.", "configurable_values": ["Time delay (60 seconds)", "Mismatch duration (15 seconds)"], "fault_condition": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "commissioning_check": null, "evidence_quote": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. ... 1. Fans and Pumps i. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "page_hint": 54}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. ... 1. Fans and Pumps i. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.c.1.i", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_87c34a59774a6e65", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_4:trim_respond_logic_execution", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Logic Execution", "section_id": "5.1.14.4", "section_title": "General", "equipment_scope": "Upstream system/plant setpoint controlled by T&R loop", "summary": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If R > I, respond by changing the setpoint by SPres*(R – I), but no more than SPres-max.", "trigger_condition": "Device proven ON and Td elapsed", "required_behavior": "Every time step T: if R≤I, trim by SPtrim; if R>I, respond by SPres*(R-I) but no more than SPres-max.", "configurable_values": ["SP0", "SPmin", "SPmax", "Td", "T", "I", "SPtrim", "SPres", "SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "page_hint": 47}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "See Section 5.1.14.4  for an example of T&R implementation.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "See Section 5.1.14.4  for an example of T&R implementation.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
