{"extract_mode": "full_book", "focus_sections": ["5.1"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from the entire standard in one pass. Use the whole-book context to resolve cross-chapter references, repeated logic, and definitions. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.1. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "4b5beed169907664722329feb44430cc3f0f359e", "content_chars": 2604}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "4799a0771fa70b408462a2099751370f21d88c80", "content_chars": 837240}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "ea471b40-b77c-476b-a799-a34316117ae5", "object": "chat.completion", "created": 1778115905, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Control Loop Enable/Disable to Prevent Windup\",\n      \"section_id\": \"5.1.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"Control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.\",\n      \"trigger_condition\": \"System status changes\",\n      \"required_behavior\": \"Enable or disable control loops based on the status of the system being controlled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Control Loop Initialization to Neutral Value\",\n      \"section_id\": \"5.1.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"When a control loop is enabled or reenabled, it and all its constituents shall be set initially to a neutral value.\",\n      \"trigger_condition\": \"Control loop enabled or reenabled\",\n      \"required_behavior\": \"Set the control loop and all its constituents (proportional and integral terms) to a neutral value.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Neutral Control Loop Condition\",\n      \"section_id\": \"5.1.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed.\",\n      \"trigger_condition\": \"Control loop in neutral\",\n      \"required_behavior\": \"Apply the minimum control effect: valves/dampers closed, VFDs at minimum speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Outdoor Air Temperature Sensor Validity\",\n      \"section_id\": \"5.1.5.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air-handler outdoor air intakes\",\n      \"summary\": \"Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.\",\n      \"trigger_condition\": \"Supply fan proven ON and unit in Occupied Mode or economizer enabled\",\n      \"required_behavior\": \"Consider the sensor valid only under the specified conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Global Outdoor Air Temperature Calculation\",\n      \"section_id\": \"5.1.5.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Global sequences (optimum start, plant lockout)\",\n      \"summary\": \"The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid sensors, discard the highest and lowest readings.\",\n      \"trigger_condition\": \"Calculating outdoor air temperature for global sequences\",\n      \"required_behavior\": \"Average all valid sensor readings; if four or more valid sensors, discard highest and lowest before averaging.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Proven ON/OFF Definition\",\n      \"section_id\": \"5.1.6\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All equipment with DI status point\",\n      \"summary\": \"The term 'proven' means that the equipment's DI status point matches the state set by the equipment's DO command point.\",\n      \"trigger_condition\": \"Evaluating equipment status\",\n      \"required_behavior\": \"Match DI status point to DO command point to be considered 'proven ON' or 'proven OFF'.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The term 'proven' (i.e., 'proven ON'/'proven OFF') shall mean that the equipment's DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment's DO command point.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Software Point and Software Switch Definition\",\n      \"section_id\": \"5.1.7\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All BAS points\",\n      \"summary\": \"A 'software point' is an analog variable, and a 'software switch' is a digital (binary) variable, not associated with real I/O points. They shall be read/write capable.\",\n      \"trigger_condition\": \"Defining software points/switches\",\n      \"required_behavior\": \"Use read/write capable analog variables for software points and binary variables for software switches.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The term 'software point' shall mean an analog variable, and 'software switch' shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Proportional-Only Loops for Limiting Loops\",\n      \"section_id\": \"5.1.8.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Limiting control loops (e.g., zone CO2 control)\",\n      \"summary\": \"Use proportional only (P-only) loops for limiting loops to prevent integral windup.\",\n      \"trigger_condition\": \"Implementing a limiting control loop\",\n      \"required_behavior\": \"Use proportional-only control for limiting loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Derivative Term Usage Restriction\",\n      \"section_id\": \"5.1.8.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"Do not use the derivative term on any loops unless field tuning is not possible without it.\",\n      \"trigger_condition\": \"Tuning a control loop\",\n      \"required_behavior\": \"Avoid using the derivative term unless absolutely necessary.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Do not use the derivative term on any loops unless field tuning is not possible without it.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Maximum Rate of Change for Control Loop Output\",\n      \"section_id\": \"5.1.9\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"The output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.\",\n      \"trigger_condition\": \"Control loop output changes\",\n      \"required_behavior\": \"Limit the rate of change of the control loop output to a user-adjustable maximum, default 25% per minute.\",\n      \"configurable_values\": [\"Maximum rate of change (default 25% per minute)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Adjustability of Setpoints, Timers, Deadbands, PID Gains\",\n      \"section_id\": \"5.1.10\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All sequences\",\n      \"summary\": \"All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.\",\n      \"trigger_condition\": \"Implementing control sequences\",\n      \"required_behavior\": \"Make all setpoints, timers, deadbands, PID gains user-adjustable via software points; do not embed fixed scalars except for physical constants and conversion factors.\",\n      \"configurable_values\": [\"All setpoints, timers, deadbands, PID gains\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Override Capability for All Points\",\n      \"section_id\": \"5.1.11\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All hardware and software points\",\n      \"summary\": \"Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this, equate to a software point and use the software point in all sequences.\",\n      \"trigger_condition\": \"Testing and commissioning\",\n      \"required_behavior\": \"Ensure all points can be overridden; if hardware points cannot be overridden, equate them to software points and use the software points in sequences.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that all points can be overridden by the user with appropriate access level.\",\n      \"evidence_quote\": \"Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Levels Definition\",\n      \"section_id\": \"5.1.12.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"There shall be 4 levels of alarm: Level 1: Life-safety message, Level 2: Critical equipment message, Level 3: Urgent message, Level 4: Normal message.\",\n      \"trigger_condition\": \"Configuring alarms\",\n      \"required_behavior\": \"Define four alarm levels as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message\",\n      \"page_hint\": 44,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Maintenance Mode Alarm Suppression\",\n      \"section_id\": \"5.1.12.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Any device (e.g., AHU)\",\n      \"summary\": \"Operators shall have the ability to put any device in/out of maintenance mode. All alarms associated with a device in maintenance mode will be suppressed, except life safety alarms. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating the device is still in maintenance mode.\",\n      \"trigger_condition\": \"Device placed in maintenance mode\",\n      \"required_behavior\": \"Suppress all alarms except life safety; issue a daily Level 3 alarm while in maintenance mode.\",\n      \"configurable_values\": [\"Scheduled time for daily alarm\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.\",\n      \"page_hint\": 44,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Exit Hysteresis\",\n      \"section_id\": \"5.1.12.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) and an adjustable percent-of-limit-based hysteresis (default: 0%) to exit the alarm.\",\n      \"trigger_condition\": \"Alarm condition ceases\",\n      \"required_behavior\": \"Apply adjustable time-based and percent-of-limit-based hysteresis before returning to normal.\",\n      \"configurable_values\": [\"Time-based hysteresis (default 5 seconds)\", \"Percent-of-limit-based hysteresis (default 0%)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis. Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold) the alarmed variable required to exit the alarm.\",\n      \"page_hint\": 44,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Latching Defaults\",\n      \"section_id\": \"5.1.12.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Default latching status: Level 1 alarms: latching, Level 2 alarms: latching, Level 3 alarms: nonlatching, Level 4 alarms: nonlatching.\",\n      \"trigger_condition\": \"Configuring alarm latching behavior\",\n      \"required_behavior\": \"Set default latching status as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Default latching status is as follows: a. Level 1 alarms: latching b. Level 2 alarms: latching c. Level 3 alarms: nonlatching d. Level 4 alarms: nonlatching\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Post-Exit Suppression Period Defaults\",\n      \"section_id\": \"5.1.12.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Default suppression periods: Level 1 alarms: 0 minutes, Level 2 alarms: 5 minutes, Level 3 alarms: 24 hours, Level 4 alarms: 7 days.\",\n      \"trigger_condition\": \"Alarm exits\",\n      \"required_behavior\": \"Apply the specified suppression period before the alarm can trigger again.\",\n      \"configurable_values\": [\"Suppression period (defaults: Level 1: 0 min, Level 2: 5 min, Level 3: 24 hr, Level 4: 7 days)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Default suppression periods are as follows: a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"VFD Speed Point Configuration\",\n      \"section_id\": \"5.1.13.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"VFDs\",\n      \"summary\": \"The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.\",\n      \"trigger_condition\": \"Configuring VFD speed command\",\n      \"required_behavior\": \"Map 0% to 0 Hz and 100% to maximum VFD speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VFD Minimum Speed Monitoring and Correction\",\n      \"section_id\": \"5.1.13.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"VFD-driven equipment\",\n      \"summary\": \"For each piece of equipment, the minimum speed shall be stored in a single software point. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch is detected, the minimum speed stored in the software point shall be written to the VFD and a Level 4 alarm generated.\",\n      \"trigger_condition\": \"Every 60 minutes, or when mismatch detected\",\n      \"required_behavior\": \"Read active minimum speed every 60 minutes; if mismatch, write correct value and generate Level 4 alarm.\",\n      \"configurable_values\": [\"Minimum speed software point\"],\n      \"fault_condition\": \"Mismatch between drive's active minimum speed and software point minimum speed\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each piece of equipment, the minimum speed shall be stored in a single software point; in the case of a hard-wired VFD interface, the minimum speed shall be the lowest speed command sent to the drive by the BAS. See Section 3.2.1.2 for minimum speed setpoints. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch between the drive's active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Trim & Respond Logic Overview\",\n      \"section_id\": \"5.1.14.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Systems using Trim & Respond set-point reset\",\n      \"summary\": \"T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described.\",\n      \"trigger_condition\": \"Implementing T&R logic\",\n      \"required_behavior\": \"Implement T&R set-point reset logic and zone/system reset requests as described in the standard.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described below.\",\n      \"page_hint\": 46,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Trim & Respond Request Definition and Software Points\",\n      \"section_id\": \"5.1.14.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Downstream zones/systems generating reset requests\",\n      \"summary\": \"A 'request' is a call to reset a static pressure or temperature setpoint generated by downstream zones or air-handling systems. For each downstream zone/system, provide software points: Importance-Multiplier (default=1), Request-Hours Accumulator, System Run-Hours Total, Cumulative%-Request-Hours. Reset accumulators automatically after 400 run-hours or manually. Generate Level 4 alarm if Cumulative% Request Hours exceeds 70% and run hours exceed 40.\",\n      \"trigger_condition\": \"Zone/system generates a reset request\",\n      \"required_behavior\": \"Provide the specified software points; accumulate request-hours; reset accumulators as specified; generate alarm for rogue zones.\",\n      \"configurable_values\": [\"Importance-Multiplier (default 1)\", \"Request-Hours Accumulator update interval (default 5 minutes)\", \"System Run-Hours Total reset threshold (default 400 hours)\", \"Cumulative% Request Hours alarm threshold (70%)\", \"Run hours alarm threshold (40)\"],\n      \"fault_condition\": \"Cumulative% Request Hours exceeds 70% and run hours exceed 40\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A 'request' is a call to reset a static pressure or temperature setpoint generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide the following software points: 1. Importance-Multiplier (default = 1) ... 2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the zone/system, every x minutes (default 5 minutes), add x divided by 60 times the current number of requests to this request-hours accumulator point. 3. System Run-Hours Total. This is the number of hours the zone/system has been operating in any mode other than Unoccupied Mode. 4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the zone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last reset, expressed as a percentage. 5. The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows: i. Reset automatically for an individual zone/system when the System Run-Hours Total exceeds 400 hours. ii. Reset manually by a global operator command. ... 6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.\",\n      \"page_hint\": 46,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Trim & Respond Logic Execution\",\n      \"section_id\": \"5.1.14.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Upstream system/plant setpoint controlled by T&R loop\",\n      \"summary\": \"Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If R > I, respond by changing the setpoint by SPres*(R – I), but no more than SPres-max.\",\n      \"trigger_condition\": \"Device proven ON and Td elapsed\",\n      \"required_behavior\": \"Every time step T: if R≤I, trim by SPtrim; if R>I, respond by SPres*(R-I) but no more than SPres-max.\",\n      \"configurable_values\": [\"SP0\", \"SPmin\", \"SPmax\", \"Td\", \"T\", \"I\", \"SPtrim\", \"SPres\", \"SPres-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.\",\n      \"page_hint\": 47,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Equipment Staging and Rotation Requirement\",\n      \"section_id\": \"5.1.15.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Parallel equipment\",\n      \"summary\": \"Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.\",\n      \"trigger_condition\": \"Parallel equipment operation\",\n      \"required_behavior\": \"Rotate lead/lag or lead/standby to maintain even wear.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.\",\n      \"page_hint\": 50,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Runtime Points Definition\",\n      \"section_id\": \"5.1.15.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All equipment\",\n      \"summary\": \"Two runtime points shall be defined for each equipment: Lifetime Runtime (not readily resettable) and Staging Runtime (operator resettable).\",\n      \"trigger_condition\": \"Defining runtime tracking\",\n      \"required_behavior\": \"Define Lifetime Runtime and Staging Runtime points as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Two runtime points shall be defined for each equipment: a. Lifetime Runtime: The cumulative runtime of the equipment since equipment start-up. This point shall not be readily resettable by operators. b. Staging Runtime: An operator resettable runtime point that stores cumulative runtime since the last operator reset.\",\n      \"page_hint\": 50,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Lag Equipment Rotation Logic\",\n      \"section_id\": \"5.1.15.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Identical parallel staged equipment (e.g., CHW pumps, cooling towers)\",\n      \"summary\": \"Unless otherwise noted, identical parallel staged equipment shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.\",\n      \"trigger_condition\": \"More than one equipment off or more than one on\",\n      \"required_behavior\": \"Alternate lead/lag based on Staging Runtime: most hours to last stage, least hours to lead stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Lead/lag equipment: Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.\",\n      \"page_hint\": 50,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Standby Equipment Rotation (Non-Continuous)\",\n      \"section_id\": \"5.1.15.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Parallel equipment that are 100% redundant and do not run continuously\",\n      \"summary\": \"Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.\",\n      \"trigger_condition\": \"More than one equipment off\",\n      \"required_behavior\": \"Alternate lead/standby based on Staging Runtime: most hours to last stage, least hours to earlier stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Standby Rotation for Continuously Running Equipment\",\n      \"section_id\": \"5.1.15.4.b\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Equipment that runs continuously\",\n      \"summary\": \"If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.\",\n      \"trigger_condition\": \"Scheduled switch time\",\n      \"required_behavior\": \"Start and prove standby equipment on before shutting off former lead equipment.\",\n      \"configurable_values\": [\"Day of week and time for switch\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Speed Fan/Pump Deceleration Rate\",\n      \"section_id\": \"5.1.15.4.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Variable speed fans and pumps\",\n      \"summary\": \"Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment.\",\n      \"trigger_condition\": \"Disabling variable speed fan or pump\",\n      \"required_behavior\": \"Set deceleration rate to 1 Hz/second or slower.\",\n      \"configurable_values\": [\"Deceleration rate (1 Hz/second or slower)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Operator Override of Staging Order\",\n      \"section_id\": \"5.1.15.5.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All staged equipment\",\n      \"summary\": \"Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic. Staging order changes initiated via operator override shall be instituted as part of normal staging events. Staging order shall remain overridden until released by operators.\",\n      \"trigger_condition\": \"Operator initiates staging order override\",\n      \"required_behavior\": \"Allow manual staging order override via software points; implement changes during normal staging events; maintain override until released.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections. 1. Staging order changes initiated via operator override shall be instituted as part of normal staging events. 2. Staging order shall remain overridden until released by operators.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Faulted Equipment Definition and Alarm\",\n      \"section_id\": \"5.1.15.5.b.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All equipment\",\n      \"summary\": \"A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described, a Level 2 alarm shall be generated and a response shall be triggered.\",\n      \"trigger_condition\": \"Equipment commanded to run but not running or unable to perform duty\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger response as defined.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Equipment commanded to run but not running or unable to perform required duty\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan and Pump Fault Condition\",\n      \"section_id\": \"5.1.15.5.b.1.i\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans and pumps\",\n      \"summary\": \"Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.\",\n      \"trigger_condition\": \"Equipment commanded on\",\n      \"required_behavior\": \"After 15 seconds delay, if status does not match command for 3 seconds, generate Level 2 alarm.\",\n      \"configurable_values\": [\"Time delay (15 seconds)\", \"Mismatch duration (3 seconds)\"],\n      \"fault_condition\": \"Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Fault Conditions\",\n      \"section_id\": \"5.1.15.5.b.1.ii\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Fault conditions include: safety shutdown alarm, chiller manually shut off, chiller status remains off 5 minutes after command to start, CHW isolation valve not open 90 seconds after command, CW isolation valve not open 90 seconds after command, or for 10 minutes CHWRT at least 5°F above setpoint and delta-T less than 3°F.\",\n      \"trigger_condition\": \"Any of the listed conditions\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger response.\",\n      \"configurable_values\": [\"Time delays (5 minutes, 90 seconds, 10 minutes)\", \"Temperature thresholds (5°F, 3°F)\"],\n      \"fault_condition\": \"Safety shutdown alarm; chiller manually shut off; chiller status off 5 min after start; CHW isolation valve not open 90 sec after command; CW isolation valve not open 90 sec after command; CHWRT ≥5°F above setpoint and delta-T <3°F for 10 min.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ii. Chillers (a) Safety shutdown alarm condition either through network or hardwired alarm contact (b) Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway, or (c) Chiller status remains off 5 minutes after command to start ... (d) CHW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or ... (f) CW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or (g) For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller ... has been less than 2°C (3°F).\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Boiler Fault Conditions\",\n      \"section_id\": \"5.1.15.5.b.1.iii\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"Fault conditions include: safety shutdown alarm, HW isolation valve not open 90 seconds after command, or boiler leaving water temperature remains 15°F below setpoint for 15 minutes and delta-T less than 10°F.\",\n      \"trigger_condition\": \"Any of the listed conditions\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger response.\",\n      \"configurable_values\": [\"Time delays (90 seconds, 15 minutes)\", \"Temperature thresholds (15°F, 10°F)\"],\n      \"fault_condition\": \"Safety shutdown alarm; HW isolation valve not open 90 sec after command; boiler leaving water temperature 15°F below setpoint for 15 min and delta-T <10°F.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"iii. Boilers (a) Safety shutdown alarm condition either through network or hardwired alarm contact, or (b) HW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or (c) If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler ... has been less than 6°C (10°F).\",\n      \"page_hint\": 52,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Cooling Tower Fault Conditions\",\n      \"section_id\": \"5.1.15.5.b.1.iv\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Cooling towers\",\n      \"summary\": \"Fault conditions include: tower fan has failed, inlet end switch indicates valve not open 90 seconds after command, or outlet end switch indicates valve not open 90 seconds after command.\",\n      \"trigger_condition\": \"Any of the listed conditions\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger response.\",\n      \"configurable_values\": [\"Time delay (90 seconds)\"],\n      \"fault_condition\": \"Tower fan failed; inlet isolation valve not open 90 sec after command; outlet isolation valve not open 90 sec after command.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"iv. Cooling Towers (a) Tower fan has failed as defined above, or (b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or (c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.\",\n      \"page_hint\": 52,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Response to Fault for Fans, Pumps, and Cooling Towers\",\n      \"section_id\": \"5.1.15.5.b.2.i\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans, pumps, cooling towers\",\n      \"summary\": \"Upon identification of a fault condition: the next commanded off equipment in the staging order shall be commanded on while alarming equipment remains commanded on. If the next equipment also fails, repeat until required quantity is proven on or no more equipment available. Set alarming equipment to last positions in staging order reverse chronologically. Non-alarming equipment follow even wear logic. Equipment in alarm shall run if called for by staging order.\",\n      \"trigger_condition\": \"Fault condition identified on fan, pump, or cooling tower\",\n      \"required_behavior\": \"Command next equipment on; if it fails, repeat; move alarming equipment to last position; non-alarming equipment follow even wear; alarming equipment runs if called.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Upon identification of a fault condition: i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' remains commanded on. (b) If Equipment 'B' fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.\",\n      \"page_hint\": 53,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Response to Fault for Chillers and Boilers\",\n      \"section_id\": \"5.1.15.5.b.2.ii\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers and boilers\",\n      \"summary\": \"Upon identification of a fault condition: the next commanded off equipment shall be commanded on while alarming equipment is commanded off and set to last position. If the next equipment also fails, repeat until quantity proven on or all equipment tried. If all tried and non-alarming equipment less than called for, the most recently alarmed equipment remains commanded on. Non-alarming equipment follow even wear logic. Equipment in alarm shall run if called for by staging order.\",\n      \"trigger_condition\": \"Fault condition identified on chiller or boiler\",\n      \"required_behavior\": \"Command next equipment on; if it fails, repeat; move alarming equipment to last position; if all tried and insufficient, most recently alarmed remains on; non-alarming follow even wear; alarming runs if called.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on. (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.\",\n      \"page_hint\": 53,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Hand Operation Detection for Fans and Pumps\",\n      \"section_id\": \"5.1.15.5.c.1.i\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans and pumps\",\n      \"summary\": \"If a piece of equipment is ON-in-hand, the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. Hand operation is determined by status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.\",\n      \"trigger_condition\": \"Equipment commanded OFF but status indicates ON\",\n      \"required_behavior\": \"Set equipment to lead device, generate Level 4 alarm.\",\n      \"configurable_values\": [\"Time delay (60 seconds)\", \"Mismatch duration (15 seconds)\"],\n      \"fault_condition\": \"Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. ... 1. Fans and Pumps i. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.\",\n      \"page_hint\": 54,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Disable Based on High Limit\",\n      \"section_id\": \"5.1.17.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air economizer\",\n      \"summary\": \"Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer.\",\n      \"trigger_condition\": \"Outdoor air conditions exceed high-limit setpoint\",\n      \"required_behavior\": \"Disable economizer; setpoints automatically determined.\",\n      \"configurable_values\": [\"High-limit setpoint (per code)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 3.1.4.3 or 3.1.6.2.\",\n      \"page_hint\": 54,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Damper/Valve Position Knowledge Requirement\",\n      \"section_id\": \"5.1.18.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Dampers and valves used in T&R reset requests\",\n      \"summary\": \"Knowledge of damper and valve position are required for proper generation of T&R reset requests.\",\n      \"trigger_condition\": \"Generating T&R reset requests\",\n      \"required_behavior\": \"Ensure damper and valve position is known.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Knowledge of damper and valve position are required for proper generation of T&R reset requests.\",\n      \"page_hint\": 55,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SystemOK Flag Definition\",\n      \"section_id\": \"5.1.19.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Each system as defined in 5.1.19.1.d\",\n      \"summary\": \"For each system, there shall be a SystemOK flag, which is either TRUE or FALSE.\",\n      \"trigger_condition\": \"System operation\",\n      \"required_behavior\": \"Maintain a SystemOK flag for each system.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each system as defined in Section 5.1.19.1.d, there shall be a SystemOK flag, which is either TRUE or FALSE.\",\n      \"page_hint\": 57,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SystemOK TRUE Conditions\",\n      \"section_id\": \"5.1.19.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"SystemOK shall be TRUE when all of the following are true: the system is proven ON, the system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes, and the system is ready and able to serve its load.\",\n      \"trigger_condition\": \"Evaluating system health\",\n      \"required_behavior\": \"Set SystemOK to TRUE only when all conditions are met.\",\n      \"configurable_values\": [\"Setpoint achievement duration (5 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load\",\n      \"page_hint\": 57,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SystemOK FALSE Conditions\",\n      \"section_id\": \"5.1.19.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"SystemOK shall be FALSE while the system is starting up or when enough of the system's components are unavailable to disrupt the ability of the system to serve its load. By default, Level 1 through Level 3 component alarms shall inhibit SystemOK. Level 4 component alarms shall not affect SystemOK.\",\n      \"trigger_condition\": \"System startup or component unavailability\",\n      \"required_behavior\": \"Set SystemOK to FALSE during startup or when sufficient components are unavailable; Level 1-3 alarms inhibit SystemOK, Level 4 do not.\",\n      \"configurable_values\": [\"Threshold for component unavailability (defined by design engineer)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system's components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system. a. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.\",\n      \"page_hint\": 57,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hierarchical Alarm Suppression Logic\",\n      \"section_id\": \"5.1.19.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All BAS systems\",\n      \"summary\": \"The BAS shall selectively suppress alarms for load components if SystemOK is FALSE for the source system that serves that load. For cooling water systems, suppress only high-temperature alarms. For heating water systems, suppress only low-temperature alarms. For air-side systems, suppress all alarms from loads.\",\n      \"trigger_condition\": \"SystemOK is FALSE for a source system\",\n      \"required_behavior\": \"Suppress alarms for load components as specified based on source system type.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load. a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cascading Hierarchical Suppression\",\n      \"section_id\": \"5.1.19.6\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All BAS systems\",\n      \"summary\": \"Hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.\",\n      \"trigger_condition\": \"SystemOK FALSE at any level\",\n      \"required_behavior\": \"Cascade suppression to downstream loads.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Alarms Never Suppressed by Hierarchical Logic\",\n      \"section_id\": \"5.1.19.7\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All BAS systems\",\n      \"summary\": \"The following types of alarms will never be suppressed: life/safety and Level 1 alarms, failure-to-start alarms, and failure-to-stop/hand alarms.\",\n      \"trigger_condition\": \"Alarm evaluation\",\n      \"required_behavior\": \"Never suppress life/safety, Level 1, failure-to-start, or failure-to-stop/hand alarms.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Time-Based Suppression Default Delay Periods\",\n      \"section_id\": \"5.1.20.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Thermal zone temperature alarms and reset requests\",\n      \"summary\": \"Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable and the new setpoint. Default: for thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes. For cooling requests: 9 minutes per °C (5 minutes per °F) but no longer than 30 minutes. For heating requests: 9 minutes per °C (5 minutes per °F) but no longer than 30 minutes.\",\n      \"trigger_condition\": \"Change in setpoint\",\n      \"required_behavior\": \"Apply time-delay period based on difference between controlled variable and new setpoint.\",\n      \"configurable_values\": [\"Time delay per degree (alarms: 18 min/°C, requests: 9 min/°C)\", \"Maximum delay (alarms: 120 min, requests: 30 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows: a. For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes b. For thermal zone temperature cooling requests: 9 minutes per °C (5 minutes per °F) of difference but no longer than 30 minutes c. For thermal zone temperature heating requests: 9 minutes per °C (5 minutes per °F) of difference but no longer than 30 minutes\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 223171, "completion_tokens": 13482, "total_tokens": 236653, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 223171}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
