{"candidate_id": "cand_70cfc0399b61abf2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_4:heating_hot_water_plant_request_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Request Logic", "section_id": "5.22.8.4", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "Send 1 heating plant request if HW valve >95% until <10%; else send 0 requests.", "trigger_condition": null, "required_behavior": "Send 1 request if HW valve >95% until <10%; else 0", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Heating hot-water plant request logic is clearly stated in Section 5.22.8.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e3b5bf4ea21be622", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.22.5.2", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Alarm when fan status differs from command for 15 seconds; Level 2 if commanded on but off, Level 4 if commanded off but on.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Status different from command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "page_hint": 264}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fan status mismatch alarm is a specific fault diagnostic rule from Section 5.22.5.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_85895492ad76bc78", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_10:afdd_non_applicable_fault_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Non-Applicable Fault Conditions", "section_id": "5.22.6.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault conditions not applicable to the current OS shall not be evaluated.", "trigger_condition": null, "required_behavior": "Do not evaluate fault conditions not applicable to current OS", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "page_hint": 268}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.10", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 170, 268], "evidence_text": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "AFDD non-applicable fault condition rule is operational logic from Section 5.22.6.10.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b3a8db7c91d4ba34", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_11:afdd_alarm_delay_requirement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Alarm Delay Requirement", "section_id": "5.22.6.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "A fault condition must persist continuously for AlarmDelay minutes before being reported to the operator.", "trigger_condition": "Fault condition evaluates as true", "required_behavior": "Wait AlarmDelay minutes before reporting", "configurable_values": ["AlarmDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 268}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "AFDD alarm delay requirement is a specified rule from Section 5.22.6.11.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d4be5b2d165e8311", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_12:afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Test Mode", "section_id": "5.22.6.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Test mode sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing.", "trigger_condition": "Test mode enabled", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes", "configurable_values": ["TestModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 268}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "AFDD test mode is a defined procedural sequence from Section 5.22.6.12.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6daf45702f0f86b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_2:chiller_plant_request_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Request Logic", "section_id": "5.22.8.2", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "Send 1 chiller plant request if CHW valve >95% until <10%; else send 0 requests.", "trigger_condition": null, "required_behavior": "Send 1 request if CHW valve >95% until <10%; else 0", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Chiller plant request logic is prescribed in Section 5.22.8.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f786609be89cc7be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_1:fan_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Maintenance Interval Alarm", "section_id": "5.22.5.1", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Alarm when fan has operated for more than 1500 hours; reset interval counter on acknowledgment.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan operated for more than 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 264}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Fan maintenance interval alarm is a concrete fault diagnostic rule from Section 5.22.5.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_038e0028c80228e1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_1:supply_fan_operation_in_unoccupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Operation in Unoccupied Mode", "section_id": "5.22.4.1", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "The supply fan runs whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode", "required_behavior": "Supply fan shall run", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 263}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Clear operational rule for supply fan in unoccupied mode from Section 5.22.4.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6d698f1f58bc0128", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_2:fan_speed_ramp_limitation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Ramp Limitation", "section_id": "5.22.4.2", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "Fan speed changes are limited to no more than 10% per minute via a ramp function.", "trigger_condition": "Fan speed change is commanded", "required_behavior": "Limit fan speed changes to ≤10% per minute", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 263}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fan speed ramp limitation is an explicit operational requirement from Section 5.22.4.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_57112eabbe9649a2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.22.5.3", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa for 10 minutes and fan speed >20% of MaxCoolSpeed. Alarm limit varies with fan speed as DPx = DP100 * (x)^1.4.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["DP100", "MaxCoolSpeed"], "fault_condition": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 264}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.3", "source_chunk_ids": ["chunk_dfabfc661e494f62", "chunk_3afb1fd8dec344c3"], "chunk_id": "chunk_dfabfc661e494f62", "page_no": 161, "source_page_nos": [161, 264], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Filter pressure drop alarm with variable limit is a detailed fault rule from Section 5.22.5.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b3d8fb8678a42f70", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_4_c:cooling_mode_fan_speed_and_sat_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Fan Speed and SAT Control", "section_id": "5.22.4.4.c", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit with cooling coil", "summary": "In cooling mode, fan speed and SAT setpoint are controlled based on cooling loop signal: fan speed is MinCoolSpeed from 0% to 50%, then resets from MinCoolSpeed to MaxCoolSpeed from 50% to 100%; SAT setpoint resets from zone cooling setpoint to Cool_SAT from 0% to 50%, then is Cool_SAT from 50% to 100%.", "trigger_condition": "Zone State is Cooling and there is a cooling coil", "required_behavior": "For cooling-loop signal 0% to 50%, FANsp is MinCoolSpeed; for 50% to 100%, FANsp resets from MinCoolSpeed to MaxCoolSpeed. For cooling-loop signal 0% to 50%, SATsp resets from active zone cooling setpoint to Cool_SAT; for 50% to 100%, SATsp is Cool_SAT. Modulate cooling coil with PID to maintain SATsp. Heating coil OFF.", "configurable_values": ["MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT", "zone cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "page_hint": 264}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.4.c", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling mode fan speed and SAT control sequence is a core operational ruleset from Section 5.22.4.4.c.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0598194188d67f7f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_2:afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Operating State Definition", "section_id": "5.22.6.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "The operating state of each FCU is defined by commanded positions of heating and cooling valves per Table 5.20.6.2: OS#1 (Heating) when heating valve >0 and cooling valve =0; OS#2 (No Heating or Cooling) when both =0; OS#3 (Cooling) when heating =0 and cooling >0; OS#4 (Unknown) otherwise.", "trigger_condition": null, "required_behavior": "Define OS per valve positions", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "page_hint": 264}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.2", "source_chunk_ids": ["chunk_26747f87d9ce428a"], "chunk_id": "chunk_26747f87d9ce428a", "page_no": 264, "source_page_nos": [264], "evidence_text": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD operating state definition is essential operational logic from Section 5.22.6.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a995ec8f67d4f12f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_3:afdd_required_points", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Required Points", "section_id": "5.22.6.3", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "The following points must be available to AFDD routines: SAT, RAT (if present), SATsp, HC, CC, FS.", "trigger_condition": null, "required_behavior": "Provide SAT, RAT (if present), SATsp, HC, CC, FS to AFDD", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following points must be available to the AFDD routines for each FCU: a. SAT = supply air temperature b. RAT = return air temperature (if present) c. SATsp = supply air temperature setpoint d. HC = heating-coil valve position command; 0% ≤ HC ≤ 100% e. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% f. FS = fan-speed command; 0% ≤ FS ≤ 100%", "page_hint": 265}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b794e5b036c044aa"], "chunk_id": "chunk_b794e5b036c044aa", "page_no": 265, "source_page_nos": [265], "evidence_text": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD required points list is a clear operational requirement from Section 5.22.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_055e97fbd54ce73c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_4:afdd_rolling_averages_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Rolling Averages Calculation", "section_id": "5.22.6.4", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Five-minute rolling averages with 1-minute sampling of SAT, RAT (if fitted), and number of OS changes in previous 60 minutes must be continuously calculated. Operator can adjust averaging window and sampling period.", "trigger_condition": null, "required_behavior": "Calculate 5-minute rolling averages with 1-minute sampling for SAT_avg, RAT_avg, and ΔOS (number of OS changes in previous 60 minutes)", "configurable_values": ["averaging window", "sampling period"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following values must be continuously calculated by the AFDD routines for each FCU: a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently. 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of return air temperature (if fitted) 3. ΔOS = number of changes in OS during the previous 60 minutes (moving window)", "page_hint": 266}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD rolling averages calculation is a specified operational routine from Section 5.22.6.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ae8e7d15a017232a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_6_5:afdd_internal_variables_default_values", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "AFDD Internal Variables Default Values", "section_id": "5.22.6.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Internal variables for AFDD with default values: ΔTSF=0.5°C, εSAT=1°C, εRAT=1°C, ΔOSmax=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min. All adjustable by operator.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["ΔTSF", "εSAT", "εRAT", "ΔOSmax", "ModeDelay", "AlarmDelay", "TestModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.20.6.5 FCU Internal Variables: ΔTSF Temperature rise across supply fan 0.5°C (1°F); εSAT Temperature error threshold for SAT sensor 1°C (2°F); εRAT Temperature error threshold for RAT sensor 1°C (2°F); ΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7; ModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30; AlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30; TestModeDelay Time in minutes that Test Mode is enabled 120.", "page_hint": 266}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.5.  The internal variables shown in Table 5.20.6.5  shall be defined for each FCU. All parameters are", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "5.22.6.5.  The internal variables shown in Table 5.20.6.5  shall be defined for each FCU. All parameters are", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD internal variables with default values are valid parameter specifications from Section 5.22.6.5.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0b1d9cecd418d8fb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_2_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#2: SAT Too Low in Full Heating", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition when SAT_avg < SATsp - εSAT and HC ≥ 99% in OS#1, indicating sensor error, valve issues, or heating supply problem.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["εSAT"], "fault_condition": "SAT_avg < SATsp - εSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "page_hint": 267}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FC#2 fault condition is a well-defined diagnostic rule from Section 5.22.6.6.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c011398b677b9e6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_3_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#3: SAT Too High in Full Cooling", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition when SAT_avg > SATsp + εSAT and CC ≥ 99% in OS#3, indicating sensor error, valve issues, or cooling supply problem.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["εSAT"], "fault_condition": "SAT_avg > SATsp + εSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "page_hint": 267}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "FC#3 fault condition is a well-defined diagnostic rule from Section 5.22.6.6.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3f2ac651ebd5be63", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_13:afdd_fault_alarm_level_and_content", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Alarm Level and Content", "section_id": "5.22.6.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "When a fault condition is reported, it shall be a Level 3 alarm including description and possible diagnoses from Table 5.20.6.6.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Any reported fault condition", "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "page_hint": 268}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.13", "source_chunk_ids": ["chunk_2ee22590677547c1"], "chunk_id": "chunk_2ee22590677547c1", "page_no": 268, "source_page_nos": [268], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD alarm level and content rule is explicit from Section 5.22.6.13.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ac98fca736b73f9c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_7:afdd_fault_condition_evaluation_by_os", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Evaluation by OS", "section_id": "5.22.6.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Subset of fault conditions evaluated depends on OS: OS#1 evaluates FC#1 and FC#2; OS#2 evaluates FC#5 (heating only) or FC#4 (cooling only); OS#3 evaluates FC#1 and FC#3; OS#4 evaluates FC#1 only.", "trigger_condition": null, "required_behavior": "Evaluate fault conditions per OS as specified", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#2: SAT too low in full heating b. In OS#2 (Deadband), the following fault conditions shall be evaluated: 1. FC#5: Temperature drop across inactive heating coil (heating only FCU 2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU c. In OS#3 (Cooling), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#3: SAT too high in full cooling d. In OS#4 (other), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS", "page_hint": 268}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.7.  A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bd1060ca4c494191"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "5.22.6.7.  A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition evaluation logic is standard operational knowledge from Section 5.22.6.7.", "judge_verdict": "accepted"}
{"candidate_id": "cand_bdc5097ac0b8b103", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_8:afdd_alarm_suppression_per_fcu", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Alarm Suppression per FCU", "section_id": "5.22.6.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Operator can suppress the alarm for any fault condition for each FCU.", "trigger_condition": null, "required_behavior": "Allow operator to suppress alarm for any fault condition per FCU", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "page_hint": 268}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.8", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD alarm suppression capability is an operational feature from Section 5.22.6.8.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2e3a3856d1c05b9a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_9:afdd_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Suspension Conditions", "section_id": "5.22.6.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Evaluation of fault conditions is suspended when FCU is not operating, and for ModeDelay minutes after a mode change of any Zone Group served by the FCU.", "trigger_condition": "FCU not operating or mode change of Zone Group", "required_behavior": "Suspend fault condition evaluation", "configurable_values": ["ModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "page_hint": 268}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.9", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD suspension conditions are clearly defined in Section 5.22.6.9.", "judge_verdict": "accepted"}
{"candidate_id": "cand_443c3937b6c16156", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1_a:chilled_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests Suppression", "section_id": "5.22.8.1.a", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "All chilled-water reset requests are suppressed (send 0) if fan is not at MaxCoolSpeed.", "trigger_condition": "Fan not at MaxCoolSpeed", "required_behavior": "Suppress all CHW reset requests (send 0)", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "page_hint": 269}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1.a", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Chilled-water reset suppression condition is operational logic from Section 5.22.8.1.a.", "judge_verdict": "accepted"}
{"candidate_id": "cand_60540e50f5a97ca4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1_b_e:chilled_water_reset_requests_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests Logic", "section_id": "5.22.8.1.b-e", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "Send 3 requests if SAT > setpoint by 10°F for 5 min; else send 2 requests if SAT > setpoint by 5°F for 5 min; else send 1 request if CHW valve >95% until <85%; else send 0 requests.", "trigger_condition": "Fan at MaxCoolSpeed", "required_behavior": "Send requests based on SAT deviation and valve position", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1.b-e", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Chilled-water reset request logic is a clear operational sequence from Section 5.22.8.1.b-e.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9e848aea02dc07f0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3_a:hot_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests Suppression", "section_id": "5.22.8.3.a", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "All hot-water reset requests are suppressed (send 0) if fan is not at MaxHeatSpeed.", "trigger_condition": "Fan not at MaxHeatSpeed", "required_behavior": "Suppress all HW reset requests (send 0)", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "page_hint": 269}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3.a", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot-water reset suppression condition is from Section 5.22.8.3.a.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fe65fdeacc4a5a9b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3_b_e:hot_water_reset_requests_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests Logic", "section_id": "5.22.8.3.b-e", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "Send 3 requests if SAT < setpoint by 30°F for 5 min; else send 2 requests if SAT < setpoint by 15°F for 5 min; else send 1 request if HW valve >95% until <85%; else send 0 requests.", "trigger_condition": "Fan at MaxHeatSpeed", "required_behavior": "Send requests based on SAT deviation and valve position", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3.b-e", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot-water reset request logic is an explicit operational sequence from Section 5.22.8.3.b-e.", "judge_verdict": "accepted"}
