{"candidate_id": "cand_0bf1c0f146b7065c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_2:control_loop_enable_disable_to_prevent_windup", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Loop Enable/Disable to Prevent Windup", "section_id": "5.1.2", "section_title": "General", "equipment_scope": "All control loops", "summary": "Control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trigger_condition": "System status changes", "required_behavior": "Enable or disable control loops based on system status to prevent windup.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.2", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f0d294b53f23f997", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_3:control_loop_initialization_to_neutral", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Loop Initialization to Neutral", "section_id": "5.1.3", "section_title": "General", "equipment_scope": "All control loops", "summary": "When a control loop is enabled or reenabled, it and all its constituents shall be set initially to a neutral value.", "trigger_condition": "Control loop enabled or reenabled", "required_behavior": "Set the loop and its constituents (proportional and integral terms) to a neutral value.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.3", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ed1dfcd99a9fac19", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_4:neutral_control_loop_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Neutral Control Loop Condition", "section_id": "5.1.4", "section_title": "General", "equipment_scope": "All control loops", "summary": "A control loop in neutral shall correspond to a condition that applies the minimum control effect (valves/dampers closed, VFDs at minimum speed).", "trigger_condition": "Control loop in neutral", "required_behavior": "Apply minimum control effect: valves/dampers closed, VFDs at minimum speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.4", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a29e9dcf7d0f779d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5:outdoor_air_temperature_sensor_selection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Sensor Selection", "section_id": "5.1.5", "section_title": "General", "equipment_scope": "Systems with multiple outdoor air temperature sensors", "summary": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "trigger_condition": "Multiple outdoor air temperature sensors available", "required_behavior": "Use the valid sensor that most accurately represents outdoor air conditions at the equipment.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d0116cd61559429a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_1:outdoor_air_temperature_sensor_validity_for_air_handler_intakes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Sensor Validity for Air-Handler Intakes", "section_id": "5.1.5.1", "section_title": "General", "equipment_scope": "Air-handler outdoor air intakes", "summary": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or any other mode with the economizer enabled.", "trigger_condition": "Supply fan proven ON and unit in Occupied Mode or economizer enabled", "required_behavior": "Consider sensor valid only under those conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.1", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_06cc073a564c3e88", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_2:outdoor_air_temperature_averaging_for_global_sequences", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Averaging for Global Sequences", "section_id": "5.1.5.2", "section_title": "General", "equipment_scope": "Global sequences (optimum start, plant lockout, etc.)", "summary": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid sensors, discard the highest and lowest readings.", "trigger_condition": "Global sequence requiring outdoor air temperature", "required_behavior": "Average all valid sensor readings; if four or more, discard highest and lowest.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.2", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_023529d8fdf3c693", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_6:proven_status_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Proven Status Definition", "section_id": "5.1.6", "section_title": "General", "equipment_scope": "All equipment with DI status points", "summary": "The term 'proven' (proven ON/proven OFF) means that the equipment's DI status point matches the state set by the equipment's DO command point.", "trigger_condition": "Equipment status evaluation", "required_behavior": "Match DI status to DO command state.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.6", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7a4ffe1a5d7b1449", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_8_1:proportional_only_loops_for_limiting_loops", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Proportional-Only Loops for Limiting Loops", "section_id": "5.1.8.1", "section_title": "General", "equipment_scope": "Limiting loops (e.g., zone CO2 control)", "summary": "Use proportional-only (P-only) loops for limiting loops to prevent integral windup from causing overshoot.", "trigger_condition": "Limiting loop application", "required_behavior": "Use proportional-only control; do not use integral action.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.8.1", "source_chunk_ids": ["chunk_ddc33471d04f4de2"], "chunk_id": "chunk_ddc33471d04f4de2", "page_no": 43, "source_page_nos": [43], "evidence_text": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_577bd3e2a5c30653", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_8_2:derivative_term_usage_restriction", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Derivative Term Usage Restriction", "section_id": "5.1.8.2", "section_title": "General", "equipment_scope": "All control loops", "summary": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "trigger_condition": "Loop tuning", "required_behavior": "Avoid derivative term unless absolutely necessary.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.8.2", "source_chunk_ids": ["chunk_ddc33471d04f4de2"], "chunk_id": "chunk_ddc33471d04f4de2", "page_no": 43, "source_page_nos": [43], "evidence_text": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d8e9a664335e9ddf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_9:control_loop_output_rate_of_change_limit", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Control Loop Output Rate of Change Limit", "section_id": "5.1.9", "section_title": "General", "equipment_scope": "All control loops", "summary": "The output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "trigger_condition": null, "required_behavior": "Limit output rate of change; default 25% per minute.", "configurable_values": ["Maximum rate of change (default 25% per minute)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.9", "source_chunk_ids": ["chunk_68c071e3e1314156"], "chunk_id": "chunk_68c071e3e1314156", "page_no": 43, "source_page_nos": [43], "evidence_text": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b6d0066caf9b4189", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_10:adjustability_of_setpoints_timers_deadbands_pid_gains", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Adjustability of Setpoints, Timers, Deadbands, PID Gains", "section_id": "5.1.10", "section_title": "General", "equipment_scope": "All sequences", "summary": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level. Software points shall be used; fixed scalar numbers shall not be embedded except for physical constants and conversion factors.", "trigger_condition": null, "required_behavior": "Make all parameters adjustable via software points; avoid embedded fixed numbers.", "configurable_values": ["All setpoints, timers, deadbands, PID gains"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.10", "source_chunk_ids": ["chunk_68c071e3e1314156"], "chunk_id": "chunk_68c071e3e1314156", "page_no": 43, "source_page_nos": [43], "evidence_text": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7d523ac3ce66a47b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_1_11:override_capability_for_points", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Override Capability for Points", "section_id": "5.1.11", "section_title": "General", "equipment_scope": "All points (hardware and software)", "summary": "Values for all points used in control sequences shall be capable of being overridden by the user with appropriate access level for testing and commissioning. If hardware design prevents this, equate to a software point.", "trigger_condition": null, "required_behavior": "Allow override of all points; use software points if hardware cannot be overridden.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that all points can be overridden by authorized users.", "evidence_quote": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.", "page_hint": 43}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.11", "source_chunk_ids": ["chunk_ba293448bd9c4a46"], "chunk_id": "chunk_ba293448bd9c4a46", "page_no": 43, "source_page_nos": [43], "evidence_text": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_031cdcfeba03deb7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_1:alarm_levels_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Levels Definition", "section_id": "5.1.12.1", "section_title": "General", "equipment_scope": "All alarms", "summary": "There shall be 4 levels of alarm: Level 1 (life-safety), Level 2 (critical equipment), Level 3 (urgent), Level 4 (normal).", "trigger_condition": null, "required_behavior": "Define four alarm levels as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "page_hint": 44}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.1", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e79a3a0d235cd09b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_12_2:maintenance_mode_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Maintenance Mode Alarm Suppression", "section_id": "5.1.12.2", "section_title": "General", "equipment_scope": "Any device (e.g., AHU)", "summary": "Operators shall have the ability to put any device in/out of maintenance mode. All alarms associated with a device in maintenance mode will be suppressed, except life safety alarms. Issue a daily Level 3 alarm if device remains in maintenance mode.", "trigger_condition": "Device in maintenance mode", "required_behavior": "Suppress all alarms except life safety; issue daily Level 3 alarm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "page_hint": 44}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.2", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bd772028eb0c7d1c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_3:alarm_exit_hysteresis_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Exit Hysteresis Parameters", "section_id": "5.1.12.3", "section_title": "General", "equipment_scope": "All alarms", "summary": "Each alarm shall have an adjustable time-based hysteresis (default 5 seconds) and an adjustable percent-of-limit-based hysteresis (default 0%).", "trigger_condition": null, "required_behavior": "Provide adjustable time and percent hysteresis for alarm exit.", "configurable_values": ["Time-based hysteresis (default 5 seconds)", "Percent-of-limit hysteresis (default 0%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. ... Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold)", "page_hint": 44}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.12.3.  Exit Hysteresis", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "5.1.12.3.  Exit Hysteresis", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_543aee1e40b289d1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_4:alarm_latching_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Latching Defaults", "section_id": "5.1.12.4", "section_title": "General", "equipment_scope": "All alarms", "summary": "Default latching status: Level 1 and 2 alarms are latching; Level 3 and 4 are nonlatching.", "trigger_condition": null, "required_behavior": "Set latching defaults as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default latching status is as follows : a. Level 1 alarms: latching b. Level 2 alarms: latching c. Level 3 alarms: nonlatching d. Level 4 alarms: nonlatching", "page_hint": 45}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f6dc058de22c45a6"], "chunk_id": "chunk_f6dc058de22c45a6", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0350684b638cde89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_5:post_exit_suppression_period_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Post-Exit Suppression Period Defaults", "section_id": "5.1.12.5", "section_title": "General", "equipment_scope": "All alarms", "summary": "Default suppression periods: Level 1: 0 minutes, Level 2: 5 minutes, Level 3: 24 hours, Level 4: 7 days.", "trigger_condition": null, "required_behavior": "Apply default suppression periods after alarm exit.", "configurable_values": ["Level 1: 0 minutes", "Level 2: 5 minutes", "Level 3: 24 hours", "Level 4: 7 days"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default suppression periods are as follows : a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days", "page_hint": 45}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Default suppression periods are as follows : a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.5", "source_chunk_ids": ["chunk_73f2e5aec4274063"], "chunk_id": "chunk_73f2e5aec4274063", "page_no": 45, "source_page_nos": [45], "evidence_text": "Default suppression periods are as follows : a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e0a9500fc27a48e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_13_1:vfd_speed_point_configuration", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "VFD Speed Point Configuration", "section_id": "5.1.13.1", "section_title": "General", "equipment_scope": "VFDs", "summary": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "trigger_condition": null, "required_behavior": "Configure speed command so 0% = 0 Hz, 100% = max speed in VFD.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "page_hint": 45}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.1", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_14ae3c36fbd1098f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_13_2:vfd_minimum_speed_synchronization", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VFD Minimum Speed Synchronization", "section_id": "5.1.13.2", "section_title": "General", "equipment_scope": "VFD-driven equipment", "summary": "The minimum speed shall be stored in a single software point. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch is detected, write the correct minimum speed to the VFD and generate a Level 4 alarm.", "trigger_condition": "Mismatch between drive's active minimum speed and software point", "required_behavior": "Read minimum speed every 60 minutes; if mismatch, write correct value and generate Level 4 alarm.", "configurable_values": ["Minimum speed software point", "Read interval (60 minutes)"], "fault_condition": "Mismatch detected", "commissioning_check": null, "evidence_quote": "The active minimum speed parameter shall be read every 60 minutes via the drive’s network interface. When a mismatch between the drive’s active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.", "page_hint": 45}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5303e44a36702c80", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_3:equipment_staging_and_rotation_lead_lag_alternation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Equipment Staging and Rotation - Lead/Lag Alternation", "section_id": "5.1.15.3", "section_title": "General", "equipment_scope": "Identical parallel staged equipment (e.g., CHW pumps, cooling towers)", "summary": "Lead/lag equipment shall be alternated when more than one is off or more than one is on so that equipment with most operating hours (Staging Runtime) is last stage and least hours is lead stage.", "trigger_condition": "More than one equipment off or more than one on", "required_behavior": "Alternate lead/lag based on Staging Runtime: most hours last, least hours lead.", "configurable_values": ["Staging Runtime"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "page_hint": 50}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.3", "source_chunk_ids": ["chunk_43e98cf412eb436a"], "chunk_id": "chunk_43e98cf412eb436a", "page_no": 50, "source_page_nos": [50], "evidence_text": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_eced6064510c3ed8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4_a:lead_standby_alternation_for_non_continuous_equipment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Standby Alternation for Non-Continuous Equipment", "section_id": "5.1.15.4.a", "section_title": "General", "equipment_scope": "Parallel 100% redundant equipment not running continuously", "summary": "Lead/standby equipment shall be alternated when more than one is off so that equipment with most operating hours (Staging Runtime) is last stage and least hours is earlier stage.", "trigger_condition": "More than one equipment off", "required_behavior": "Alternate lead/standby based on Staging Runtime.", "configurable_values": ["Staging Runtime"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "page_hint": 51}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4.a", "source_chunk_ids": ["chunk_edc0095c249d4662"], "chunk_id": "chunk_edc0095c249d4662", "page_no": 51, "source_page_nos": [51], "evidence_text": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_45c05ff7644f1b7e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4_b:lead_standby_switch_for_continuous_equipment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Standby Switch for Continuous Equipment", "section_id": "5.1.15.4.b", "section_title": "General", "equipment_scope": "Parallel equipment running continuously", "summary": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time based on Staging Runtime; standby equipment shall first be started and proven on before former lead is shut off.", "trigger_condition": "Scheduled day/time", "required_behavior": "Start standby, prove on, then shut off former lead.", "configurable_values": ["Day of week", "Time", "Staging Runtime"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "page_hint": 51}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4.b", "source_chunk_ids": ["chunk_edc0095c249d4662"], "chunk_id": "chunk_edc0095c249d4662", "page_no": 51, "source_page_nos": [51], "evidence_text": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_45a17eba80e8ad47", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4:variable_speed_fan_pump_deceleration_rate", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Speed Fan/Pump Deceleration Rate", "section_id": "5.1.15.4", "section_title": "General", "equipment_scope": "Variable speed fans and pumps", "summary": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment.", "trigger_condition": "Equipment disabled", "required_behavior": "Set deceleration rate to 1 Hz/second or slower.", "configurable_values": ["Deceleration rate (1 Hz/second or slower)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "page_hint": 51}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e0311801d76b2467", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_i_a:fan_pump_fault_condition_status_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan/Pump Fault Condition - Status Mismatch", "section_id": "5.1.15.5.b.1.i.a", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "A fault condition exists if status point does not match its on/off point for 3 seconds after a time delay of 15 seconds while equipment is commanded on.", "trigger_condition": "Equipment commanded on", "required_behavior": "Generate Level 2 alarm and trigger fault response.", "configurable_values": ["Time delay (15 seconds)", "Duration (3 seconds)"], "fault_condition": "Status point not matching on/off point for 3 seconds after 15-second delay while commanded on", "commissioning_check": null, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "page_hint": 51}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.i.a", "source_chunk_ids": ["chunk_e614accca937449f"], "chunk_id": "chunk_e614accca937449f", "page_no": 51, "source_page_nos": [51], "evidence_text": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_12e67e4ae9a356e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_ii_a:chiller_fault_condition_safety_shutdown", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Fault Condition - Safety Shutdown", "section_id": "5.1.15.5.b.1.ii.a", "section_title": "General", "equipment_scope": "Chillers", "summary": "A fault condition exists if safety shutdown alarm condition is received either through network or hardwired alarm contact.", "trigger_condition": "Safety shutdown alarm", "required_behavior": "Generate Level 2 alarm and trigger fault response.", "configurable_values": [], "fault_condition": "Safety shutdown alarm condition either through network or hardwired alarm contact", "commissioning_check": null, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact", "page_hint": 51}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.ii.a", "source_chunk_ids": ["chunk_e614accca937449f", "chunk_9d8c5b797b8240de"], "chunk_id": "chunk_e614accca937449f", "page_no": 51, "source_page_nos": [51, 52], "evidence_text": "Safety shutdown alarm condition either through network or hardwired alarm contact", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_244aac24f48507aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_ii_c:chiller_fault_condition_failure_to_start", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Fault Condition - Failure to Start", "section_id": "5.1.15.5.b.1.ii.c", "section_title": "General", "equipment_scope": "Chillers", "summary": "A fault condition exists if chiller status remains off 5 minutes after command to start (only applies when chiller first starts).", "trigger_condition": "Chiller commanded to start", "required_behavior": "Generate Level 2 alarm and trigger fault response.", "configurable_values": ["Time delay (5 minutes)"], "fault_condition": "Chiller status remains off 5 minutes after command to start", "commissioning_check": null, "evidence_quote": "Chiller status remains off 5 minutes after command to start (note: this condition only applies when a chiller first starts, i.e., once status is proven, then status is no longer used as a fault condition because status will come and go if chiller cycles on low load)", "page_hint": 52}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chiller status remains off 5 minutes after command to start (note: this condition only applies when a chiller first starts, i.e., once status is proven, then status is no longer used as a fault condition because status will come and go if chiller cycles on low load)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.ii.c", "source_chunk_ids": ["chunk_a42382a0da5c46f5"], "chunk_id": "chunk_a42382a0da5c46f5", "page_no": 52, "source_page_nos": [52], "evidence_text": "Chiller status remains off 5 minutes after command to start (note: this condition only applies when a chiller first starts, i.e., once status is proven, then status is no longer used as a fault condition because status will come and go if chiller cycles on low load)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_edc901329f665c1f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_ii_g:chiller_fault_condition_low_delta_t", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Fault Condition - Low Delta-T", "section_id": "5.1.15.5.b.1.ii.g", "section_title": "General", "equipment_scope": "Chillers", "summary": "A fault condition exists if for 10 minutes, chilled water return temperature is at least 3°C (5°F) above CHWST setpoint and delta-T across the chiller is less than 2°C (3°F).", "trigger_condition": "CHWR temperature ≥ CHWST setpoint + 3°C and delta-T < 2°C for 10 minutes", "required_behavior": "Generate Level 2 alarm and trigger fault response.", "configurable_values": ["Temperature difference (3°C/5°F)", "Delta-T threshold (2°C/3°F)", "Duration (10 minutes)"], "fault_condition": "For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).", "commissioning_check": null, "evidence_quote": "For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).", "page_hint": 52}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.ii.g", "source_chunk_ids": ["chunk_9d8c5b797b8240de"], "chunk_id": "chunk_9d8c5b797b8240de", "page_no": 52, "source_page_nos": [52], "evidence_text": "For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d0d4526cba181554", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iii_a:boiler_fault_condition_safety_shutdown", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Boiler Fault Condition - Safety Shutdown", "section_id": "5.1.15.5.b.1.iii.a", "section_title": "General", "equipment_scope": "Boilers", "summary": "A fault condition exists if safety shutdown alarm condition is received either through network or hardwired alarm contact.", "trigger_condition": "Safety shutdown alarm", "required_behavior": "Generate Level 2 alarm and trigger fault response.", "configurable_values": [], "fault_condition": "Safety shutdown alarm condition either through network or hardwired alarm contact", "commissioning_check": null, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact", "page_hint": 52}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iii.a", "source_chunk_ids": ["chunk_e614accca937449f", "chunk_9d8c5b797b8240de"], "chunk_id": "chunk_e614accca937449f", "page_no": 51, "source_page_nos": [51, 52], "evidence_text": "Safety shutdown alarm condition either through network or hardwired alarm contact", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_dc77aadad3febdaf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iii_c:boiler_fault_condition_low_delta_t", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Boiler Fault Condition - Low Delta-T", "section_id": "5.1.15.5.b.1.iii.c", "section_title": "General", "equipment_scope": "Boilers", "summary": "A fault condition exists if boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler is less than 6°C (10°F).", "trigger_condition": "Leaving water temperature ≥ setpoint - 8.3°C and delta-T < 6°C for 15 minutes", "required_behavior": "Generate Level 2 alarm and trigger fault response.", "configurable_values": ["Temperature difference (8.3°C/15°F)", "Delta-T threshold (6°C/10°F)", "Duration (15 minutes)"], "fault_condition": "If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).", "commissioning_check": null, "evidence_quote": "If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).", "page_hint": 52}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iii.c", "source_chunk_ids": ["chunk_7464dad1df664d31"], "chunk_id": "chunk_7464dad1df664d31", "page_no": 52, "source_page_nos": [52], "evidence_text": "If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_51c86176b5ad79d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_c_1_i:hand_operation_detection_for_fans_and_pumps", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Hand Operation Detection for Fans and Pumps", "section_id": "5.1.15.5.c.1.i", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "Hand operation is determined if status point does not match its ON/OFF point for 15 seconds after a time delay of 60 seconds when equipment is commanded OFF.", "trigger_condition": "Equipment commanded OFF", "required_behavior": "Set equipment to lead device and generate Level 4 alarm.", "configurable_values": ["Time delay (60 seconds)", "Duration (15 seconds)"], "fault_condition": "Status point not matching ON/OFF point for 15 seconds after 60-second delay when commanded OFF", "commissioning_check": null, "evidence_quote": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "page_hint": 54}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.c.1.i", "source_chunk_ids": ["chunk_ff8f6b1da832400a"], "chunk_id": "chunk_ff8f6b1da832400a", "page_no": 54, "source_page_nos": [54], "evidence_text": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e9f53d34f69c3962", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_1:economizer_disable_based_on_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Disable Based on High Limit", "section_id": "5.1.17.1", "section_title": "General", "equipment_scope": "Air economizers", "summary": "Economizer shall be disabled whenever outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined based on energy standard, climate zone, and device type.", "trigger_condition": "Outdoor air conditions exceed high-limit setpoint", "required_behavior": "Disable economizer.", "configurable_values": ["High-limit setpoint (per code and climate zone)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 3.1.4.3 or 3.1.6.2.", "page_hint": 54}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_925f34fc27e54344"], "chunk_id": "chunk_925f34fc27e54344", "page_no": 54, "source_page_nos": [54], "evidence_text": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_410fe841eaafa7c0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_17_2:ashrae_90_1_2019_economizer_high_limits", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "ASHRAE 90.1-2019 Economizer High Limits", "section_id": "5.1.17.2", "section_title": "General", "equipment_scope": "Air economizers", "summary": "Table of required high limits for different device types and climate zones per ASHRAE 90.1-2019.", "trigger_condition": null, "required_behavior": "Use specified high limit thresholds.", "configurable_values": ["Fixed dry bulb: 24°C (75°F), 21°C (70°F), or 18°C (65°F) depending on climate zone", "Differential dry bulb: TOA > TRA", "Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "Differential enthalpy + fixed dry bulb: hOA > hRA and TOA > 24°C (75°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7b8d097184d7713a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_17_3:title_24_2019_economizer_high_limits", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Title 24-2019 Economizer High Limits", "section_id": "5.1.17.3", "section_title": "General", "equipment_scope": "Air economizers", "summary": "Table of required high limits for different device types and California climate zones per Title 24-2019.", "trigger_condition": null, "required_behavior": "Use specified high limit thresholds.", "configurable_values": ["Fixed dry bulb: 24°C (75°F), 23°C (73°F), 22°C (71°F), or 21°C (69°F) depending on climate zone", "Differential dry bulb: TOA > TRA, TOA > TRA – 1°C (2°F), TOA > TRA – 2°C (4°F), or TOA > TRA – 3°C (6°F) depending on climate zone", "Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA – 2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA – 2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA – 2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6697b6a1b33caf33", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_3:systemok_flag_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK Flag Definition", "section_id": "5.1.19.3", "section_title": "General", "equipment_scope": "All systems", "summary": "SystemOK shall be TRUE when: system is proven ON, achieving setpoint for at least 5 minutes, and ready to serve load.", "trigger_condition": null, "required_behavior": "Set SystemOK TRUE when all conditions met.", "configurable_values": ["Time to achieve setpoint (5 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "page_hint": 57}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.3", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9c13bff8ec11cd59", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_4:systemok_false_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK FALSE Conditions", "section_id": "5.1.19.4", "section_title": "General", "equipment_scope": "All systems", "summary": "SystemOK shall be FALSE while system is starting up or when enough components are unavailable to serve load. By default, Level 1-3 component alarms inhibit SystemOK; Level 4 does not.", "trigger_condition": "System starting up or insufficient available components", "required_behavior": "Set SystemOK FALSE; operator can determine which alarms inhibit SystemOK.", "configurable_values": ["Threshold for component unavailability (defined by engineer)", "Alarm levels that inhibit SystemOK (default Level 1-3)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system. a. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.", "page_hint": 57}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_632b1a72db806f75", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_5:hierarchical_alarm_suppression_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hierarchical Alarm Suppression Logic", "section_id": "5.1.19.5", "section_title": "General", "equipment_scope": "All systems with source-load relationships", "summary": "The BAS shall selectively suppress alarms for load components if SystemOK is FALSE for the source system. For cooling water systems, suppress only high-temperature alarms; for heating water systems, suppress only low-temperature alarms; for air-side systems, suppress all alarms.", "trigger_condition": "SystemOK FALSE for source system", "required_behavior": "Suppress specific alarm types for loads as defined.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load. a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "page_hint": 58}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load. a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.5", "source_chunk_ids": ["chunk_590718cca2c74025"], "chunk_id": "chunk_590718cca2c74025", "page_no": 58, "source_page_nos": [58], "evidence_text": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load. a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d962acdd30ec32fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_6:cascading_hierarchical_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cascading Hierarchical Suppression", "section_id": "5.1.19.6", "section_title": "General", "equipment_scope": "All systems with multiple levels", "summary": "Hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "trigger_condition": "SystemOK FALSE at any level", "required_behavior": "Suppress alarms at all downstream loads.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "page_hint": 58}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.6", "source_chunk_ids": ["chunk_ffe171cda9db4961"], "chunk_id": "chunk_ffe171cda9db4961", "page_no": 58, "source_page_nos": [58], "evidence_text": "This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_800a749e499a9ac2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_7:alarms_never_suppressed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Alarms Never Suppressed", "section_id": "5.1.19.7", "section_title": "General", "equipment_scope": "All alarms", "summary": "Life/safety (Level 1) alarms, failure-to-start alarms, and failure-to-stop/hand alarms will never be suppressed.", "trigger_condition": null, "required_behavior": "Never suppress these alarm types.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "page_hint": 58}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.7", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6b3d7d6e0f6a65e4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_20_1_a:time_based_suppression_delay_for_thermal_zone_temperature_alarms", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Time-Based Suppression Delay for Thermal Zone Temperature Alarms", "section_id": "5.1.20.1.a", "section_title": "General", "equipment_scope": "Thermal zone temperature alarms", "summary": "Default time delay period for thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes.", "trigger_condition": "Change in setpoint", "required_behavior": "Calculate delay based on temperature difference; cap at 120 minutes.", "configurable_values": ["Rate: 18 min/°C (10 min/°F)", "Maximum: 120 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes", "page_hint": 58}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.20.1.a", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
