{"extract_mode": "section_context", "focus_sections": ["5.1"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.1. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "797141a9c2f0cd35c78426b64db0fae5496e36c4", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "78aaa2a450dac6a2994bac82e3689a57cb14eb90", "content_chars": 116176}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "3bc9f1c1-2529-446d-a415-a9949f302808", "object": "chat.completion", "created": 1778117587, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Control Loop Enable/Disable to Prevent Windup\",\n      \"section_id\": \"5.1.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"Control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.\",\n      \"trigger_condition\": \"System status changes\",\n      \"required_behavior\": \"Enable or disable control loops based on system status to prevent windup.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Control Loop Initialization to Neutral\",\n      \"section_id\": \"5.1.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"When a control loop is enabled or reenabled, it and all its constituents shall be set initially to a neutral value.\",\n      \"trigger_condition\": \"Control loop enabled or reenabled\",\n      \"required_behavior\": \"Set the loop and its constituents (proportional and integral terms) to a neutral value.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Neutral Control Loop Condition\",\n      \"section_id\": \"5.1.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"A control loop in neutral shall correspond to a condition that applies the minimum control effect (valves/dampers closed, VFDs at minimum speed).\",\n      \"trigger_condition\": \"Control loop in neutral\",\n      \"required_behavior\": \"Apply minimum control effect: valves/dampers closed, VFDs at minimum speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Outdoor Air Temperature Sensor Selection\",\n      \"section_id\": \"5.1.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Systems with multiple outdoor air temperature sensors\",\n      \"summary\": \"When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.\",\n      \"trigger_condition\": \"Multiple outdoor air temperature sensors available\",\n      \"required_behavior\": \"Use the valid sensor that most accurately represents outdoor air conditions at the equipment.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Outdoor Air Temperature Sensor Validity for Air-Handler Intakes\",\n      \"section_id\": \"5.1.5.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air-handler outdoor air intakes\",\n      \"summary\": \"Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or any other mode with the economizer enabled.\",\n      \"trigger_condition\": \"Supply fan proven ON and unit in Occupied Mode or economizer enabled\",\n      \"required_behavior\": \"Consider sensor valid only under those conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Outdoor Air Temperature Averaging for Global Sequences\",\n      \"section_id\": \"5.1.5.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Global sequences (optimum start, plant lockout, etc.)\",\n      \"summary\": \"The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid sensors, discard the highest and lowest readings.\",\n      \"trigger_condition\": \"Global sequence requiring outdoor air temperature\",\n      \"required_behavior\": \"Average all valid sensor readings; if four or more, discard highest and lowest.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Proven Status Definition\",\n      \"section_id\": \"5.1.6\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All equipment with DI status points\",\n      \"summary\": \"The term 'proven' (proven ON/proven OFF) means that the equipment's DI status point matches the state set by the equipment's DO command point.\",\n      \"trigger_condition\": \"Equipment status evaluation\",\n      \"required_behavior\": \"Match DI status to DO command state.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Proportional-Only Loops for Limiting Loops\",\n      \"section_id\": \"5.1.8.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Limiting loops (e.g., zone CO2 control)\",\n      \"summary\": \"Use proportional-only (P-only) loops for limiting loops to prevent integral windup from causing overshoot.\",\n      \"trigger_condition\": \"Limiting loop application\",\n      \"required_behavior\": \"Use proportional-only control; do not use integral action.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Derivative Term Usage Restriction\",\n      \"section_id\": \"5.1.8.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"Do not use the derivative term on any loops unless field tuning is not possible without it.\",\n      \"trigger_condition\": \"Loop tuning\",\n      \"required_behavior\": \"Avoid derivative term unless absolutely necessary.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Do not use the derivative term on any loops unless field tuning is not possible without it.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Control Loop Output Rate of Change Limit\",\n      \"section_id\": \"5.1.9\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"The output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Limit output rate of change; default 25% per minute.\",\n      \"configurable_values\": [\"Maximum rate of change (default 25% per minute)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Adjustability of Setpoints, Timers, Deadbands, PID Gains\",\n      \"section_id\": \"5.1.10\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All sequences\",\n      \"summary\": \"All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level. Software points shall be used; fixed scalar numbers shall not be embedded except for physical constants and conversion factors.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Make all parameters adjustable via software points; avoid embedded fixed numbers.\",\n      \"configurable_values\": [\"All setpoints, timers, deadbands, PID gains\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Override Capability for Points\",\n      \"section_id\": \"5.1.11\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All points (hardware and software)\",\n      \"summary\": \"Values for all points used in control sequences shall be capable of being overridden by the user with appropriate access level for testing and commissioning. If hardware design prevents this, equate to a software point.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Allow override of all points; use software points if hardware cannot be overridden.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that all points can be overridden by authorized users.\",\n      \"evidence_quote\": \"Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.\",\n      \"page_hint\": 43,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Levels Definition\",\n      \"section_id\": \"5.1.12.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"There shall be 4 levels of alarm: Level 1 (life-safety), Level 2 (critical equipment), Level 3 (urgent), Level 4 (normal).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Define four alarm levels as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message\",\n      \"page_hint\": 44,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Maintenance Mode Alarm Suppression\",\n      \"section_id\": \"5.1.12.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Any device (e.g., AHU)\",\n      \"summary\": \"Operators shall have the ability to put any device in/out of maintenance mode. All alarms associated with a device in maintenance mode will be suppressed, except life safety alarms. Issue a daily Level 3 alarm if device remains in maintenance mode.\",\n      \"trigger_condition\": \"Device in maintenance mode\",\n      \"required_behavior\": \"Suppress all alarms except life safety; issue daily Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.\",\n      \"page_hint\": 44,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Exit Hysteresis Parameters\",\n      \"section_id\": \"5.1.12.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Each alarm shall have an adjustable time-based hysteresis (default 5 seconds) and an adjustable percent-of-limit-based hysteresis (default 0%).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide adjustable time and percent hysteresis for alarm exit.\",\n      \"configurable_values\": [\"Time-based hysteresis (default 5 seconds)\", \"Percent-of-limit hysteresis (default 0%)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. ... Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold)\",\n      \"page_hint\": 44,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Latching Defaults\",\n      \"section_id\": \"5.1.12.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Default latching status: Level 1 and 2 alarms are latching; Level 3 and 4 are nonlatching.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Set latching defaults as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Default latching status is as follows : a. Level 1 alarms: latching b. Level 2 alarms: latching c. Level 3 alarms: nonlatching d. Level 4 alarms: nonlatching\",\n      \"page_hint\": 45,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Post-Exit Suppression Period Defaults\",\n      \"section_id\": \"5.1.12.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Default suppression periods: Level 1: 0 minutes, Level 2: 5 minutes, Level 3: 24 hours, Level 4: 7 days.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Apply default suppression periods after alarm exit.\",\n      \"configurable_values\": [\"Level 1: 0 minutes\", \"Level 2: 5 minutes\", \"Level 3: 24 hours\", \"Level 4: 7 days\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Default suppression periods are as follows : a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days\",\n      \"page_hint\": 45,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"VFD Speed Point Configuration\",\n      \"section_id\": \"5.1.13.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"VFDs\",\n      \"summary\": \"The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Configure speed command so 0% = 0 Hz, 100% = max speed in VFD.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.\",\n      \"page_hint\": 45,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VFD Minimum Speed Synchronization\",\n      \"section_id\": \"5.1.13.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"VFD-driven equipment\",\n      \"summary\": \"The minimum speed shall be stored in a single software point. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch is detected, write the correct minimum speed to the VFD and generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Mismatch between drive's active minimum speed and software point\",\n      \"required_behavior\": \"Read minimum speed every 60 minutes; if mismatch, write correct value and generate Level 4 alarm.\",\n      \"configurable_values\": [\"Minimum speed software point\", \"Read interval (60 minutes)\"],\n      \"fault_condition\": \"Mismatch detected\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active minimum speed parameter shall be read every 60 minutes via the drive’s network interface. When a mismatch between the drive’s active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.\",\n      \"page_hint\": 45,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Trim & Respond Logic General Operation\",\n      \"section_id\": \"5.1.14.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Systems using Trim & Respond setpoint reset\",\n      \"summary\": \"Trim & Respond logic resets the setpoint within SPmin to SPmax. When device is OFF, setpoint = SP0. When active, every time step T, if R≤I, trim setpoint by SPtrim; if R>I, respond by changing setpoint by SPres*(R-I) but no more than SPres-max.\",\n      \"trigger_condition\": \"Device proven ON, after delay Td\",\n      \"required_behavior\": \"Every time step T: if requests ≤ ignored, trim setpoint by SPtrim; if requests > ignored, increase setpoint by (R-I)*SPres but capped at SPres-max.\",\n      \"configurable_values\": [\"SP0\", \"SPmin\", \"SPmax\", \"Td\", \"T\", \"I\", \"SPtrim\", \"SPres\", \"SPres-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.\",\n      \"page_hint\": 47,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Equipment Staging and Rotation - Lead/Lag Alternation\",\n      \"section_id\": \"5.1.15.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Identical parallel staged equipment (e.g., CHW pumps, cooling towers)\",\n      \"summary\": \"Lead/lag equipment shall be alternated when more than one is off or more than one is on so that equipment with most operating hours (Staging Runtime) is last stage and least hours is lead stage.\",\n      \"trigger_condition\": \"More than one equipment off or more than one on\",\n      \"required_behavior\": \"Alternate lead/lag based on Staging Runtime: most hours last, least hours lead.\",\n      \"configurable_values\": [\"Staging Runtime\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.\",\n      \"page_hint\": 50,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Standby Alternation for Non-Continuous Equipment\",\n      \"section_id\": \"5.1.15.4.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Parallel 100% redundant equipment not running continuously\",\n      \"summary\": \"Lead/standby equipment shall be alternated when more than one is off so that equipment with most operating hours (Staging Runtime) is last stage and least hours is earlier stage.\",\n      \"trigger_condition\": \"More than one equipment off\",\n      \"required_behavior\": \"Alternate lead/standby based on Staging Runtime.\",\n      \"configurable_values\": [\"Staging Runtime\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.\",\n      \"page_hint\": 51,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Standby Switch for Continuous Equipment\",\n      \"section_id\": \"5.1.15.4.b\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Parallel equipment running continuously\",\n      \"summary\": \"If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time based on Staging Runtime; standby equipment shall first be started and proven on before former lead is shut off.\",\n      \"trigger_condition\": \"Scheduled day/time\",\n      \"required_behavior\": \"Start standby, prove on, then shut off former lead.\",\n      \"configurable_values\": [\"Day of week\", \"Time\", \"Staging Runtime\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.\",\n      \"page_hint\": 51,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Speed Fan/Pump Deceleration Rate\",\n      \"section_id\": \"5.1.15.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Variable speed fans and pumps\",\n      \"summary\": \"Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment.\",\n      \"trigger_condition\": \"Equipment disabled\",\n      \"required_behavior\": \"Set deceleration rate to 1 Hz/second or slower.\",\n      \"configurable_values\": [\"Deceleration rate (1 Hz/second or slower)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).\",\n      \"page_hint\": 51,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan/Pump Fault Condition - Status Mismatch\",\n      \"section_id\": \"5.1.15.5.b.1.i.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans and pumps\",\n      \"summary\": \"A fault condition exists if status point does not match its on/off point for 3 seconds after a time delay of 15 seconds while equipment is commanded on.\",\n      \"trigger_condition\": \"Equipment commanded on\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [\"Time delay (15 seconds)\", \"Duration (3 seconds)\"],\n      \"fault_condition\": \"Status point not matching on/off point for 3 seconds after 15-second delay while commanded on\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.\",\n      \"page_hint\": 51,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Fault Condition - Safety Shutdown\",\n      \"section_id\": \"5.1.15.5.b.1.ii.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"A fault condition exists if safety shutdown alarm condition is received either through network or hardwired alarm contact.\",\n      \"trigger_condition\": \"Safety shutdown alarm\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Safety shutdown alarm condition either through network or hardwired alarm contact\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Safety shutdown alarm condition either through network or hardwired alarm contact\",\n      \"page_hint\": 51,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Fault Condition - Manual Shut Off\",\n      \"section_id\": \"5.1.15.5.b.1.ii.b\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"A fault condition exists if chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway.\",\n      \"trigger_condition\": \"Local/Auto switch indicates manual shut off\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway\",\n      \"page_hint\": 51,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Fault Condition - Failure to Start\",\n      \"section_id\": \"5.1.15.5.b.1.ii.c\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"A fault condition exists if chiller status remains off 5 minutes after command to start (only applies when chiller first starts).\",\n      \"trigger_condition\": \"Chiller commanded to start\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [\"Time delay (5 minutes)\"],\n      \"fault_condition\": \"Chiller status remains off 5 minutes after command to start\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chiller status remains off 5 minutes after command to start (note: this condition only applies when a chiller first starts, i.e., once status is proven, then status is no longer used as a fault condition because status will come and go if chiller cycles on low load)\",\n      \"page_hint\": 52,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Fault Condition - Low Delta-T\",\n      \"section_id\": \"5.1.15.5.b.1.ii.g\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"A fault condition exists if for 10 minutes, chilled water return temperature is at least 3°C (5°F) above CHWST setpoint and delta-T across the chiller is less than 2°C (3°F).\",\n      \"trigger_condition\": \"CHWR temperature ≥ CHWST setpoint + 3°C and delta-T < 2°C for 10 minutes\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [\"Temperature difference (3°C/5°F)\", \"Delta-T threshold (2°C/3°F)\", \"Duration (10 minutes)\"],\n      \"fault_condition\": \"For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).\",\n      \"page_hint\": 52,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Boiler Fault Condition - Safety Shutdown\",\n      \"section_id\": \"5.1.15.5.b.1.iii.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"A fault condition exists if safety shutdown alarm condition is received either through network or hardwired alarm contact.\",\n      \"trigger_condition\": \"Safety shutdown alarm\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Safety shutdown alarm condition either through network or hardwired alarm contact\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Safety shutdown alarm condition either through network or hardwired alarm contact\",\n      \"page_hint\": 52,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Boiler Fault Condition - Low Delta-T\",\n      \"section_id\": \"5.1.15.5.b.1.iii.c\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"A fault condition exists if boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler is less than 6°C (10°F).\",\n      \"trigger_condition\": \"Leaving water temperature ≥ setpoint - 8.3°C and delta-T < 6°C for 15 minutes\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [\"Temperature difference (8.3°C/15°F)\", \"Delta-T threshold (6°C/10°F)\", \"Duration (15 minutes)\"],\n      \"fault_condition\": \"If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).\",\n      \"page_hint\": 52,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Cooling Tower Fault Condition - Fan Failure\",\n      \"section_id\": \"5.1.15.5.b.1.iv.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Cooling towers\",\n      \"summary\": \"A fault condition exists if tower fan has failed as defined above (status mismatch).\",\n      \"trigger_condition\": \"Fan status mismatch\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger fault response.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Tower fan has failed as defined above\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Tower fan has failed as defined above\",\n      \"page_hint\": 52,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Response for Fans, Pumps, Cooling Towers\",\n      \"section_id\": \"5.1.15.5.b.2.i\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans, pumps, cooling towers\",\n      \"summary\": \"Upon fault: command next off equipment on while alarming equipment remains on; if that fails, repeat; set alarming equipment to last position; non-alarming equipment follow even wear logic.\",\n      \"trigger_condition\": \"Fault condition identified\",\n      \"required_behavior\": \"Command next off equipment on; if it fails, repeat; move alarming equipment to last in staging order.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Equipment fault\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon identification of a fault condition: i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on. (b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic.\",\n      \"page_hint\": 53,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Response for Chillers and Boilers\",\n      \"section_id\": \"5.1.15.5.b.2.ii\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers and boilers\",\n      \"summary\": \"Upon fault: command next off equipment on while alarming equipment is commanded off and set to last position; if that fails, repeat; if all tried and insufficient non-alarming equipment, most recently alarmed remains on.\",\n      \"trigger_condition\": \"Fault condition identified\",\n      \"required_behavior\": \"Command next off equipment on; turn off alarming equipment; move to last position; repeat if needed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Equipment fault\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon identification of a fault condition: ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on.\",\n      \"page_hint\": 53,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Hand Operation Detection for Fans and Pumps\",\n      \"section_id\": \"5.1.15.5.c.1.i\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans and pumps\",\n      \"summary\": \"Hand operation is determined if status point does not match its ON/OFF point for 15 seconds after a time delay of 60 seconds when equipment is commanded OFF.\",\n      \"trigger_condition\": \"Equipment commanded OFF\",\n      \"required_behavior\": \"Set equipment to lead device and generate Level 4 alarm.\",\n      \"configurable_values\": [\"Time delay (60 seconds)\", \"Duration (15 seconds)\"],\n      \"fault_condition\": \"Status point not matching ON/OFF point for 15 seconds after 60-second delay when commanded OFF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.\",\n      \"page_hint\": 54,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Disable Based on High Limit\",\n      \"section_id\": \"5.1.17.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air economizers\",\n      \"summary\": \"Economizer shall be disabled whenever outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined based on energy standard, climate zone, and device type.\",\n      \"trigger_condition\": \"Outdoor air conditions exceed high-limit setpoint\",\n      \"required_behavior\": \"Disable economizer.\",\n      \"configurable_values\": [\"High-limit setpoint (per code and climate zone)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 3.1.4.3 or 3.1.6.2.\",\n      \"page_hint\": 54,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"ASHRAE 90.1-2019 Economizer High Limits\",\n      \"section_id\": \"5.1.17.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air economizers\",\n      \"summary\": \"Table of required high limits for different device types and climate zones per ASHRAE 90.1-2019.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use specified high limit thresholds.\",\n      \"configurable_values\": [\"Fixed dry bulb: 24°C (75°F), 21°C (70°F), or 18°C (65°F) depending on climate zone\", \"Differential dry bulb: TOA > TRA\", \"Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\", \"Differential enthalpy + fixed dry bulb: hOA > hRA and TOA > 24°C (75°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)\",\n      \"page_hint\": 55,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Title 24-2019 Economizer High Limits\",\n      \"section_id\": \"5.1.17.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air economizers\",\n      \"summary\": \"Table of required high limits for different device types and California climate zones per Title 24-2019.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use specified high limit thresholds.\",\n      \"configurable_values\": [\"Fixed dry bulb: 24°C (75°F), 23°C (73°F), 22°C (71°F), or 21°C (69°F) depending on climate zone\", \"Differential dry bulb: TOA > TRA, TOA > TRA – 1°C (2°F), TOA > TRA – 2°C (4°F), or TOA > TRA – 3°C (6°F) depending on climate zone\", \"Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA – 2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\",\n      \"page_hint\": 55,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Damper/Valve Position Determination Methods\",\n      \"section_id\": \"5.1.18.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Dampers and valves\",\n      \"summary\": \"Acceptable methods for determining position: analog actuator (assume equal to analog signal), floating actuator with position feedback AI or position estimated by timing with autozeroing in Unoccupied Mode.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use one of the acceptable methods to determine position.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following are acceptable methods for determining position: a. Analog actuator. Position may be assumed to be equal to analog signal to actuator. b. Floating actuator. Provide either 1. Position feedback AI ... 2. Position estimated by timing pulse-open and pulse-closed commands with autozeroing whenever zone is in Unoccupied Mode and damper is driven full closed.\",\n      \"page_hint\": 55,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SystemOK Flag Definition\",\n      \"section_id\": \"5.1.19.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"SystemOK shall be TRUE when: system is proven ON, achieving setpoint for at least 5 minutes, and ready to serve load.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Set SystemOK TRUE when all conditions met.\",\n      \"configurable_values\": [\"Time to achieve setpoint (5 minutes)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load\",\n      \"page_hint\": 57,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SystemOK FALSE Conditions\",\n      \"section_id\": \"5.1.19.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"SystemOK shall be FALSE while system is starting up or when enough components are unavailable to serve load. By default, Level 1-3 component alarms inhibit SystemOK; Level 4 does not.\",\n      \"trigger_condition\": \"System starting up or insufficient available components\",\n      \"required_behavior\": \"Set SystemOK FALSE; operator can determine which alarms inhibit SystemOK.\",\n      \"configurable_values\": [\"Threshold for component unavailability (defined by engineer)\", \"Alarm levels that inhibit SystemOK (default Level 1-3)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system. a. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.\",\n      \"page_hint\": 57,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hierarchical Alarm Suppression Logic\",\n      \"section_id\": \"5.1.19.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems with source-load relationships\",\n      \"summary\": \"The BAS shall selectively suppress alarms for load components if SystemOK is FALSE for the source system. For cooling water systems, suppress only high-temperature alarms; for heating water systems, suppress only low-temperature alarms; for air-side systems, suppress all alarms.\",\n      \"trigger_condition\": \"SystemOK FALSE for source system\",\n      \"required_behavior\": \"Suppress specific alarm types for loads as defined.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load. a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.\",\n      \"page_hint\": 58,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cascading Hierarchical Suppression\",\n      \"section_id\": \"5.1.19.6\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems with multiple levels\",\n      \"summary\": \"Hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.\",\n      \"trigger_condition\": \"SystemOK FALSE at any level\",\n      \"required_behavior\": \"Suppress alarms at all downstream loads.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.\",\n      \"page_hint\": 58,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Alarms Never Suppressed\",\n      \"section_id\": \"5.1.19.7\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Life/safety (Level 1) alarms, failure-to-start alarms, and failure-to-stop/hand alarms will never be suppressed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Never suppress these alarm types.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)\",\n      \"page_hint\": 58,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Time-Based Suppression Delay for Thermal Zone Temperature Alarms\",\n      \"section_id\": \"5.1.20.1.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Thermal zone temperature alarms\",\n      \"summary\": \"Default time delay period for thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes.\",\n      \"trigger_condition\": \"Change in setpoint\",\n      \"required_behavior\": \"Calculate delay based on temperature difference; cap at 120 minutes.\",\n      \"configurable_values\": [\"Rate: 18 min/°C (10 min/°F)\", \"Maximum: 120 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes\",\n      \"page_hint\": 58,\n      \"confidence\": 1.0\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 29724, "completion_tokens": 12241, "total_tokens": 41965, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 29724}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
