{"candidate_id": "cand_9e79c8d54ed1ff00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_for_standard_62_1_szvav_ahus", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Standard 62.1 - SZVAV AHUs", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Single-zone VAV air-handling units (SZVAV AHUs)", "summary": "The minimum outdoor air setpoint MinOAsp equals Voz. The CO2 control loop output resets Vbz-P* from 0 to Vbz-P.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Set MinOAsp = Voz. Reset Vbz-P* from 0 (0% output) to Vbz-P (100% output) using P-only CO2 loop.", "configurable_values": ["CO2 setpoint", "Voz", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "page_hint": 62}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_fd4729eed1964876"], "chunk_id": "chunk_fd4729eed1964876", "page_no": 62, "source_page_nos": [62], "evidence_text": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e1dfab78414d1799", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_for_title_24_cooling_only_reheat_series_fan_powered_dual_duct_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Title 24 - Cooling-Only, Reheat, Series Fan-Powered, Dual-Duct Terminal Units", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV terminal units with mixing control and inlet airflow sensors, dual-duct VAV with mixing control and discharge airflow sensor, or dual-duct VAV with cold-duct minimum control", "summary": "During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin (0% output) to Vcool-max (50% output). The loop output from 50% to 100% is used at the system level to reset outdoor air minimum.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Enable P-only CO2 loop. Reset Vmin* from Vmin (0% output) to Vcool-max (50% output). Loop output 50-100% used at AHU level.", "configurable_values": ["CO2 setpoint", "Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_7e332a30b2b7490b"], "chunk_id": "chunk_7e332a30b2b7490b", "page_no": 64, "source_page_nos": [64], "evidence_text": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d8e2cfbb3a891e82", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_for_title_24_szvav_ahus", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Title 24 - SZVAV AHUs", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Single-zone VAV air-handling units (SZVAV AHUs)", "summary": "The minimum outdoor air setpoint MinOAsp is reset based on the zone CO2 control-loop signal from MinOA (0% signal) to DesOA (100% signal).", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Reset MinOAsp from MinOA (0% CO2 loop signal) to DesOA (100% CO2 loop signal).", "configurable_values": ["CO2 setpoint", "MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.", "page_hint": 65}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_f53a46935b494fec"], "chunk_id": "chunk_f53a46935b494fec", "page_no": 65, "source_page_nos": [65], "evidence_text": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e9ba8c757bd589b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:time_averaged_ventilation_tav_pulse_width_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Time-Averaged Ventilation (TAV) Pulse Width Modulation", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When the active airflow setpoint Vspt is nonzero and less than the lowest possible setpoint Vm, the airflow setpoint is pulse width modulated with a total cycle time of 15 minutes (adjustable). Open period OP is the larger of 1.5 minutes or TCT * TAVratio. Closed period CP = TCT - OP. During closed period, damper control loop disabled and output set to 0. At end of closed period, damper commanded to last position from previous open period before reenabling loop.", "trigger_condition": "Vspt is nonzero and less than Vm", "required_behavior": "Calculate TAVratio = Vspt/Vm. Set TCT = 15 minutes (adjustable). Open period OP = max(1.5 minutes, TCT * TAVratio). Closed period CP = TCT - OP. During open period, Vspt* = Vm. During closed period, Vspt* = 0, disable VAV damper control loop with output 0. At end of closed period, command damper to last position from previous open period, then reenable loop. Repeat until Vspt > Vm.", "configurable_values": ["Total cycle time TCT (default 15 minutes)", "Random number RNDM (0.0 to 1.0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop. g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_29aca897f88a7f79", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_mode_initial_open_period_with_randomization", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Mode Initial Open Period with Randomization", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When first entering TAV mode, start with an initial open period of duration RNDM * OP, where RNDM is a random number between 0.0 and 1.0.", "trigger_condition": "First entering TAV mode", "required_behavior": "Start with initial open period = RNDM * OP.", "configurable_values": ["RNDM (random number between 0.0 and 1.0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_69e36575b4699b5b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_2:tav_mode_override_of_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Mode Override of Active Airflow Setpoint", "section_id": "5.2.2.2", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.", "trigger_condition": "In TAV mode", "required_behavior": "Override Vspt to Vspt*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.2", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8de91b9a87560585", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_sensor_out_of_calibration_alarm_tav", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Sensor Out of Calibration Alarm (TAV)", "section_id": "5.2.2.3", "section_title": "Time-Averaged Ventilation", "equipment_scope": "Zones with CO2 sensors", "summary": "If CO2 concentration is less than 300 ppm, or zone is in Unoccupied Mode for more than 2 hours and CO2 exceeds 600 ppm, generate a Level 3 alarm indicating sensor may be out of calibration.", "trigger_condition": "CO2 < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)", "required_behavior": "Generate Level 3 alarm with text identifying sensor and indicating it may be out of calibration.", "configurable_values": [], "fault_condition": "CO2 concentration < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)", "commissioning_check": null, "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b5db9e0d729ca85d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_high_concentration_alarm_tav", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 High Concentration Alarm (TAV)", "section_id": "5.2.2.3", "section_title": "Time-Averaged Ventilation", "equipment_scope": "Zones with CO2 sensors", "summary": "If CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "trigger_condition": "CO2 > setpoint + 10% for more than 10 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "CO2 concentration exceeds setpoint plus 10% for more than 10 minutes", "commissioning_check": null, "evidence_quote": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6bae083151f624eb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_p_only_loop_disable_when_not_in_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 P-Only Loop Disable When Not in Occupied Mode", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Zones with CO2 sensors", "summary": "The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trigger_condition": "Zone not in Occupied Mode", "required_behavior": "Disable CO2 loop and set output to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_e11a5413d86d4091", "chunk_7e332a30b2b7490b"], "chunk_id": "chunk_e11a5413d86d4091", "page_no": 60, "source_page_nos": [60, 64], "evidence_text": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_f7ede37991cf66d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_p_only_loop_disable_when_not_in_occupied_mode_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 P-Only Loop Disable When Not in Occupied Mode (Title 24)", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Zones with CO2 sensors", "summary": "The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trigger_condition": "Zone not in Occupied Mode", "required_behavior": "Disable CO2 loop and set output to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_e11a5413d86d4091", "chunk_7e332a30b2b7490b"], "chunk_id": "chunk_e11a5413d86d4091", "page_no": 60, "source_page_nos": [60, 64], "evidence_text": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_e58fa760eb885001", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_des_oa_min_calculation_for_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone-Des-OA-min Calculation for Title 24", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Generic ventilation zones", "summary": "Zone-Des-OA-min is set to zero if window open or if occupancy sensor and unpopulated with occupied-standby permitted; otherwise set to the larger of Varea-min and Vocc-min.", "trigger_condition": "Determination of Zone-Des-OA-min", "required_behavior": "Priority: 1) Zero if window open. 2) Zero if occupancy sensor, unpopulated, and occupied-standby permitted. 3) Otherwise, larger of Varea-min and Vocc-min.", "configurable_values": ["Varea-min", "Vocc-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
