{"candidate_id": "cand_e9ba8c757bd589b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:time_averaged_ventilation_tav_pulse_width_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Time-Averaged Ventilation (TAV) Pulse Width Modulation", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When the active airflow setpoint Vspt is nonzero and less than the lowest possible setpoint Vm, the airflow setpoint is pulse width modulated with a total cycle time of 15 minutes (adjustable). Open period OP is the larger of 1.5 minutes or TCT * TAVratio. Closed period CP = TCT - OP. During closed period, damper control loop disabled and output set to 0. At end of closed period, damper commanded to last position from previous open period before reenabling loop.", "trigger_condition": "Vspt is nonzero and less than Vm", "required_behavior": "Calculate TAVratio = Vspt/Vm. Set TCT = 15 minutes (adjustable). Open period OP = max(1.5 minutes, TCT * TAVratio). Closed period CP = TCT - OP. During open period, Vspt* = Vm. During closed period, Vspt* = 0, disable VAV damper control loop with output 0. At end of closed period, command damper to last position from previous open period, then reenable loop. Repeat until Vspt > Vm.", "configurable_values": ["Total cycle time TCT (default 15 minutes)", "Random number RNDM (0.0 to 1.0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop. g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary details (15 min cycle, 1.5 min open period) not in evidence quote; truncated evidence.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
