{"candidate_id": "cand_7a2ff3c2db9980e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:zone_minimum_outdoor_air_calculation_for_standard_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air Calculation for Standard 62.1", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Generic ventilation zones", "summary": "For compliance with ASHRAE Standard 62.1, the required zone outdoor airflow Voz is calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, where Vbz-A* and Vbz-P* are modified based on zone conditions (e.g., unoccupied, window open, occupancy sensor, CO2 sensor).", "trigger_condition": "Zone is in Occupied Mode or other modes with specific conditions", "required_behavior": "Calculate Voz = (Vbz-A* + Vbz-P*)/Ez. Modify Vbz-A* and Vbz-P* per priority: 1) If zone not in Occupied Mode or window open: Vbz-P*=0, Vbz-A*=0, Vmin*=0. 2) If occupancy sensor and unpopulated with occupied-standby permitted: Vbz-P*=0, Vbz-A*=0, Vmin*=0. 3) If occupancy sensor and unpopulated without occupied-standby: Vbz-P*=0, Vmin*=Vmin. 4) If CO2 sensor: use P-only loop to reset Vmin* and Vbz-P*.", "configurable_values": ["EzC (default 1.0)", "EzH (default 0.8)", "Vbz-A", "Vbz-P", "CO2 setpoint", "Vmin (if not AUTO)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, where the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin. 4. If the zone has a CO2 sensor: ...", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_c3aa6bdbe17e7566", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:zone_minimum_airflow_setpoint_vmin_determination_for_standard_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Airflow Setpoint Vmin Determination for Standard 62.1", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Generic ventilation zones", "summary": "Vmin is set to Voz if Vmin is AUTO and the AHU has been supplying 100% OA for 10 minutes; otherwise set to 1.5*Voz if AUTO and not 100% OA; otherwise use entered Vmin.", "trigger_condition": "Vmin in Section 3.1.2 is 'AUTO' or a fixed value", "required_behavior": "If Vmin is 'AUTO' and AHU has been supplying 100% OA for 10 minutes, Vmin = Voz. Else if Vmin is 'AUTO' and AHU is not supplying 100% OA, Vmin = 1.5 * Voz. Else Vmin = entered value.", "configurable_values": ["Vmin (optional, can be 'AUTO')"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is 'AUTO' and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is 'AUTO' and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_ac3a918a9d1391a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_for_standard_62_1_cooling_only_reheat_series_fan_powered_dual_duct_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Standard 62.1 - Cooling-Only, Reheat, Series Fan-Powered, Dual-Duct Terminal Units", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV terminal units with mixing control and inlet airflow sensors, dual-duct VAV with mixing control and discharge airflow sensor, or dual-duct VAV with cold-duct minimum control", "summary": "During Occupied Mode, a P-only loop maintains CO2 at setpoint, resetting from 0% at setpoint minus 200 ppm to 100% at setpoint. The loop output resets Vmin* from Vmin to Vcool-max and Vbz-P* from 0 to Vbz-P in parallel.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Enable P-only CO2 control loop. Reset Vmin* from Vmin (0% output) to Vcool-max (100% output). Reset Vbz-P* from 0 (0% output) to Vbz-P (100% output). Disable loop when not in Occupied Mode.", "configurable_values": ["CO2 setpoint", "Vmin", "Vcool-max", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. ... The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_e43fd68864e44224", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_for_standard_62_1_parallel_fan_powered_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Standard 62.1 - Parallel Fan-Powered Terminal Units", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Parallel fan-powered terminal units", "summary": "During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin to VCO2-max and Vbz-P* from 0 to Vbz-P. VCO2-max equals Vcool-max when cooling, or Vcool-max minus parallel fan airflow when heating or deadband.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Determine VCO2-max: if Zone State is cooling, VCO2-max = Vcool-max; if heating or deadband, VCO2-max = Vcool-max minus parallel fan airflow. Reset Vmin* from Vmin (0% output) to VCO2-max (100% output). Reset Vbz-P* from 0 to Vbz-P.", "configurable_values": ["CO2 setpoint", "Vmin", "Vcool-max", "parallel fan airflow", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.", "page_hint": 61}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_3ab002516635380b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_minimum_outdoor_air_calculation_for_california_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air Calculation for California Title 24", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Generic ventilation zones", "summary": "Zone-Abs-OA-min and Zone-Des-OA-min are determined based on priority conditions: window open, occupancy sensor, CO2 sensor, or default. Vmin equals Zone-Abs-OA-min if AUTO, else entered Vmin. Vmin* equals Vmin except with occupancy sensor or window open (zero) or CO2 sensor (reset by loop).", "trigger_condition": "Zone is in Occupied Mode or other modes with specific conditions", "required_behavior": "Determine Zone-Abs-OA-min and Zone-Des-OA-min per priority. Set Vmin = Zone-Abs-OA-min if AUTO, else entered Vmin. Set Vmin* = Vmin except: if occupancy sensor and occupied-standby permitted and unpopulated, Vmin*=0; if window open, Vmin*=0; if CO2 sensor, reset Vmin* via P-only loop.", "configurable_values": ["Varea-min", "Vocc-min", "CO2 setpoint", "Vmin (optional, can be 'AUTO')"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. Varea-min if the zone has a CO2 sensor. iv. Zone-Des-OA-min otherwise. ... Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is 'AUTO'; 2. Else shall be equal to Vmin as entered in Section 3.1.2. ... The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority: 1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be zero when the window is open. 3. If the zone has a CO2 sensor: ...", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_5135285ecd493287", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_for_title_24_parallel_fan_powered_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Title 24 - Parallel Fan-Powered Terminal Units", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Parallel fan-powered terminal units", "summary": "During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin (0% output) to VCO2-max (50% output). VCO2-max equals Vcool-max when cooling, or Vcool-max minus parallel fan airflow when heating or deadband. Loop output 50-100% used at AHU level.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Determine VCO2-max: if cooling, VCO2-max = Vcool-max; if heating or deadband, VCO2-max = Vcool-max minus parallel fan airflow. Reset Vmin* from Vmin (0% output) to VCO2-max (50% output). Loop output 50-100% used at AHU level.", "configurable_values": ["CO2 setpoint", "Vmin", "Vcool-max", "parallel fan airflow"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_f55a583170c3e07c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:zone_air_distribution_effectiveness_determination_for_standard_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Air Distribution Effectiveness Determination for Standard 62.1", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Generic ventilation zones", "summary": "If DAT at terminal unit is less than or equal to zone space temperature, Ez = EzC (default 1.0). If DAT is greater than zone space temperature, Ez = EzH (default 0.8).", "trigger_condition": "Determination of Ez", "required_behavior": "If DAT <= zone space temperature, Ez = EzC (default 1.0). If DAT > zone space temperature, Ez = EzH (default 0.8).", "configurable_values": ["EzC (default 1.0)", "EzH (default 0.8)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Determine zone air distribution effectiveness Ez. 1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
