{"extract_mode": "section_context", "focus_sections": ["5.2"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.2. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "170a4def85fa43cd58dbf6e9fa0e51513284fb18", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "8c436197af77868b0961b4aae989fa04382638aa", "content_chars": 131879}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "acb0114e-b11b-41ce-a779-f4f83e28ea01", "object": "chat.completion", "created": 1778120018, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Outdoor Air Calculation for Standard 62.1\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\",\n      \"equipment_scope\": \"Generic ventilation zones\",\n      \"summary\": \"For compliance with ASHRAE Standard 62.1, the required zone outdoor airflow Voz is calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, where Vbz-A* and Vbz-P* are modified based on zone conditions (e.g., unoccupied, window open, occupancy sensor, CO2 sensor).\",\n      \"trigger_condition\": \"Zone is in Occupied Mode or other modes with specific conditions\",\n      \"required_behavior\": \"Calculate Voz = (Vbz-A* + Vbz-P*)/Ez. Modify Vbz-A* and Vbz-P* per priority: 1) If zone not in Occupied Mode or window open: Vbz-P*=0, Vbz-A*=0, Vmin*=0. 2) If occupancy sensor and unpopulated with occupied-standby permitted: Vbz-P*=0, Vbz-A*=0, Vmin*=0. 3) If occupancy sensor and unpopulated without occupied-standby: Vbz-P*=0, Vmin*=Vmin. 4) If CO2 sensor: use P-only loop to reset Vmin* and Vbz-P*.\",\n      \"configurable_values\": [\"EzC (default 1.0)\", \"EzH (default 0.8)\", \"Vbz-A\", \"Vbz-P\", \"CO2 setpoint\", \"Vmin (if not AUTO)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, where the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin. 4. If the zone has a CO2 sensor: ...\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Airflow Setpoint Vmin Determination for Standard 62.1\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\",\n      \"equipment_scope\": \"Generic ventilation zones\",\n      \"summary\": \"Vmin is set to Voz if Vmin is AUTO and the AHU has been supplying 100% OA for 10 minutes; otherwise set to 1.5*Voz if AUTO and not 100% OA; otherwise use entered Vmin.\",\n      \"trigger_condition\": \"Vmin in Section 3.1.2 is 'AUTO' or a fixed value\",\n      \"required_behavior\": \"If Vmin is 'AUTO' and AHU has been supplying 100% OA for 10 minutes, Vmin = Voz. Else if Vmin is 'AUTO' and AHU is not supplying 100% OA, Vmin = 1.5 * Voz. Else Vmin = entered value.\",\n      \"configurable_values\": [\"Vmin (optional, can be 'AUTO')\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is 'AUTO' and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is 'AUTO' and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV for Standard 62.1 - Cooling-Only, Reheat, Series Fan-Powered, Dual-Duct Terminal Units\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\",\n      \"equipment_scope\": \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV terminal units with mixing control and inlet airflow sensors, dual-duct VAV with mixing control and discharge airflow sensor, or dual-duct VAV with cold-duct minimum control\",\n      \"summary\": \"During Occupied Mode, a P-only loop maintains CO2 at setpoint, resetting from 0% at setpoint minus 200 ppm to 100% at setpoint. The loop output resets Vmin* from Vmin to Vcool-max and Vbz-P* from 0 to Vbz-P in parallel.\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in Occupied Mode\",\n      \"required_behavior\": \"Enable P-only CO2 control loop. Reset Vmin* from Vmin (0% output) to Vcool-max (100% output). Reset Vbz-P* from 0 (0% output) to Vbz-P (100% output). Disable loop when not in Occupied Mode.\",\n      \"configurable_values\": [\"CO2 setpoint\", \"Vmin\", \"Vcool-max\", \"Vbz-P\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. ... The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV for Standard 62.1 - Parallel Fan-Powered Terminal Units\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\",\n      \"equipment_scope\": \"Parallel fan-powered terminal units\",\n      \"summary\": \"During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin to VCO2-max and Vbz-P* from 0 to Vbz-P. VCO2-max equals Vcool-max when cooling, or Vcool-max minus parallel fan airflow when heating or deadband.\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in Occupied Mode\",\n      \"required_behavior\": \"Determine VCO2-max: if Zone State is cooling, VCO2-max = Vcool-max; if heating or deadband, VCO2-max = Vcool-max minus parallel fan airflow. Reset Vmin* from Vmin (0% output) to VCO2-max (100% output). Reset Vbz-P* from 0 to Vbz-P.\",\n      \"configurable_values\": [\"CO2 setpoint\", \"Vmin\", \"Vcool-max\", \"parallel fan airflow\", \"Vbz-P\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\",\n      \"page_hint\": 61,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV for Standard 62.1 - SZVAV AHUs\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\",\n      \"equipment_scope\": \"Single-zone VAV air-handling units (SZVAV AHUs)\",\n      \"summary\": \"The minimum outdoor air setpoint MinOAsp equals Voz. The CO2 control loop output resets Vbz-P* from 0 to Vbz-P.\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in Occupied Mode\",\n      \"required_behavior\": \"Set MinOAsp = Voz. Reset Vbz-P* from 0 (0% output) to Vbz-P (100% output) using P-only CO2 loop.\",\n      \"configurable_values\": [\"CO2 setpoint\", \"Voz\", \"Vbz-P\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.\",\n      \"page_hint\": 62,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Outdoor Air Calculation for California Title 24\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"For compliance with California Title 24\",\n      \"equipment_scope\": \"Generic ventilation zones\",\n      \"summary\": \"Zone-Abs-OA-min and Zone-Des-OA-min are determined based on priority conditions: window open, occupancy sensor, CO2 sensor, or default. Vmin equals Zone-Abs-OA-min if AUTO, else entered Vmin. Vmin* equals Vmin except with occupancy sensor or window open (zero) or CO2 sensor (reset by loop).\",\n      \"trigger_condition\": \"Zone is in Occupied Mode or other modes with specific conditions\",\n      \"required_behavior\": \"Determine Zone-Abs-OA-min and Zone-Des-OA-min per priority. Set Vmin = Zone-Abs-OA-min if AUTO, else entered Vmin. Set Vmin* = Vmin except: if occupancy sensor and occupied-standby permitted and unpopulated, Vmin*=0; if window open, Vmin*=0; if CO2 sensor, reset Vmin* via P-only loop.\",\n      \"configurable_values\": [\"Varea-min\", \"Vocc-min\", \"CO2 setpoint\", \"Vmin (optional, can be 'AUTO')\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. Varea-min if the zone has a CO2 sensor. iv. Zone-Des-OA-min otherwise. ... Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is 'AUTO'; 2. Else shall be equal to Vmin as entered in Section 3.1.2. ... The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority: 1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be zero when the window is open. 3. If the zone has a CO2 sensor: ...\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV for Title 24 - Cooling-Only, Reheat, Series Fan-Powered, Dual-Duct Terminal Units\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"For compliance with California Title 24\",\n      \"equipment_scope\": \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV terminal units with mixing control and inlet airflow sensors, dual-duct VAV with mixing control and discharge airflow sensor, or dual-duct VAV with cold-duct minimum control\",\n      \"summary\": \"During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin (0% output) to Vcool-max (50% output). The loop output from 50% to 100% is used at the system level to reset outdoor air minimum.\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in Occupied Mode\",\n      \"required_behavior\": \"Enable P-only CO2 loop. Reset Vmin* from Vmin (0% output) to Vcool-max (50% output). Loop output 50-100% used at AHU level.\",\n      \"configurable_values\": [\"CO2 setpoint\", \"Vmin\", \"Vcool-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\",\n      \"page_hint\": 64,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV for Title 24 - Parallel Fan-Powered Terminal Units\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"For compliance with California Title 24\",\n      \"equipment_scope\": \"Parallel fan-powered terminal units\",\n      \"summary\": \"During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin (0% output) to VCO2-max (50% output). VCO2-max equals Vcool-max when cooling, or Vcool-max minus parallel fan airflow when heating or deadband. Loop output 50-100% used at AHU level.\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in Occupied Mode\",\n      \"required_behavior\": \"Determine VCO2-max: if cooling, VCO2-max = Vcool-max; if heating or deadband, VCO2-max = Vcool-max minus parallel fan airflow. Reset Vmin* from Vmin (0% output) to VCO2-max (50% output). Loop output 50-100% used at AHU level.\",\n      \"configurable_values\": [\"CO2 setpoint\", \"Vmin\", \"Vcool-max\", \"parallel fan airflow\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\",\n      \"page_hint\": 64,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV for Title 24 - SZVAV AHUs\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"For compliance with California Title 24\",\n      \"equipment_scope\": \"Single-zone VAV air-handling units (SZVAV AHUs)\",\n      \"summary\": \"The minimum outdoor air setpoint MinOAsp is reset based on the zone CO2 control-loop signal from MinOA (0% signal) to DesOA (100% signal).\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in Occupied Mode\",\n      \"required_behavior\": \"Reset MinOAsp from MinOA (0% CO2 loop signal) to DesOA (100% CO2 loop signal).\",\n      \"configurable_values\": [\"CO2 setpoint\", \"MinOA\", \"DesOA\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.\",\n      \"page_hint\": 65,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Time-Averaged Ventilation (TAV) Pulse Width Modulation\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When the active airflow setpoint Vspt is nonzero and less than the lowest possible setpoint Vm, the airflow setpoint is pulse width modulated with a total cycle time of 15 minutes (adjustable). Open period OP is the larger of 1.5 minutes or TCT * TAVratio. Closed period CP = TCT - OP. During closed period, damper control loop disabled and output set to 0. At end of closed period, damper commanded to last position from previous open period before reenabling loop.\",\n      \"trigger_condition\": \"Vspt is nonzero and less than Vm\",\n      \"required_behavior\": \"Calculate TAVratio = Vspt/Vm. Set TCT = 15 minutes (adjustable). Open period OP = max(1.5 minutes, TCT * TAVratio). Closed period CP = TCT - OP. During open period, Vspt* = Vm. During closed period, Vspt* = 0, disable VAV damper control loop with output 0. At end of closed period, command damper to last position from previous open period, then reenable loop. Repeat until Vspt > Vm.\",\n      \"configurable_values\": [\"Total cycle time TCT (default 15 minutes)\", \"Random number RNDM (0.0 to 1.0)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop. g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Mode Initial Open Period with Randomization\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When first entering TAV mode, start with an initial open period of duration RNDM * OP, where RNDM is a random number between 0.0 and 1.0.\",\n      \"trigger_condition\": \"First entering TAV mode\",\n      \"required_behavior\": \"Start with initial open period = RNDM * OP.\",\n      \"configurable_values\": [\"RNDM (random number between 0.0 and 1.0)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Mode Override of Active Airflow Setpoint\",\n      \"section_id\": \"5.2.2.2\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.\",\n      \"trigger_condition\": \"In TAV mode\",\n      \"required_behavior\": \"Override Vspt to Vspt*.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CO2 Sensor Out of Calibration Alarm (TAV)\",\n      \"section_id\": \"5.2.2.3\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"Zones with CO2 sensors\",\n      \"summary\": \"If CO2 concentration is less than 300 ppm, or zone is in Unoccupied Mode for more than 2 hours and CO2 exceeds 600 ppm, generate a Level 3 alarm indicating sensor may be out of calibration.\",\n      \"trigger_condition\": \"CO2 < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)\",\n      \"required_behavior\": \"Generate Level 3 alarm with text identifying sensor and indicating it may be out of calibration.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"CO2 concentration < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CO2 High Concentration Alarm (TAV)\",\n      \"section_id\": \"5.2.2.3\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"Zones with CO2 sensors\",\n      \"summary\": \"If CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"CO2 > setpoint + 10% for more than 10 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"CO2 concentration exceeds setpoint plus 10% for more than 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Air Distribution Effectiveness Determination for Standard 62.1\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\",\n      \"equipment_scope\": \"Generic ventilation zones\",\n      \"summary\": \"If DAT at terminal unit is less than or equal to zone space temperature, Ez = EzC (default 1.0). If DAT is greater than zone space temperature, Ez = EzH (default 0.8).\",\n      \"trigger_condition\": \"Determination of Ez\",\n      \"required_behavior\": \"If DAT <= zone space temperature, Ez = EzC (default 1.0). If DAT > zone space temperature, Ez = EzH (default 0.8).\",\n      \"configurable_values\": [\"EzC (default 1.0)\", \"EzH (default 0.8)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Determine zone air distribution effectiveness Ez. 1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 P-Only Loop Disable When Not in Occupied Mode\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\",\n      \"equipment_scope\": \"Zones with CO2 sensors\",\n      \"summary\": \"The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.\",\n      \"trigger_condition\": \"Zone not in Occupied Mode\",\n      \"required_behavior\": \"Disable CO2 loop and set output to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Loop is disabled and output set to zero when the zone is not in Occupied Mode.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 P-Only Loop Disable When Not in Occupied Mode (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"For compliance with California Title 24\",\n      \"equipment_scope\": \"Zones with CO2 sensors\",\n      \"summary\": \"The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.\",\n      \"trigger_condition\": \"Zone not in Occupied Mode\",\n      \"required_behavior\": \"Disable CO2 loop and set output to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Loop is disabled and output set to zero when the zone is not in Occupied Mode.\",\n      \"page_hint\": 64,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone-Des-OA-min Calculation for Title 24\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"For compliance with California Title 24\",\n      \"equipment_scope\": \"Generic ventilation zones\",\n      \"summary\": \"Zone-Des-OA-min is set to zero if window open or if occupancy sensor and unpopulated with occupied-standby permitted; otherwise set to the larger of Varea-min and Vocc-min.\",\n      \"trigger_condition\": \"Determination of Zone-Des-OA-min\",\n      \"required_behavior\": \"Priority: 1) Zero if window open. 2) Zero if occupancy sensor, unpopulated, and occupied-standby permitted. 3) Otherwise, larger of Varea-min and Vocc-min.\",\n      \"configurable_values\": [\"Varea-min\", \"Vocc-min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 34094, "completion_tokens": 7066, "total_tokens": 41160, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 34094}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
