{"candidate_id": "cand_0a59c777f8430664", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_2:control_loop_enable_disable_based_on_system_status", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Loop Enable/Disable Based on System Status", "section_id": "5.1.2", "section_title": "General", "equipment_scope": "All control loops", "summary": "Control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trigger_condition": "System status changes", "required_behavior": "Enable or disable control loops based on system status to prevent windup.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.2", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b966bd1bcfc88805", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_3:control_loop_initialization_on_enable_reenable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Loop Initialization on Enable/Reenable", "section_id": "5.1.3", "section_title": "General", "equipment_scope": "All control loops", "summary": "When a control loop is enabled or reenabled, it and all its constituents shall be set initially to a neutral value.", "trigger_condition": "Control loop enabled or reenabled", "required_behavior": "Set the loop and its constituents (proportional and integral terms) to a neutral value.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.3", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ed1dfcd99a9fac19", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_4:neutral_control_loop_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Neutral Control Loop Condition", "section_id": "5.1.4", "section_title": "General", "equipment_scope": "All control loops", "summary": "A control loop in neutral shall correspond to a condition that applies the minimum control effect (valves/dampers closed, VFDs at minimum speed).", "trigger_condition": "Control loop in neutral", "required_behavior": "Apply minimum control effect: valves/dampers closed, VFDs at minimum speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.4", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a29e9dcf7d0f779d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5:outdoor_air_temperature_sensor_selection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Sensor Selection", "section_id": "5.1.5", "section_title": "General", "equipment_scope": "Systems with multiple outdoor air temperature sensors", "summary": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "trigger_condition": "Multiple outdoor air temperature sensors available", "required_behavior": "Use the valid sensor that most accurately represents outdoor air conditions at the equipment.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d0116cd61559429a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_1:outdoor_air_temperature_sensor_validity_for_air_handler_intakes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Sensor Validity for Air-Handler Intakes", "section_id": "5.1.5.1", "section_title": "General", "equipment_scope": "Air-handler outdoor air intake sensors", "summary": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "trigger_condition": "Supply fan proven ON and unit in Occupied Mode or economizer enabled", "required_behavior": "Consider sensor valid only under those conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.1", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_06cc073a564c3e88", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_2:outdoor_air_temperature_averaging_for_global_sequences", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Averaging for Global Sequences", "section_id": "5.1.5.2", "section_title": "General", "equipment_scope": "Global sequences (optimum start, plant lockout, etc.)", "summary": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid sensors, discard the highest and lowest readings.", "trigger_condition": "Global sequence requiring outdoor air temperature", "required_behavior": "Average all valid sensor readings; if four or more valid sensors, discard highest and lowest before averaging.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.2", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f08695ea0904329c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_6:proven_on_off_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Proven ON/OFF Definition", "section_id": "5.1.6", "section_title": "General", "equipment_scope": "All equipment with DI status points", "summary": "The term 'proven' means that the equipment's DI status point matches the state set by the equipment's DO command point.", "trigger_condition": "Equipment status evaluation", "required_behavior": "Match DI status to DO command to determine proven ON or OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The term 'proven' (i.e., 'proven ON'/'proven OFF') shall mean that the equipment's DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment's DO command point.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "and differential pressure [DP] control , see Section 5.16.4 .)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bbb511c60b514103"], "chunk_id": "chunk_bbb511c60b514103", "page_no": 20, "source_page_nos": [20], "evidence_text": "and differential pressure [DP] control , see Section 5.16.4 .)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7a4ffe1a5d7b1449", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_8_1:proportional_only_loops_for_limiting_loops", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Proportional-Only Loops for Limiting Loops", "section_id": "5.1.8.1", "section_title": "General", "equipment_scope": "Limiting loops (e.g., zone CO2 control loops)", "summary": "Use proportional-only (P-only) loops for limiting loops to prevent integral windup from causing overshoot.", "trigger_condition": "Limiting loop application", "required_behavior": "Implement limiting loops with proportional-only control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.8.1", "source_chunk_ids": ["chunk_ddc33471d04f4de2"], "chunk_id": "chunk_ddc33471d04f4de2", "page_no": 43, "source_page_nos": [43], "evidence_text": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_577bd3e2a5c30653", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_8_2:derivative_term_usage_restriction", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Derivative Term Usage Restriction", "section_id": "5.1.8.2", "section_title": "General", "equipment_scope": "All control loops", "summary": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "trigger_condition": "Loop tuning", "required_behavior": "Avoid derivative term unless absolutely necessary.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.8.2", "source_chunk_ids": ["chunk_ddc33471d04f4de2"], "chunk_id": "chunk_ddc33471d04f4de2", "page_no": 43, "source_page_nos": [43], "evidence_text": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d8e9a664335e9ddf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_9:control_loop_output_rate_of_change_limit", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Control Loop Output Rate of Change Limit", "section_id": "5.1.9", "section_title": "General", "equipment_scope": "All control loops", "summary": "The output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "trigger_condition": null, "required_behavior": "Limit output rate of change; default 25% per minute.", "configurable_values": ["Maximum rate of change (default 25% per minute)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.9", "source_chunk_ids": ["chunk_68c071e3e1314156"], "chunk_id": "chunk_68c071e3e1314156", "page_no": 43, "source_page_nos": [43], "evidence_text": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b6d0066caf9b4189", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_10:adjustability_of_setpoints_timers_deadbands_pid_gains", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Adjustability of Setpoints, Timers, Deadbands, PID Gains", "section_id": "5.1.10", "section_title": "General", "equipment_scope": "All sequences", "summary": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level. Software points shall be used; fixed scalar numbers shall not be embedded except for physical constants and conversion factors.", "trigger_condition": null, "required_behavior": "Make all listed parameters adjustable via software points.", "configurable_values": ["All setpoints, timers, deadbands, PID gains"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.10", "source_chunk_ids": ["chunk_68c071e3e1314156"], "chunk_id": "chunk_68c071e3e1314156", "page_no": 43, "source_page_nos": [43], "evidence_text": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f944a09a864a7a84", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_11:override_capability_for_points", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Override Capability for Points", "section_id": "5.1.11", "section_title": "General", "equipment_scope": "All points used in control sequences", "summary": "Values for all points, including real (hardware) points used in control sequences, shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this, equate to a software point and use that in sequences.", "trigger_condition": null, "required_behavior": "Allow override of all points; if hardware prevents, use software point.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.11", "source_chunk_ids": ["chunk_ba293448bd9c4a46"], "chunk_id": "chunk_ba293448bd9c4a46", "page_no": 43, "source_page_nos": [43], "evidence_text": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f83ac219f4cfdab9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12:alarm_configuration_requirements", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Configuration Requirements", "section_id": "5.1.12", "section_title": "General", "equipment_scope": "All alarms", "summary": "Each alarm can be configured in terms of level, latching, entry delay, exit deadband, and postsuppression period.", "trigger_condition": null, "required_behavior": "Allow configuration of alarm parameters.", "configurable_values": ["Level", "Latching (Requires Acknowledgment/Does Not Require Acknowledgment)", "Entry delay", "Exit deadband", "Postsuppression period"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each alarm can be configured in terms of level, latching (Requires Acknowledgment of a Return to Normal/Does Not Require Acknowledgment of a Return to Normal), entry delay, exit deadband, and postsuppression period.", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each alarm can be configured in terms of level, latching (Requires Acknowledgment of a Return to Normal/Does Not Require Acknowledgment of a Return to Normal), entry delay, exit deadband, and postsuppression period.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "Each alarm can be configured in terms of level, latching (Requires Acknowledgment of a Return to Normal/Does Not Require Acknowledgment of a Return to Normal), entry delay, exit deadband, and postsuppression period.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_031cdcfeba03deb7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_1:alarm_levels_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Levels Definition", "section_id": "5.1.12.1", "section_title": "General", "equipment_scope": "All alarms", "summary": "There shall be 4 levels of alarm: Level 1 (Life-safety), Level 2 (Critical equipment), Level 3 (Urgent), Level 4 (Normal).", "trigger_condition": null, "required_behavior": "Implement four alarm levels as defined.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.1", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e79a3a0d235cd09b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_12_2:maintenance_mode_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Maintenance Mode Alarm Suppression", "section_id": "5.1.12.2", "section_title": "General", "equipment_scope": "Any device (e.g., AHU)", "summary": "Operators shall have the ability to put any device in/out of maintenance mode. All alarms associated with a device in maintenance mode will be suppressed, except life safety alarms. Issue a daily Level 3 alarm if device remains in maintenance mode.", "trigger_condition": "Device in maintenance mode", "required_behavior": "Suppress all alarms except life safety; issue daily Level 3 alarm at scheduled time indicating device still in maintenance mode.", "configurable_values": ["Scheduled time for daily alarm"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.2", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_163660721770e363", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_3:alarm_exit_hysteresis_time_based", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Exit Hysteresis (Time-Based)", "section_id": "5.1.12.3", "section_title": "General", "equipment_scope": "All alarms", "summary": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. The alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis.", "trigger_condition": null, "required_behavior": "Implement adjustable time-based exit hysteresis with default 5 seconds.", "configurable_values": ["Time-based hysteresis (default 5 seconds)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis.", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.3", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_15c950861ea11e72", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_3:alarm_exit_hysteresis_percent_of_limit_based", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Exit Hysteresis (Percent-of-Limit-Based)", "section_id": "5.1.12.3", "section_title": "General", "equipment_scope": "Analog alarms", "summary": "Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold) that the alarmed variable must drop below (or rise above) to exit the alarm.", "trigger_condition": null, "required_behavior": "Implement adjustable percent-of-limit-based exit hysteresis with default 0%.", "configurable_values": ["Percent-of-limit-based hysteresis (default 0%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold) the alarmed variable required to exit the alarm.", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.12.3.  Exit Hysteresis", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "5.1.12.3.  Exit Hysteresis", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_71d40bdfa4ea1f7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_4:alarm_latching_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Latching Defaults", "section_id": "5.1.12.4", "section_title": "General", "equipment_scope": "All alarms", "summary": "Default latching status: Level 1 and 2 alarms are latching; Level 3 and 4 alarms are nonlatching.", "trigger_condition": null, "required_behavior": "Set default latching as specified.", "configurable_values": ["Latching status per level"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default latching status is as follows: a. Level 1 alarms: latching b. Level 2 alarms: latching c. Level 3 alarms: nonlatching d. Level 4 alarms: nonlatching", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f6dc058de22c45a6"], "chunk_id": "chunk_f6dc058de22c45a6", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_227d3540a8daffb0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_5:post_exit_suppression_period_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Post-Exit Suppression Period Defaults", "section_id": "5.1.12.5", "section_title": "General", "equipment_scope": "All alarms", "summary": "Default suppression periods: Level 1: 0 minutes, Level 2: 5 minutes, Level 3: 24 hours, Level 4: 7 days.", "trigger_condition": null, "required_behavior": "Implement post-exit suppression with default periods.", "configurable_values": ["Suppression period per level (defaults: Level1=0min, Level2=5min, Level3=24h, Level4=7d)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default suppression periods are as follows: a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Default suppression periods are as follows: a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.5", "source_chunk_ids": ["chunk_73f2e5aec4274063"], "chunk_id": "chunk_73f2e5aec4274063", "page_no": 45, "source_page_nos": [45], "evidence_text": "Default suppression periods are as follows: a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0253f64f5013482b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_13:vfd_speed_point_configuration", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "VFD Speed Point Configuration", "section_id": "5.1.13", "section_title": "General", "equipment_scope": "VFDs", "summary": "The speed command point for VFDs should be configured so that 0% speed corresponds to 0 Hz, and 100% corresponds to maximum speed set in the VFD, not necessarily 60 Hz.", "trigger_condition": null, "required_behavior": "Configure speed command so 0% = 0 Hz, 100% = maximum speed in VFD.", "configurable_values": ["Maximum speed in VFD"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "To avoid operator confusion, the speed command point (and speed feedback point, if used) for VFDs should be configured so that a speed of 0% corresponds to 0 Hz, and 100% corresponds to maximum speed set in the VFD, not necessarily 60 Hz.", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "To avoid operator confusion, the speed command point (and speed feedback point, if used) for VFDs should be configured so that a speed of 0% corresponds to 0 Hz, and 100% corresponds to maximum speed set in the VFD, not necessarily 60 Hz.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13", "source_chunk_ids": ["chunk_73f2e5aec4274063"], "chunk_id": "chunk_73f2e5aec4274063", "page_no": 45, "source_page_nos": [45], "evidence_text": "To avoid operator confusion, the speed command point (and speed feedback point, if used) for VFDs should be configured so that a speed of 0% corresponds to 0 Hz, and 100% corresponds to maximum speed set in the VFD, not necessarily 60 Hz.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c502118bc933792a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_13_2:vfd_minimum_speed_synchronization", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VFD Minimum Speed Synchronization", "section_id": "5.1.13.2", "section_title": "General", "equipment_scope": "VFD-driven equipment", "summary": "The minimum speed shall be stored in a single software point. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch is detected, write the software point value to the VFD and generate a Level 4 alarm.", "trigger_condition": "Mismatch between drive's active minimum speed and software point minimum speed", "required_behavior": "Read drive minimum speed every 60 minutes; if mismatch, write software point value to VFD and generate Level 4 alarm.", "configurable_values": ["Minimum speed software point"], "fault_condition": "Mismatch detected", "commissioning_check": null, "evidence_quote": "The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch between the drive's active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f3acafbdd4a3e1d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_4:trim_respond_logic_general_operation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Logic General Operation", "section_id": "5.1.14.4", "section_title": "General", "equipment_scope": "Systems using Trim & Respond setpoint reset (e.g., VAV AHU static pressure)", "summary": "Trim & Respond logic resets the setpoint within SPmin to SPmax. When device is OFF, setpoint = SP0. When active, every time step T, if R ≤ I, trim setpoint by SPtrim; if R > I, respond by changing setpoint by SPres*(R-I) but no more than SPres-max.", "trigger_condition": "Associated device proven ON, after delay Td", "required_behavior": "Every time step T: if requests ≤ ignored, trim setpoint by SPtrim; if requests > ignored, respond by SPres*(R-I) capped at SPres-max.", "configurable_values": ["SP0", "SPmin", "SPmax", "Td", "T", "I", "SPtrim", "SPres", "SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "page_hint": 47}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "See Section 5.1.14.4  for an example of T&R implementation.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "See Section 5.1.14.4  for an example of T&R implementation.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_876284c4f4dbddf6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_1:parallel_equipment_lead_lag_rotation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Parallel Equipment Lead/Lag Rotation", "section_id": "5.1.15.1", "section_title": "General", "equipment_scope": "Parallel equipment (e.g., CHW pumps, cooling towers)", "summary": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "trigger_condition": "Parallel equipment operation", "required_behavior": "Rotate lead/lag or lead/standby to maintain even wear.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.1", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_241f91d6ca390545", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_15_2:runtime_points_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Runtime Points Definition", "section_id": "5.1.15.2", "section_title": "General", "equipment_scope": "All equipment with staging", "summary": "Two runtime points shall be defined for each equipment: Lifetime Runtime (cumulative since startup, not readily resettable) and Staging Runtime (operator resettable).", "trigger_condition": null, "required_behavior": "Define Lifetime Runtime and Staging Runtime points.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Two runtime points shall be defined for each equipment: a. Lifetime Runtime: The cumulative runtime of the equipment since equipment start-up. This point shall not be readily resettable by operators. b. Staging Runtime: An operator resettable runtime point that stores cumulative runtime since the last operator reset.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6249472d5ed1ca61", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_3:lead_lag_alternation_based_on_staging_runtime", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Lag Alternation Based on Staging Runtime", "section_id": "5.1.15.3", "section_title": "General", "equipment_scope": "Identical parallel staged equipment (e.g., CHW pumps, cooling towers)", "summary": "Unless otherwise noted, identical parallel staged equipment shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours (Staging Runtime) is made last stage and the one with the least hours is made lead stage.", "trigger_condition": "More than one equipment off or more than one on", "required_behavior": "Alternate lead/lag based on Staging Runtime: most hours to last stage, least hours to lead stage.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.3", "source_chunk_ids": ["chunk_43e98cf412eb436a"], "chunk_id": "chunk_43e98cf412eb436a", "page_no": 50, "source_page_nos": [50], "evidence_text": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_53a563bd98fb493a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4:lead_standby_alternation_for_redundant_equipment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Standby Alternation for Redundant Equipment", "section_id": "5.1.15.4", "section_title": "General", "equipment_scope": "Parallel equipment that are 100% redundant", "summary": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one is off so that the equipment with the most operating hours (Staging Runtime) is made last stage and the one with the least hours is made earlier stage.", "trigger_condition": "More than one equipment off", "required_behavior": "Alternate lead/standby based on Staging Runtime.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4", "source_chunk_ids": ["chunk_edc0095c249d4662"], "chunk_id": "chunk_edc0095c249d4662", "page_no": 51, "source_page_nos": [51], "evidence_text": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4108a71b78dd9e9a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4:lead_standby_switch_for_continuously_running_equipment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Standby Switch for Continuously Running Equipment", "section_id": "5.1.15.4", "section_title": "General", "equipment_scope": "Continuously running lead/standby equipment", "summary": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is shut off.", "trigger_condition": "Scheduled day and time", "required_behavior": "Switch lead/standby at adjustable day/time; start and prove standby before shutting off former lead.", "configurable_values": ["Day of week and time for switch"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4", "source_chunk_ids": ["chunk_edc0095c249d4662"], "chunk_id": "chunk_edc0095c249d4662", "page_no": 51, "source_page_nos": [51], "evidence_text": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_45a17eba80e8ad47", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4:variable_speed_fan_pump_deceleration_rate", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Speed Fan/Pump Deceleration Rate", "section_id": "5.1.15.4", "section_title": "General", "equipment_scope": "Variable speed fans and pumps", "summary": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment.", "trigger_condition": "Equipment disabled", "required_behavior": "Set deceleration rate to 1 Hz/second or slower.", "configurable_values": ["Deceleration rate (1 Hz/s or slower)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_91cfe67210231c77", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5:operator_override_of_staging_order", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Operator Override of Staging Order", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "All staged equipment", "summary": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding In-Alarm or Hand-Operation logic. Staging order changes via operator override shall be instituted as part of normal staging events and remain overridden until released.", "trigger_condition": "Operator command", "required_behavior": "Allow manual staging order override via software points; changes take effect at normal staging events; override persists until released.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections. 1. Staging order changes initiated via operator override shall be instituted as part of normal staging events. 2. Staging order shall remain overridden until released by operators.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections. 1. Staging order changes initiated via operator override shall be instituted as part of normal staging events. 2. Staging order shall remain overridden until released by operators.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections. 1. Staging order changes initiated via operator override shall be instituted as part of normal staging events. 2. Staging order shall remain overridden until released by operators.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e70de47cae6a79ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:faulted_equipment_detection_for_fans_and_pumps", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Detection for Fans and Pumps", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "A fault condition for fans and pumps is when the status point does not match its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "trigger_condition": "Status point mismatch for 3 seconds after 15-second delay while commanded on", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delay (15 seconds)", "Mismatch duration (3 seconds)"], "fault_condition": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "commissioning_check": null, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "source_chunk_ids": ["chunk_e614accca937449f"], "chunk_id": "chunk_e614accca937449f", "page_no": 51, "source_page_nos": [51], "evidence_text": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_577221804f5781be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:faulted_equipment_detection_for_chillers", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Detection for Chillers", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Chillers", "summary": "Chiller fault conditions include safety shutdown alarm, manual shut off (Local/Auto switch), status off 5 minutes after start command, CHW isolation valve not open 90 seconds after command, CW isolation valve not open 90 seconds after command, or low delta-T condition for 10 minutes.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delays (5 minutes, 90 seconds, 10 minutes)", "Temperature thresholds (3°C, 2°C)"], "fault_condition": "Safety shutdown alarm; chiller manually shut off; chiller status remains off 5 minutes after command to start; CHW isolation valve not open 90 seconds after command; CW isolation valve not open 90 seconds after command; for 10 minutes, CHWR at least 3°C above CHWST setpoint and delta-T less than 2°C.", "commissioning_check": null, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact; Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway; Chiller status remains off 5 minutes after command to start; CHW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open; CW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open; For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller has been less than 2°C (3°F).", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7e54ee6de6f036da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:faulted_equipment_detection_for_boilers", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Detection for Boilers", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Boilers", "summary": "Boiler fault conditions include safety shutdown alarm, HW isolation valve not open 90 seconds after command, or leaving water temperature remains 8.3°C below setpoint for 15 minutes with delta-T less than 6°C.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delays (90 seconds, 15 minutes)", "Temperature thresholds (8.3°C, 6°C)"], "fault_condition": "Safety shutdown alarm; HW isolation valve not open 90 seconds after command; boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T less than 6°C (10°F).", "commissioning_check": null, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact; HW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open; If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler has been less than 6°C (10°F).", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9da32073b90e7fe4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:faulted_equipment_detection_for_cooling_towers", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Detection for Cooling Towers", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Cooling towers", "summary": "Cooling tower fault conditions include tower fan failure, inlet isolation valve not open 90 seconds after command, or outlet isolation valve not open 90 seconds after command.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delay (90 seconds)"], "fault_condition": "Tower fan has failed; inlet end switch indicates valve is not open 90 seconds after valve is commanded open; outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "commissioning_check": null, "evidence_quote": "Tower fan has failed as defined above; Inlet end switch indicates valve is not open 90 seconds after valve is commanded open; Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2b633ccc4f8a9a9f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5:response_to_faulted_fan_pump_or_cooling_tower", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Response to Faulted Fan, Pump, or Cooling Tower", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Fans, pumps, cooling towers", "summary": "Upon fault, command on the next off equipment (B) while alarming equipment (A) remains commanded on. If B fails, repeat until required quantity proven on or no more equipment. Set alarming equipment to last position in staging order. Non-alarming equipment follow even wear logic.", "trigger_condition": "Fault detected on operating equipment A", "required_behavior": "Command on next off equipment B; if B fails, repeat; move A to last position; non-alarming equipment follow even wear logic.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon identification of a fault condition: i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' remains commanded on. (b) If Equipment 'B' fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7d2285fd6b6e9de8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5:response_to_faulted_chiller_or_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Response to Faulted Chiller or Boiler", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Chillers and boilers", "summary": "Upon fault, command on next off equipment (B) while alarming equipment (A) is commanded off and set to last position. If B fails, repeat until required quantity proven on or all equipment tried. If all tried and insufficient non-alarming equipment, most recently alarmed equipment remains commanded on.", "trigger_condition": "Fault detected on operating equipment A", "required_behavior": "Command on next off equipment B; command off A and set to last position; if B fails, repeat; if all tried and insufficient, most recently alarmed remains on.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon identification of a fault condition: ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a54c160d72187ca1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:hand_operation_detection_for_fans_and_pumps", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Hand Operation Detection for Fans and Pumps", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "Hand operation is determined when status point does not match its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "trigger_condition": "Status point mismatch for 15 seconds after 60-second delay while commanded OFF", "required_behavior": "Set equipment to lead device and generate Level 4 alarm.", "configurable_values": ["Time delay (60 seconds)", "Mismatch duration (15 seconds)"], "fault_condition": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "commissioning_check": null, "evidence_quote": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "page_hint": 54}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "source_chunk_ids": ["chunk_ff8f6b1da832400a"], "chunk_id": "chunk_ff8f6b1da832400a", "page_no": 54, "source_page_nos": [54], "evidence_text": "Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_98e5ef9fd65d04bd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5:hand_operation_response_for_fans_and_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hand Operation Response for Fans and Pumps", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "If a piece of equipment is ON-in-hand, the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until released.", "trigger_condition": "Hand operation detected", "required_behavior": "Set equipment to lead device and generate Level 4 alarm; remain lead until released.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until.", "page_hint": 54}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e9f53d34f69c3962", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_1:economizer_disable_based_on_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Disable Based on High Limit", "section_id": "5.1.17.1", "section_title": "General", "equipment_scope": "Air economizers", "summary": "Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences based on energy standard, climate zone, and device type.", "trigger_condition": "Outdoor air conditions exceed high-limit setpoint", "required_behavior": "Disable economizer.", "configurable_values": ["High-limit setpoint (determined automatically based on code, climate zone, device type)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 3.1.4.3 or 3.1.6.2.", "page_hint": 54}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_925f34fc27e54344"], "chunk_id": "chunk_925f34fc27e54344", "page_no": 54, "source_page_nos": [54], "evidence_text": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_410fe841eaafa7c0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_17_2:ashrae_90_1_2019_economizer_high_limits", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "ASHRAE 90.1-2019 Economizer High Limits", "section_id": "5.1.17.2", "section_title": "General", "equipment_scope": "Air economizers", "summary": "Table of required high limits for different device types and climate zones per ASHRAE 90.1-2019.", "trigger_condition": null, "required_behavior": "Use specified high limits based on device type and climate zone.", "configurable_values": ["Fixed dry bulb thresholds (18°C, 21°C, 24°C)", "Differential dry bulb (TOA > TRA)", "Fixed enthalpy (hOA > 66 kJ/kg)", "Differential enthalpy (hOA > hRA)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "ASHRAE 90.1-2019 Device Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F) 5a, 6a TOA > 21°C (70°F) 1a, 2a, 3a, 4a TOA > 18°C (65°F) Differential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) Differential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_01805303c5c5831e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_17_3:title_24_2019_economizer_high_limits", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Title 24-2019 Economizer High Limits", "section_id": "5.1.17.3", "section_title": "General", "equipment_scope": "Air economizers", "summary": "Table of required high limits for different device types and California climate zones per Title 24-2019.", "trigger_condition": null, "required_behavior": "Use specified high limits based on device type and climate zone.", "configurable_values": ["Fixed dry bulb thresholds (21°C, 22°C, 23°C, 24°C)", "Differential dry bulb (TOA > TRA or TRA minus offset)", "Fixed enthalpy (hOA > 66 kJ/kg)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA –2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA –2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Title 24-2019 Device Type California Climate Zones Required High Limit (Economizer OFF when) Fixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F) 2, 4, 10 TOA > 23°C (73°F) 6, 8, 9 TOA > 22°C (71°F) 7 TOA > 21°C (69°F) Differential dry bulb 1, 3, 5, 11 to 16 TOA > TRA 2, 4, 10 TOA > TRA – 1°C (2°F) 6, 8, 9 TOA > TRA –2°C (4°F) 7 TOA > TRA – 3°C (6°F) Fixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2d02ea86166c6529", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_18_1:damper_valve_position_determination_for_t_r_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Damper/Valve Position Determination for T&R Requests", "section_id": "5.1.18.1", "section_title": "General", "equipment_scope": "Dampers and valves used in T&R reset requests", "summary": "Knowledge of damper and valve position are required for proper generation of T&R reset requests.", "trigger_condition": "T&R reset request generation", "required_behavior": "Determine damper/valve position using acceptable methods.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Knowledge of damper and valve position are required for proper generation of T&R reset requests.", "page_hint": 55}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Knowledge of damper and valve position are required for proper generation of T&R reset requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.18.1", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Knowledge of damper and valve position are required for proper generation of T&R reset requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_67d5afea28ad1c8d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19:hierarchical_alarm_suppression_principle", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hierarchical Alarm Suppression Principle", "section_id": "5.1.19", "section_title": "General", "equipment_scope": "All BAS alarms", "summary": "Alarms for load components shall be selectively suppressed if SystemOK is FALSE for the source system that serves that load. Suppression cascades through multiple levels.", "trigger_condition": "SystemOK FALSE for source system", "required_behavior": "Suppress alarms for load components; cascade through levels.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load.", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19", "source_chunk_ids": ["chunk_590718cca2c74025"], "chunk_id": "chunk_590718cca2c74025", "page_no": 58, "source_page_nos": [58], "evidence_text": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4db998cb627fe387", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_3:systemok_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK Definition", "section_id": "5.1.19.3", "section_title": "General", "equipment_scope": "All systems", "summary": "SystemOK shall be TRUE when the system is proven ON, achieving its temperature and/or pressure setpoint(s) for at least 5 minutes, and ready and able to serve its load.", "trigger_condition": null, "required_behavior": "Set SystemOK TRUE when all conditions met.", "configurable_values": ["Setpoint achievement duration (5 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "page_hint": 57}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.3", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d7afd0c067ce42b6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_4:systemok_false_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK FALSE Conditions", "section_id": "5.1.19.4", "section_title": "General", "equipment_scope": "All systems", "summary": "SystemOK shall be FALSE while the system is starting up or when enough components are unavailable to disrupt service. By default, Level 1 through Level 3 component alarms inhibit SystemOK; Level 4 alarms do not.", "trigger_condition": "System starting up or insufficient available components", "required_behavior": "Set SystemOK FALSE; operator can individually determine which component alarms inhibit SystemOK.", "configurable_values": ["Threshold for number of unavailable components (defined by engineer)", "Which component alarms inhibit SystemOK"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system's components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system. a. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.", "page_hint": 57}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e97ec76a23f50b1a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_5:selective_alarm_suppression_by_system_type", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Selective Alarm Suppression by System Type", "section_id": "5.1.19.5", "section_title": "General", "equipment_scope": "All BAS alarms", "summary": "If SystemOK is FALSE for a cooling water system, suppress only high-temperature alarms from loads. If FALSE for heating water system, suppress only low-temperature alarms. If FALSE for air-side system, suppress all alarms from loads.", "trigger_condition": "SystemOK FALSE for source system", "required_behavior": "Suppress specific alarm types based on source system type.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.5", "source_chunk_ids": ["chunk_590718cca2c74025"], "chunk_id": "chunk_590718cca2c74025", "page_no": 58, "source_page_nos": [58], "evidence_text": "a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0cdcfc093bc41447", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_7:alarms_never_suppressed_by_hierarchical_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Alarms Never Suppressed by Hierarchical Logic", "section_id": "5.1.19.7", "section_title": "General", "equipment_scope": "All BAS alarms", "summary": "Life/safety and Level 1 alarms, failure-to-start alarms, and failure-to-stop/hand alarms will never be suppressed by this logic.", "trigger_condition": null, "required_behavior": "Never suppress these alarm types.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.7", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ccd1cbc00b3fa21b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_20_1:time_based_suppression_delay_after_setpoint_change", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Time-Based Suppression Delay After Setpoint Change", "section_id": "5.1.20.1", "section_title": "General", "equipment_scope": "Thermal zone temperature alarms", "summary": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable and the new setpoint. Default: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes.", "trigger_condition": "Change in setpoint", "required_behavior": "Apply time-delay suppression for alarms and reset requests.", "configurable_values": ["Delay rate (18 min/°C or 10 min/°F)", "Maximum delay (120 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows: a. For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.20.1.  Calculate a time -delay period after any change in setpoint  based on the difference between the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.20.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "5.1.20.1.  Calculate a time -delay period after any change in setpoint  based on the difference between the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
