{"candidate_id": "cand_f3acafbdd4a3e1d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_4:trim_respond_logic_general_operation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Logic General Operation", "section_id": "5.1.14.4", "section_title": "General", "equipment_scope": "Systems using Trim & Respond setpoint reset (e.g., VAV AHU static pressure)", "summary": "Trim & Respond logic resets the setpoint within SPmin to SPmax. When device is OFF, setpoint = SP0. When active, every time step T, if R ≤ I, trim setpoint by SPtrim; if R > I, respond by changing setpoint by SPres*(R-I) but no more than SPres-max.", "trigger_condition": "Associated device proven ON, after delay Td", "required_behavior": "Every time step T: if requests ≤ ignored, trim setpoint by SPtrim; if requests > ignored, respond by SPres*(R-I) capped at SPres-max.", "configurable_values": ["SP0", "SPmin", "SPmax", "Td", "T", "I", "SPtrim", "SPres", "SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "page_hint": 47}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "See Section 5.1.14.4  for an example of T&R implementation.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "See Section 5.1.14.4  for an example of T&R implementation.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_577221804f5781be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:faulted_equipment_detection_for_chillers", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Detection for Chillers", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Chillers", "summary": "Chiller fault conditions include safety shutdown alarm, manual shut off (Local/Auto switch), status off 5 minutes after start command, CHW isolation valve not open 90 seconds after command, CW isolation valve not open 90 seconds after command, or low delta-T condition for 10 minutes.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delays (5 minutes, 90 seconds, 10 minutes)", "Temperature thresholds (3°C, 2°C)"], "fault_condition": "Safety shutdown alarm; chiller manually shut off; chiller status remains off 5 minutes after command to start; CHW isolation valve not open 90 seconds after command; CW isolation valve not open 90 seconds after command; for 10 minutes, CHWR at least 3°C above CHWST setpoint and delta-T less than 2°C.", "commissioning_check": null, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact; Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway; Chiller status remains off 5 minutes after command to start; CHW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open; CW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open; For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller has been less than 2°C (3°F).", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_7e54ee6de6f036da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:faulted_equipment_detection_for_boilers", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Detection for Boilers", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Boilers", "summary": "Boiler fault conditions include safety shutdown alarm, HW isolation valve not open 90 seconds after command, or leaving water temperature remains 8.3°C below setpoint for 15 minutes with delta-T less than 6°C.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delays (90 seconds, 15 minutes)", "Temperature thresholds (8.3°C, 6°C)"], "fault_condition": "Safety shutdown alarm; HW isolation valve not open 90 seconds after command; boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T less than 6°C (10°F).", "commissioning_check": null, "evidence_quote": "Safety shutdown alarm condition either through network or hardwired alarm contact; HW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open; If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler has been less than 6°C (10°F).", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_9da32073b90e7fe4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5:faulted_equipment_detection_for_cooling_towers", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Detection for Cooling Towers", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Cooling towers", "summary": "Cooling tower fault conditions include tower fan failure, inlet isolation valve not open 90 seconds after command, or outlet isolation valve not open 90 seconds after command.", "trigger_condition": "Any of the listed conditions", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": ["Time delay (90 seconds)"], "fault_condition": "Tower fan has failed; inlet end switch indicates valve is not open 90 seconds after valve is commanded open; outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "commissioning_check": null, "evidence_quote": "Tower fan has failed as defined above; Inlet end switch indicates valve is not open 90 seconds after valve is commanded open; Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_2b633ccc4f8a9a9f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5:response_to_faulted_fan_pump_or_cooling_tower", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Response to Faulted Fan, Pump, or Cooling Tower", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Fans, pumps, cooling towers", "summary": "Upon fault, command on the next off equipment (B) while alarming equipment (A) remains commanded on. If B fails, repeat until required quantity proven on or no more equipment. Set alarming equipment to last position in staging order. Non-alarming equipment follow even wear logic.", "trigger_condition": "Fault detected on operating equipment A", "required_behavior": "Command on next off equipment B; if B fails, repeat; move A to last position; non-alarming equipment follow even wear logic.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon identification of a fault condition: i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' remains commanded on. (b) If Equipment 'B' fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_7d2285fd6b6e9de8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5:response_to_faulted_chiller_or_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Response to Faulted Chiller or Boiler", "section_id": "5.1.15.5", "section_title": "General", "equipment_scope": "Chillers and boilers", "summary": "Upon fault, command on next off equipment (B) while alarming equipment (A) is commanded off and set to last position. If B fails, repeat until required quantity proven on or all equipment tried. If all tried and insufficient non-alarming equipment, most recently alarmed equipment remains commanded on.", "trigger_condition": "Fault detected on operating equipment A", "required_behavior": "Command on next off equipment B; command off A and set to last position; if B fails, repeat; if all tried and insufficient, most recently alarmed remains on.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon identification of a fault condition: ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment 'B', shall be commanded on while alarming Equipment 'A' is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.5.  Exceptions to Lead/lag and Lead/standby rotation", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
