{"candidate_id": "cand_9339866ffa80d638", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1_a:high_temperature_zone_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "High Temperature Zone Alarm", "section_id": "5.3.6.1.a", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zones", "summary": "If zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate Level 4 alarm. If 3°C (5°F) above for 10 minutes, generate Level 3 alarm.", "trigger_condition": "Zone temperature exceeds cooling setpoint by threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm for 2°C (3°F) deviation; Level 3 alarm for 3°C (5°F) deviation.", "configurable_values": ["2°C (3°F) threshold for Level 4", "3°C (5°F) threshold for Level 3", "10 minutes time delay"], "fault_condition": "Zone temperature above cooling setpoint by threshold.", "commissioning_check": null, "evidence_quote": "High-temperature alarm: 1. If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "High-temperature alarm: 1. If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.a", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_32ee85fe002b7860", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_6_1_c:zone_temperature_alarm_suppression_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Temperature Alarm Suppression Conditions", "section_id": "5.3.6.1.c", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zones", "summary": "Suppress zone temperature alarms after setpoint change per Section 5.1.20 and while Zone Group is in Warmup or Cooldown Mode.", "trigger_condition": "After setpoint change or during Warmup/Cooldown Mode.", "required_behavior": "Suppress zone temperature alarms under specified conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Suppress zone temperature alarms as follows: 1. After zone setpoint is changed per Section 5.1.20. 2. While Zone Group is in Warmup Mode or Cooldown Mode.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Suppress zone temperature alarms as follows: 1. After zone setpoint is changed per Section 5.1.20. 2. While Zone Group is in Warmup Mode or Cooldown Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.c", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_ccba1459ce5c1f64", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_6:cooling_demand_limit_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Demand Limit Setpoint Adjustment", "section_id": "5.3.2.6", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Active cooling setpoints for all zones shall be increased when a demand limit is imposed: Level 1: +0.5°C (1°F), Level 2: +1°C (2°F), Level 3: +2°C (4°F). Operator can exempt individual zones.", "trigger_condition": "When a demand limit is imposed on the associated Zone Group.", "required_behavior": "Increase active cooling setpoint by the specified amount for the demand-limit level. Changes are not cumulative.", "configurable_values": ["0.5°C (1°F) at Level 1", "1°C (2°F) at Level 2", "2°C (4°F) at Level 3"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active cooling setpoints for all zones shall be increased when a demand limit is imposed on the associated Zone Group. ... a. At demand-limit Level 1, increase setpoint by 0.5°C (1°F). b. At demand-limit Level 2, increase setpoint by 1°C (2°F). c. At demand-limit Level 3, increase setpoint by 2°C (4°F).", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4d3ad8a98a094ace"], "chunk_id": "chunk_4d3ad8a98a094ace", "page_no": 68, "source_page_nos": [68], "evidence_text": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_06dee944dfbbc4b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_7:heating_demand_limit_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Demand Limit Setpoint Adjustment", "section_id": "5.3.2.7", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Active heating setpoints for all zones shall be decreased when a demand limit is imposed: Level 1: -0.5°C (1°F), Level 2: -1°C (2°F), Level 3: -2°C (4°F). Operator can exempt individual zones.", "trigger_condition": "When a demand limit is imposed on the associated Zone Group.", "required_behavior": "Decrease active heating setpoint by the specified amount for the demand-limit level. Changes are not cumulative.", "configurable_values": ["0.5°C (1°F) at Level 1", "1°C (2°F) at Level 2", "2°C (4°F) at Level 3"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active heating setpoints for all zones shall be decreased when a demand limit is imposed on the associated Zone Group. ... a. At demand-limit Level 1, decrease setpoint by 0.5°C (1°F). b. At demand-limit Level 2, decrease setpoint by 1°C (2°F). c. At demand-limit Level 3, decrease setpoint by 2°C (4°F).", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4d3ad8a98a094ace"], "chunk_id": "chunk_4d3ad8a98a094ace", "page_no": 68, "source_page_nos": [68], "evidence_text": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_2af4b2246925fdc3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_9:occupancy_sensor_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupancy Sensor Setpoint Adjustment", "section_id": "5.3.2.9", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with occupancy switch", "summary": "When space unpopulated for 5 minutes during Occupied Mode, decrease heating setpoint by 0.5°C (1°F) and increase cooling setpoint by 0.5°C (1°F). When populated for 1 minute, restore previous setpoints.", "trigger_condition": "Occupancy switch indicates unpopulated for 5 continuous minutes during Occupied Mode.", "required_behavior": "Decrease active heating setpoint by 0.5°C (1°F) and increase cooling setpoint by 0.5°C (1°F). When populated for 1 minute, restore previous values.", "configurable_values": ["0.5°C (1°F) offset", "5 minutes unoccupied delay", "1 minute occupied delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode, the active heating setpoint shall be decreased by 0.5°C (1°F) and the cooling setpoint shall be increased by 0.5°C (1°F). ... When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoints shall be restored to their previous values.", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.2.9.  Occupancy Sensors . For zones that have an occupancy sw itch:.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_59bb7a00e23a4a34"], "chunk_id": "chunk_59bb7a00e23a4a34", "page_no": 68, "source_page_nos": [68], "evidence_text": "5.3.2.9.  Occupancy Sensors . For zones that have an occupancy sw itch:.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_c75c6cc0e37a422f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_10:hierarchy_of_set_point_adjustments", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hierarchy of Set-Point Adjustments", "section_id": "5.3.2.10", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Setpoint adjustments shall be applied in order of priority: (a) setpoint overlap restriction, (b) absolute limits on local adjustment, (c) window switches, (d) demand limit, (e) scheduled setpoints based on Zone Group mode.", "trigger_condition": "When multiple setpoint adjustments are active.", "required_behavior": "Apply adjustments in the specified priority order.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following adjustment restrictions shall prevail in order from highest to lowest priority: a. Setpoint overlap restriction (Section 5.3.2.3.a) b. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b) c. Window switches d. Demand limit ... e. Scheduled setpoints based on Zone Group mode", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.2.10.  Hierarchy of Set-Point  Adjustments .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.10", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5ad8e06e35514e9c"], "chunk_id": "chunk_5ad8e06e35514e9c", "page_no": 69, "source_page_nos": [69], "evidence_text": "5.3.2.10.  Hierarchy of Set-Point  Adjustments .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_52197533f26a7449", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_5:zone_state_determination", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Determination", "section_id": "5.3.5", "section_title": "Zone State", "equipment_scope": "Generic Thermal Zones", "summary": "Zone state is Heating when heating loop output nonzero and cooling loop output zero; Cooling when cooling loop output nonzero and heating loop output zero; Deadband when neither.", "trigger_condition": null, "required_behavior": "Determine zone state based on loop outputs.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Heating. When the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero. Cooling. When the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero. Deadband. When not in either heating or cooling.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.5.  Zone State", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.5.  Zone State", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
