{"candidate_id": "cand_bfd549125a0ed615", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_3:active_setpoint_selection_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Setpoint Selection by Zone Group Mode", "section_id": "5.3.2.3", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Active setpoints shall be occupied setpoints during occupied, warm-up, and cooldown modes; unoccupied setpoints during unoccupied, setback, and setup modes.", "trigger_condition": "Zone Group operating mode changes.", "required_behavior": "Use occupied setpoints in Occupied, Warm-up, Cooldown modes; use unoccupied setpoints in Unoccupied, Setback, Setup modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.3", "source_chunk_ids": ["chunk_61845a8b2d6c4405"], "chunk_id": "chunk_61845a8b2d6c4405", "page_no": 67, "source_page_nos": [67], "evidence_text": "The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Active setpoint selection based on zone group mode, operational sequence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3b57dede4f2dfaee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_4:zone_setpoint_overlap_prevention", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Setpoint Overlap Prevention", "section_id": "5.3.2.4", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Software shall prevent heating setpoint from exceeding cooling setpoint minus 0.5°C (1°F), unoccupied heating setpoint from exceeding occupied heating setpoint, and unoccupied cooling setpoint from being less than occupied cooling setpoint.", "trigger_condition": "When setpoints are configured or adjusted.", "required_behavior": "Enforce minimum difference of 0.5°C (1°F) between heating and cooling setpoints; ensure unoccupied heating setpoint ≤ occupied heating setpoint; ensure unoccupied cooling setpoint ≥ occupied cooling setpoint.", "configurable_values": ["0.5°C (1°F) minimum difference"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]). b. The unoccupied heating setpoint from exceeding the occupied heating setpoint. c. The unoccupied cooling setpoint from being less than the occupied cooling setpoint.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.2.4.  The software shall prevent  the following:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_61845a8b2d6c4405"], "chunk_id": "chunk_61845a8b2d6c4405", "page_no": 67, "source_page_nos": [67], "evidence_text": "5.3.2.4.  The software shall prevent  the following:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule preventing setpoint overlap with specific limits, grounded in evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3bf792f851866da4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5:local_setpoint_adjustment_limits", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Limits", "section_id": "5.3.2.5", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with local setpoint adjustment", "summary": "Local setpoint adjustment offsets shall be persistent software points, limited by absolute limits: active occupied cooling setpoint between 22°C (72°F) and 27°C (80°F), active occupied heating setpoint between 18°C (65°F) and 22°C (72°F).", "trigger_condition": "When zone has a local setpoint adjustment knob/button.", "required_behavior": "Store offsets persistently; limit active occupied cooling setpoint to 22-27°C (72-80°F) and active occupied heating setpoint to 18-22°C (65-72°F).", "configurable_values": ["22°C (72°F) minimum cooling setpoint", "27°C (80°F) maximum cooling setpoint", "18°C (65°F) minimum heating setpoint", "22°C (72°F) maximum heating setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "As a default, the active occupied cooling setpoint shall be limited between 22°C (72°F) and 27°C (80°F). As a default, the active occupied heating setpoint shall be limited between 18°C (65°F) and 22°C (72°F).", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6348d2efda05450d"], "chunk_id": "chunk_6348d2efda05450d", "page_no": 67, "source_page_nos": [67], "evidence_text": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific limits for local setpoint adjustments, matching evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e612400cbed85894", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_c:single_setpoint_adjustment_moves_both_setpoints", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Setpoint Adjustment Moves Both Setpoints", "section_id": "5.3.2.5.c", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with single setpoint adjustment", "summary": "If zone thermostat provides only a single set-point adjustment, the adjustment shall move both active heating and cooling setpoints upward or downward by the same amount, within limits.", "trigger_condition": "When single setpoint adjustment is used.", "required_behavior": "Move both heating and cooling setpoints equally.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 5.3.2.5.b.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 5.3.2.5.b.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.c", "source_chunk_ids": ["chunk_47dcf3ffbdb547ad"], "chunk_id": "chunk_47dcf3ffbdb547ad", "page_no": 67, "source_page_nos": [67], "evidence_text": "If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 5.3.2.5.b.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Single setpoint adjustment behavior, directly from guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9f5b96d8af078c59", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_d:local_setpoint_adjustment_mode_restriction", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Mode Restriction", "section_id": "5.3.2.5.d", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with local setpoint adjustment", "summary": "Local setpoint adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode; no impact in other modes.", "trigger_condition": "When zone is in a mode other than Occupied, Warmup, or Cooldown.", "required_behavior": "Ignore local setpoint adjustment in unoccupied modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.d", "source_chunk_ids": ["chunk_47dcf3ffbdb547ad"], "chunk_id": "chunk_47dcf3ffbdb547ad", "page_no": 67, "source_page_nos": [67], "evidence_text": "The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Mode restriction for local setpoint adjustments, directly from section.", "judge_verdict": "accepted"}
{"candidate_id": "cand_54cd83216460ba6b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_e:local_setpoint_adjustment_freeze_during_demand_limiting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Freeze During Demand Limiting", "section_id": "5.3.2.5.e", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with local setpoint adjustment", "summary": "At the onset of demand limiting, the local set-point adjustment value shall be frozen and further adjustment suspended for the duration of the demand-limit event.", "trigger_condition": "When demand limiting begins.", "required_behavior": "Freeze the local setpoint adjustment value; ignore further local adjustments until demand-limit event ends.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.e", "source_chunk_ids": ["chunk_47dcf3ffbdb547ad"], "chunk_id": "chunk_47dcf3ffbdb547ad", "page_no": 67, "source_page_nos": [67], "evidence_text": "At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Behavior during demand limiting event, quoted accurately.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6aa9a9aa3cb6abfc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_informative_note:demand_limit_level_reset_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Demand Limit Level Reset Condition", "section_id": "5.3.2.5 (informative note)", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Demand limit level switch shall be set when measured demand exceeds limit; reset when demand is less than 10% below limit for minimum 15 minutes and time is no longer within on-peak/partial-peak window.", "trigger_condition": "Measured demand exceeds limit.", "required_behavior": "Set demand-limit level switch; reset when demand < 90% of limit for 15 minutes and outside peak window.", "configurable_values": ["10% hysteresis", "15 minutes reset time"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset.", "page_hint": 68}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5 (informative note)", "source_chunk_ids": ["chunk_18d8cad03c734659"], "chunk_id": "chunk_18d8cad03c734659", "page_no": 68, "source_page_nos": [68], "evidence_text": "When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Demand limit level reset conditions, operational rule from informative note.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4c466240cddd8806", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_informative_note:demand_limit_sliding_window_method", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Demand Limit Sliding Window Method", "section_id": "5.3.2.5 (informative note)", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Demand control function shall use a sliding window method selectable in increments of 1 minute up to 60 minutes, with a 15-minute default.", "trigger_condition": "When demand limiting is active.", "required_behavior": "Use sliding window method for demand calculation.", "configurable_values": ["Window duration: 1 to 60 minutes, default 15 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.", "page_hint": 68}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5 (informative note)", "source_chunk_ids": ["chunk_18d8cad03c734659"], "chunk_id": "chunk_18d8cad03c734659", "page_no": 68, "source_page_nos": [68], "evidence_text": "The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Demand limit sliding window method, operational requirement from informative note.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3d26e24e19f2743e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_8:window_switch_setpoint_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Window Switch Setpoint Override", "section_id": "5.3.2.8", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with operable window switches", "summary": "When window switch indicates window is open, heating setpoint temporarily set to 4°C (40°F) and cooling setpoint to 49°C (120°F). If window open during other than Occupied Mode, generate Level 4 alarm.", "trigger_condition": "Window switch indicates window is open.", "required_behavior": "Set heating setpoint to 4°C (40°F) and cooling setpoint to 49°C (120°F). Generate Level 4 alarm if window open during non-Occupied Mode.", "configurable_values": ["4°C (40°F) heating setpoint", "49°C (120°F) cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode, a Level 4 alarm shall be generated.", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode, a Level 4 alarm shall be generated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.8", "source_chunk_ids": ["chunk_59bb7a00e23a4a34"], "chunk_id": "chunk_59bb7a00e23a4a34", "page_no": 68, "source_page_nos": [68], "evidence_text": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode, a Level 4 alarm shall be generated.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Window switch override setpoints and alarm, clear operational rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_25dd3ce7eef89884", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_3:local_override_timer", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Override Timer", "section_id": "5.3.3", "section_title": "Local Override", "equipment_scope": "Generic Thermal Zones", "summary": "When thermostat override buttons are depressed, call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "trigger_condition": "Thermostat override button depressed.", "required_behavior": "Send Occupied Mode request to Zone Group control for 60 minutes.", "configurable_values": ["60 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.3", "source_chunk_ids": ["chunk_79a6200fa32545b9"], "chunk_id": "chunk_79a6200fa32545b9", "page_no": 69, "source_page_nos": [69], "evidence_text": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Override timer duration, directly from guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_82937d34036fd1c6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1_b:low_temperature_zone_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Temperature Zone Alarm", "section_id": "5.3.6.1.b", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zones", "summary": "If zone is 2°C (3°F) below heating setpoint for 10 minutes, generate Level 4 alarm. If 3°C (5°F) below for 10 minutes, generate Level 3 alarm.", "trigger_condition": "Zone temperature below heating setpoint by threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm for 2°C (3°F) deviation; Level 3 alarm for 3°C (5°F) deviation.", "configurable_values": ["2°C (3°F) threshold for Level 4", "3°C (5°F) threshold for Level 3", "10 minutes time delay"], "fault_condition": "Zone temperature below heating setpoint by threshold.", "commissioning_check": null, "evidence_quote": "Low-temperature alarm: 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low-temperature alarm: 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.b", "source_chunk_ids": ["chunk_b41dc3b687774d6e"], "chunk_id": "chunk_b41dc3b687774d6e", "page_no": 70, "source_page_nos": [70], "evidence_text": "Low-temperature alarm: 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Low temperature alarm thresholds and levels, fault diagnostic rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c491c8297b5d095d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1_a:heating_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Loop Enable/Disable", "section_id": "5.3.4.1.a", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Heating Loop shall be enabled when space temperature is below heating setpoint and disabled when above heating setpoint and loop output is zero for 30 seconds.", "trigger_condition": "Space temperature below heating setpoint.", "required_behavior": "Enable Heating Loop; disable when space temperature above setpoint and loop output zero for 30 seconds.", "configurable_values": ["30 seconds disable delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1.a", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating loop enable/disable conditions, operational control logic.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e5f1ea12f2141d0d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1_b:cooling_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Loop Enable/Disable", "section_id": "5.3.4.1.b", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Cooling Loop shall be enabled when space temperature is above cooling setpoint and disabled when below cooling setpoint and loop output is zero for 30 seconds.", "trigger_condition": "Space temperature above cooling setpoint.", "required_behavior": "Enable Cooling Loop; disable when space temperature below setpoint and loop output zero for 30 seconds.", "configurable_values": ["30 seconds disable delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1.b", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling loop enable/disable conditions, operational control logic.", "judge_verdict": "accepted"}
{"candidate_id": "cand_15eab5047944f9c6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_2:cooling_loop_output_range", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Loop Output Range", "section_id": "5.3.4.2", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Cooling Loop output shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "trigger_condition": null, "required_behavior": "Output 0% to 100% representing cooling demand.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.2", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling loop output range specification, grounded in evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5eb654b78cf2b0e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_3:heating_loop_output_range", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Loop Output Range", "section_id": "5.3.4.3", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Heating Loop output shall be a software point ranging from 0% (no heating) to 100% (full heating).", "trigger_condition": null, "required_behavior": "Output 0% to 100% representing heating demand.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.3", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating loop output range specification, grounded in evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6ac4ffd9f3068387", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_4_4:control_loop_type_requirement", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Control Loop Type Requirement", "section_id": "5.3.4.4", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Loops shall use proportional + integral logic; proportional-only is not acceptable. Integral gain shall be small relative to proportional gain. P and I gains shall be adjustable by operator.", "trigger_condition": null, "required_behavior": "Use PI control; allow operator adjustment of P and I gains.", "configurable_values": ["Proportional gain", "Integral gain"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.4", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Control loop type and tuning requirements, operational parameter spec.", "judge_verdict": "accepted"}
