{"extract_mode": "section_context", "focus_sections": ["5.3"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.3. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "24071864db4688ceca632ed6d5f468e0e1ea78e4", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "5dbf21deabf5e49ec4c3abc8a6f5c2a945054fd8", "content_chars": 128347}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "47b889e3-782c-47d3-95a8-e9e439c96eaa", "object": "chat.completion", "created": 1778120193, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Setpoint Overlap Prevention\",\n      \"section_id\": \"5.3.2.4\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Software shall prevent heating setpoint from exceeding cooling setpoint minus 0.5°C (1°F), unoccupied heating setpoint from exceeding occupied heating setpoint, and unoccupied cooling setpoint from being less than occupied cooling setpoint.\",\n      \"trigger_condition\": \"When setpoints are configured or adjusted.\",\n      \"required_behavior\": \"Enforce minimum difference of 0.5°C (1°F) between heating and cooling setpoints; ensure unoccupied heating setpoint ≤ occupied heating setpoint; ensure unoccupied cooling setpoint ≥ occupied cooling setpoint.\",\n      \"configurable_values\": [\"0.5°C (1°F) minimum difference\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]). b. The unoccupied heating setpoint from exceeding the occupied heating setpoint. c. The unoccupied cooling setpoint from being less than the occupied cooling setpoint.\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Local Setpoint Adjustment Limits\",\n      \"section_id\": \"5.3.2.5\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones with local setpoint adjustment\",\n      \"summary\": \"Local setpoint adjustment offsets shall be persistent software points, limited by absolute limits: active occupied cooling setpoint between 22°C (72°F) and 27°C (80°F), active occupied heating setpoint between 18°C (65°F) and 22°C (72°F).\",\n      \"trigger_condition\": \"When zone has a local setpoint adjustment knob/button.\",\n      \"required_behavior\": \"Store offsets persistently; limit active occupied cooling setpoint to 22-27°C (72-80°F) and active occupied heating setpoint to 18-22°C (65-72°F).\",\n      \"configurable_values\": [\"22°C (72°F) minimum cooling setpoint\", \"27°C (80°F) maximum cooling setpoint\", \"18°C (65°F) minimum heating setpoint\", \"22°C (72°F) maximum heating setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"As a default, the active occupied cooling setpoint shall be limited between 22°C (72°F) and 27°C (80°F). As a default, the active occupied heating setpoint shall be limited between 18°C (65°F) and 22°C (72°F).\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Local Setpoint Adjustment Mode Restriction\",\n      \"section_id\": \"5.3.2.5.d\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones with local setpoint adjustment\",\n      \"summary\": \"Local setpoint adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode; no impact in other modes.\",\n      \"trigger_condition\": \"When zone is in a mode other than Occupied, Warmup, or Cooldown.\",\n      \"required_behavior\": \"Ignore local setpoint adjustment in unoccupied modes.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Local Setpoint Adjustment Freeze During Demand Limiting\",\n      \"section_id\": \"5.3.2.5.e\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones with local setpoint adjustment\",\n      \"summary\": \"At the onset of demand limiting, the local set-point adjustment value shall be frozen and further adjustment suspended for the duration of the demand-limit event.\",\n      \"trigger_condition\": \"When demand limiting begins.\",\n      \"required_behavior\": \"Freeze the local setpoint adjustment value; ignore further local adjustments until demand-limit event ends.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Demand Limit Setpoint Adjustment\",\n      \"section_id\": \"5.3.2.6\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Active cooling setpoints for all zones shall be increased when a demand limit is imposed: Level 1: +0.5°C (1°F), Level 2: +1°C (2°F), Level 3: +2°C (4°F). Operator can exempt individual zones.\",\n      \"trigger_condition\": \"When a demand limit is imposed on the associated Zone Group.\",\n      \"required_behavior\": \"Increase active cooling setpoint by the specified amount for the demand-limit level. Changes are not cumulative.\",\n      \"configurable_values\": [\"0.5°C (1°F) at Level 1\", \"1°C (2°F) at Level 2\", \"2°C (4°F) at Level 3\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active cooling setpoints for all zones shall be increased when a demand limit is imposed on the associated Zone Group. ... a. At demand-limit Level 1, increase setpoint by 0.5°C (1°F). b. At demand-limit Level 2, increase setpoint by 1°C (2°F). c. At demand-limit Level 3, increase setpoint by 2°C (4°F).\",\n      \"page_hint\": 68,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Demand Limit Setpoint Adjustment\",\n      \"section_id\": \"5.3.2.7\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Active heating setpoints for all zones shall be decreased when a demand limit is imposed: Level 1: -0.5°C (1°F), Level 2: -1°C (2°F), Level 3: -2°C (4°F). Operator can exempt individual zones.\",\n      \"trigger_condition\": \"When a demand limit is imposed on the associated Zone Group.\",\n      \"required_behavior\": \"Decrease active heating setpoint by the specified amount for the demand-limit level. Changes are not cumulative.\",\n      \"configurable_values\": [\"0.5°C (1°F) at Level 1\", \"1°C (2°F) at Level 2\", \"2°C (4°F) at Level 3\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active heating setpoints for all zones shall be decreased when a demand limit is imposed on the associated Zone Group. ... a. At demand-limit Level 1, decrease setpoint by 0.5°C (1°F). b. At demand-limit Level 2, decrease setpoint by 1°C (2°F). c. At demand-limit Level 3, decrease setpoint by 2°C (4°F).\",\n      \"page_hint\": 68,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Window Switch Setpoint Override\",\n      \"section_id\": \"5.3.2.8\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones with operable window switches\",\n      \"summary\": \"When window switch indicates window is open, heating setpoint temporarily set to 4°C (40°F) and cooling setpoint to 49°C (120°F). If window open during other than Occupied Mode, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Window switch indicates window is open.\",\n      \"required_behavior\": \"Set heating setpoint to 4°C (40°F) and cooling setpoint to 49°C (120°F). Generate Level 4 alarm if window open during non-Occupied Mode.\",\n      \"configurable_values\": [\"4°C (40°F) heating setpoint\", \"49°C (120°F) cooling setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode, a Level 4 alarm shall be generated.\",\n      \"page_hint\": 68,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupancy Sensor Setpoint Adjustment\",\n      \"section_id\": \"5.3.2.9\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones with occupancy switch\",\n      \"summary\": \"When space unpopulated for 5 minutes during Occupied Mode, decrease heating setpoint by 0.5°C (1°F) and increase cooling setpoint by 0.5°C (1°F). When populated for 1 minute, restore previous setpoints.\",\n      \"trigger_condition\": \"Occupancy switch indicates unpopulated for 5 continuous minutes during Occupied Mode.\",\n      \"required_behavior\": \"Decrease active heating setpoint by 0.5°C (1°F) and increase cooling setpoint by 0.5°C (1°F). When populated for 1 minute, restore previous values.\",\n      \"configurable_values\": [\"0.5°C (1°F) offset\", \"5 minutes unoccupied delay\", \"1 minute occupied delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode, the active heating setpoint shall be decreased by 0.5°C (1°F) and the cooling setpoint shall be increased by 0.5°C (1°F). ... When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoints shall be restored to their previous values.\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hierarchy of Set-Point Adjustments\",\n      \"section_id\": \"5.3.2.10\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Setpoint adjustments shall be applied in order of priority: (a) setpoint overlap restriction, (b) absolute limits on local adjustment, (c) window switches, (d) demand limit, (e) scheduled setpoints based on Zone Group mode.\",\n      \"trigger_condition\": \"When multiple setpoint adjustments are active.\",\n      \"required_behavior\": \"Apply adjustments in the specified priority order.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following adjustment restrictions shall prevail in order from highest to lowest priority: a. Setpoint overlap restriction (Section 5.3.2.3.a) b. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b) c. Window switches d. Demand limit ... e. Scheduled setpoints based on Zone Group mode\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Local Override Timer\",\n      \"section_id\": \"5.3.3\",\n      \"section_title\": \"Local Override\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"When thermostat override buttons are depressed, call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.\",\n      \"trigger_condition\": \"Thermostat override button depressed.\",\n      \"required_behavior\": \"Send Occupied Mode request to Zone Group control for 60 minutes.\",\n      \"configurable_values\": [\"60 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Loop Enable/Disable\",\n      \"section_id\": \"5.3.4.1.a\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Heating Loop shall be enabled when space temperature is below heating setpoint and disabled when above heating setpoint and loop output is zero for 30 seconds.\",\n      \"trigger_condition\": \"Space temperature below heating setpoint.\",\n      \"required_behavior\": \"Enable Heating Loop; disable when space temperature above setpoint and loop output zero for 30 seconds.\",\n      \"configurable_values\": [\"30 seconds disable delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Loop Enable/Disable\",\n      \"section_id\": \"5.3.4.1.b\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Cooling Loop shall be enabled when space temperature is above cooling setpoint and disabled when below cooling setpoint and loop output is zero for 30 seconds.\",\n      \"trigger_condition\": \"Space temperature above cooling setpoint.\",\n      \"required_behavior\": \"Enable Cooling Loop; disable when space temperature below setpoint and loop output zero for 30 seconds.\",\n      \"configurable_values\": [\"30 seconds disable delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Loop Output Range\",\n      \"section_id\": \"5.3.4.2\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Cooling Loop output shall be a software point ranging from 0% (no cooling) to 100% (full cooling).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Output 0% to 100% representing cooling demand.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Loop Output Range\",\n      \"section_id\": \"5.3.4.3\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Heating Loop output shall be a software point ranging from 0% (no heating) to 100% (full heating).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Output 0% to 100% representing heating demand.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Control Loop Type Requirement\",\n      \"section_id\": \"5.3.4.4\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Loops shall use proportional + integral logic; proportional-only is not acceptable. Integral gain shall be small relative to proportional gain. P and I gains shall be adjustable by operator.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use PI control; allow operator adjustment of P and I gains.\",\n      \"configurable_values\": [\"Proportional gain\", \"Integral gain\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone State Determination\",\n      \"section_id\": \"5.3.5\",\n      \"section_title\": \"Zone State\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Zone state is Heating when heating loop output nonzero and cooling loop output zero; Cooling when cooling loop output nonzero and heating loop output zero; Deadband when neither.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Determine zone state based on loop outputs.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Heating. When the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero. Cooling. When the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero. Deadband. When not in either heating or cooling.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"High Temperature Zone Alarm\",\n      \"section_id\": \"5.3.6.1.a\",\n      \"section_title\": \"Zone Alarms\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"If zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate Level 4 alarm. If 3°C (5°F) above for 10 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Zone temperature exceeds cooling setpoint by threshold for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm for 2°C (3°F) deviation; Level 3 alarm for 3°C (5°F) deviation.\",\n      \"configurable_values\": [\"2°C (3°F) threshold for Level 4\", \"3°C (5°F) threshold for Level 3\", \"10 minutes time delay\"],\n      \"fault_condition\": \"Zone temperature above cooling setpoint by threshold.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"High-temperature alarm: 1. If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Temperature Zone Alarm\",\n      \"section_id\": \"5.3.6.1.b\",\n      \"section_title\": \"Zone Alarms\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"If zone is 2°C (3°F) below heating setpoint for 10 minutes, generate Level 4 alarm. If 3°C (5°F) below for 10 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Zone temperature below heating setpoint by threshold for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm for 2°C (3°F) deviation; Level 3 alarm for 3°C (5°F) deviation.\",\n      \"configurable_values\": [\"2°C (3°F) threshold for Level 4\", \"3°C (5°F) threshold for Level 3\", \"10 minutes time delay\"],\n      \"fault_condition\": \"Zone temperature below heating setpoint by threshold.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low-temperature alarm: 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Temperature Alarm Suppression Conditions\",\n      \"section_id\": \"5.3.6.1.c\",\n      \"section_title\": \"Zone Alarms\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Suppress zone temperature alarms after setpoint change per Section 5.1.20 and while Zone Group is in Warmup or Cooldown Mode.\",\n      \"trigger_condition\": \"After setpoint change or during Warmup/Cooldown Mode.\",\n      \"required_behavior\": \"Suppress zone temperature alarms under specified conditions.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Suppress zone temperature alarms as follows: 1. After zone setpoint is changed per Section 5.1.20. 2. While Zone Group is in Warmup Mode or Cooldown Mode.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Setpoint Selection by Zone Group Mode\",\n      \"section_id\": \"5.3.2.3\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Active setpoints shall be occupied setpoints during occupied, warm-up, and cooldown modes; unoccupied setpoints during unoccupied, setback, and setup modes.\",\n      \"trigger_condition\": \"Zone Group operating mode changes.\",\n      \"required_behavior\": \"Use occupied setpoints in Occupied, Warm-up, Cooldown modes; use unoccupied setpoints in Unoccupied, Setback, Setup modes.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Demand Limit Sliding Window Method\",\n      \"section_id\": \"5.3.2.5 (informative note)\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Demand control function shall use a sliding window method selectable in increments of 1 minute up to 60 minutes, with a 15-minute default.\",\n      \"trigger_condition\": \"When demand limiting is active.\",\n      \"required_behavior\": \"Use sliding window method for demand calculation.\",\n      \"configurable_values\": [\"Window duration: 1 to 60 minutes, default 15 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.\",\n      \"page_hint\": 68,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Demand Limit Level Reset Condition\",\n      \"section_id\": \"5.3.2.5 (informative note)\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones\",\n      \"summary\": \"Demand limit level switch shall be set when measured demand exceeds limit; reset when demand is less than 10% below limit for minimum 15 minutes and time is no longer within on-peak/partial-peak window.\",\n      \"trigger_condition\": \"Measured demand exceeds limit.\",\n      \"required_behavior\": \"Set demand-limit level switch; reset when demand < 90% of limit for 15 minutes and outside peak window.\",\n      \"configurable_values\": [\"10% hysteresis\", \"15 minutes reset time\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset.\",\n      \"page_hint\": 68,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Setpoint Adjustment Moves Both Setpoints\",\n      \"section_id\": \"5.3.2.5.c\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zones with single setpoint adjustment\",\n      \"summary\": \"If zone thermostat provides only a single set-point adjustment, the adjustment shall move both active heating and cooling setpoints upward or downward by the same amount, within limits.\",\n      \"trigger_condition\": \"When single setpoint adjustment is used.\",\n      \"required_behavior\": \"Move both heating and cooling setpoints equally.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 5.3.2.5.b.\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32827, "completion_tokens": 6441, "total_tokens": 39268, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32827}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
