{"candidate_id": "cand_3f6329b2102e7af7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_1:zone_group_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Definition", "section_id": "5.4.1", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "trigger_condition": null, "required_behavior": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.1", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6717fd726694cc3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_2:zone_group_independent_schedules_and_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Independent Schedules and Modes", "section_id": "5.4.2", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "trigger_condition": null, "required_behavior": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.2", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_82f58551ead376e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:zone_group_mode_consistency", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Mode Consistency", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "All zones in each Zone Group shall be in the same zone-group operating mode. If one zone enters a mode other than Unoccupied Mode, all zones in that Zone Group shall enter that mode.", "trigger_condition": "If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy)", "required_behavior": "All zones in that Zone Group shall enter that mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_83e7fc9b493b02d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:occupied_standby_mode_not_a_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied-Standby Mode Not a Zone-Group Mode", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "trigger_condition": null, "required_behavior": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6f855b4d3655e704", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_6_1:occupied_mode_condition_scheduled_time", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Mode Condition - Scheduled Time", "section_id": "5.4.6.1", "section_title": "Zone-Group Operating Modes", "equipment_scope": "Zone Groups", "summary": "A Zone Group is in Occupied Mode when the time of day is between the Zone Group's scheduled occupied start and stop times.", "trigger_condition": "The time of day is between the Zone Group's scheduled occupied start and stop times.", "required_behavior": "Zone Group is in Occupied Mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group's scheduled occupied start and stop times.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.4.6.1.  Occupied Mode . A Zone Group  is in the Occupied Mode  when any of the following is true:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9de91b2956c4377"], "chunk_id": "chunk_c9de91b2956c4377", "page_no": 71, "source_page_nos": [71], "evidence_text": "5.4.6.1.  Occupied Mode . A Zone Group  is in the Occupied Mode  when any of the following is true:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_06aa2460fa51a3ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_6_1:occupied_mode_condition_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Mode Condition - Override", "section_id": "5.4.6.1", "section_title": "Zone-Group Operating Modes", "equipment_scope": "Zone Groups", "summary": "A Zone Group is in Occupied Mode when the schedules have been overridden by the occupant override system.", "trigger_condition": "The schedules have been overridden by the occupant override system.", "required_behavior": "Zone Group is in Occupied Mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group is in the Occupied Mode when any of the following is true: b. The schedules have been overridden by the occupant override system.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.4.6.1.  Occupied Mode . A Zone Group  is in the Occupied Mode  when any of the following is true:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9de91b2956c4377"], "chunk_id": "chunk_c9de91b2956c4377", "page_no": 71, "source_page_nos": [71], "evidence_text": "5.4.6.1.  Occupied Mode . A Zone Group  is in the Occupied Mode  when any of the following is true:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
