{"candidate_id": "cand_3f6329b2102e7af7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_1:zone_group_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Definition", "section_id": "5.4.1", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "trigger_condition": null, "required_behavior": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.1"}
{"candidate_id": "cand_6717fd726694cc3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_2:zone_group_independent_schedules_and_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Independent Schedules and Modes", "section_id": "5.4.2", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "trigger_condition": null, "required_behavior": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.2"}
{"candidate_id": "cand_82f58551ead376e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:zone_group_mode_consistency", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Mode Consistency", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "All zones in each Zone Group shall be in the same zone-group operating mode. If one zone enters a mode other than Unoccupied Mode, all zones in that Zone Group shall enter that mode.", "trigger_condition": "If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy)", "required_behavior": "All zones in that Zone Group shall enter that mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3"}
{"candidate_id": "cand_83e7fc9b493b02d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:occupied_standby_mode_not_a_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied-Standby Mode Not a Zone-Group Mode", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "trigger_condition": null, "required_behavior": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3"}
{"candidate_id": "cand_ed8125d6b26bd57d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_4:zone_group_single_mode_constraint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Single Mode Constraint", "section_id": "5.4.4", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "A Zone Group may be in only one mode at a given time.", "trigger_condition": null, "required_behavior": "A Zone Group may be in only one mode at a given time.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group may be in only one mode at a given time.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A Zone Group may be in only one mode at a given time.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.4"}
{"candidate_id": "cand_d990fd64de72c589", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_4_5:zone_group_testing_commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Zone Group Testing/Commissioning Override Switches", "section_id": "5.4.5", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "For each Zone Group, provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone-level override switches listed under 'Testing and Commissioning Overrides' in terminal unit sequences.", "trigger_condition": null, "required_behavior": "When the value of a Zone Group's override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone-level override switches listed under 'Testing and Commissioning Overrides' in terminal unit sequences.", "evidence_quote": "For each Zone Group, provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone-level override switches listed under 'Testing and Commissioning Overrides' in terminal unit sequences. When the value of a Zone Group's override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each Zone Group, provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone-level override switches listed under 'Testing and Commissioning Overrides' in terminal unit sequences. When the value of a Zone Group's override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.5"}
{"candidate_id": "cand_6f855b4d3655e704", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_6_1:occupied_mode_condition_scheduled_time", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Mode Condition - Scheduled Time", "section_id": "5.4.6.1", "section_title": "Zone-Group Operating Modes", "equipment_scope": "Zone Groups", "summary": "A Zone Group is in Occupied Mode when the time of day is between the Zone Group's scheduled occupied start and stop times.", "trigger_condition": "The time of day is between the Zone Group's scheduled occupied start and stop times.", "required_behavior": "Zone Group is in Occupied Mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group's scheduled occupied start and stop times.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group's scheduled occupied start and stop times.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.6.1"}
{"candidate_id": "cand_06aa2460fa51a3ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_6_1:occupied_mode_condition_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Mode Condition - Override", "section_id": "5.4.6.1", "section_title": "Zone-Group Operating Modes", "equipment_scope": "Zone Groups", "summary": "A Zone Group is in Occupied Mode when the schedules have been overridden by the occupant override system.", "trigger_condition": "The schedules have been overridden by the occupant override system.", "required_behavior": "Zone Group is in Occupied Mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group is in the Occupied Mode when any of the following is true: b. The schedules have been overridden by the occupant override system.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A Zone Group is in the Occupied Mode when any of the following is true: b. The schedules have been overridden by the occupant override system.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.6.1"}
