{"candidate_id": "cand_b6fc1e72dfe0bd3b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_1:cooling_only_vav_zone_state_to_active_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Zone State to Active Airflow Setpoint Mapping", "section_id": "5.5.5.1", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When Zone State is cooling, map cooling-loop output to active airflow setpoint from minimum to cooling maximum. If supply air temperature is greater than room temperature, cap setpoint at minimum.", "trigger_condition": "Zone State is cooling", "required_behavior": "Map cooling-loop output to active airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature from air handler is greater than room temperature, set active airflow setpoint no higher than minimum endpoint.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.1", "source_chunk_ids": ["chunk_276f4de207684871"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74], "evidence_text": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d3a64a4b88f48a25", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_2:cooling_only_vav_zone_deadband_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Zone Deadband Active Airflow Setpoint", "section_id": "5.5.5.2", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When Zone State is deadband, set active airflow setpoint to minimum endpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "Set active airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.2", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_e4a976e33aed44b9"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 76], "evidence_text": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_a1e9206abff762c5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_3:cooling_only_vav_zone_heating_active_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Zone Heating Active Airflow Setpoint Mapping", "section_id": "5.5.5.3", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When Zone State is heating, map heating-loop output to active airflow setpoint from minimum to heating maximum. If supply air temperature is less than 3°C above room temperature, cap setpoint at minimum.", "trigger_condition": "Zone State is heating", "required_behavior": "Map heating-loop output to active airflow setpoint from minimum endpoint to heating maximum endpoint. If supply air temperature from air handler is less than 3°C (5°F) above room temperature, set active airflow setpoint no higher than minimum endpoint.", "configurable_values": ["Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.3", "source_chunk_ids": ["chunk_276f4de207684871"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74], "evidence_text": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a84a1077b6d35b2e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_4:cooling_only_vav_damper_modulation_to_maintain_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Damper Modulation to Maintain Active Airflow Setpoint", "section_id": "5.5.5.4", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Modulate VAV damper to maintain measured airflow at active setpoint.", "trigger_condition": "Always active when zone is in operation", "required_behavior": "Modulate VAV damper by a control loop to maintain measured airflow at active setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.4", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_98b42bcd63624cb8"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 77], "evidence_text": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_f2d95df4d5d1b7c5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1_a:low_airflow_alarm_70_of_setpoint_for_10_minutes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (70% of Setpoint for 10 Minutes)", "section_id": "5.5.6.1.a", "section_title": "Alarms - Low Airflow", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1.a", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_74c6d7cc27148059", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1_b:low_airflow_alarm_50_of_setpoint_for_10_minutes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (50% of Setpoint for 10 Minutes)", "section_id": "5.5.6.1.b", "section_title": "Alarms - Low Airflow", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1.b", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 106], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks"}
{"candidate_id": "cand_a4e7a49f567b01f2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1_c:low_airflow_alarm_suppression_for_zero_importance_multiplier_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Zero Importance Multiplier Zones", "section_id": "5.5.6.1.c", "section_title": "Alarms - Low Airflow", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Suppress low airflow alarms for zones with importance multiplier of 0 for static pressure reset T&R loop.", "trigger_condition": "Zone importance multiplier = 0", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1.c", "source_chunk_ids": ["chunk_3b079fd8dfc044ba"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74], "evidence_text": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8f1e6595733134a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.5.6.2", "section_title": "Alarms - Airflow Sensor Calibration", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 3 alarm if fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum or 50 cfm for 30 minutes.", "trigger_condition": "Fan serving zone is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.2", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_1c64a4f18efa15cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.5.6.3", "section_title": "Alarms - Leaking Damper", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 4 alarm if damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum or 50 cfm for 10 minutes while fan is proven on.", "trigger_condition": "Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven on", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven on", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.3", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_fd3602b3f2facbf1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:recommendation_to_use_reheat_box_when_minimum_ventilation_rate_exceeds_25_of_cooling_maximum_or_dcv_is_used", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Recommendation to Use Reheat Box When Minimum Ventilation Rate Exceeds 25% of Cooling Maximum or DCV is Used", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If minimum ventilation rate is more than 25% of cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1a4490b106ce8519", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:dcv_not_provided_for_cooling_only_boxes_due_to_overcooling_risk", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "DCV Not Provided for Cooling-Only Boxes Due to Overcooling Risk", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "DCV logic is not provided for cooling-only boxes because it results in periods of overcooling due to CO2 levels rising faster than cooling load.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6e5f5ab98936cf85", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:heating_capability_condition_for_cooling_only_terminal_units", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating Capability Condition for Cooling-Only Terminal Units", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Cooling-only terminal units can provide heating only when AHU supply air temperature is more than 3°C (5°F) above room temperature.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4cc6855327194e81", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_4:active_endpoints_as_function_of_zone_group_mode_for_cooling_only_vav", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Endpoints as Function of Zone Group Mode for Cooling-Only VAV", "section_id": "5.5.4", "section_title": "Active Endpoints as Function of Zone Group Mode", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Active endpoints vary by Zone Group mode as per Table 5.5.4: Occupied uses Vcool-max, Vmin, Vheat-max; Cooldown and Setup use Vcool-max; Warmup, Setback, Unoccupied use 0 for cooling and minimum, with heating maximum set to Vcool-max for Warmup and Setback.", "trigger_condition": "Zone Group mode changes", "required_behavior": "Set active endpoints according to Table 5.5.4.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.5.4 Endpoints as a Function of Zone Group Mode: Occupied: Cooling maximum Vcool-max, Minimum Vmin*, Heating maximum Vheat-max; Cooldown: Cooling maximum Vcool-max, Minimum 0, Heating maximum 0; Setup: Cooling maximum Vcool-max, Minimum 0, Heating maximum 0; Warmup: Cooling maximum 0, Minimum 0, Heating maximum Vcool-max; Setback: Cooling maximum 0, Minimum 0, Heating maximum Vcool-max; Unoccupied: Cooling maximum 0, Minimum 0, Heating maximum 0.", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.5.4. Active endpoints used i n the control logic depicted in Figure 5.5.5 shall vary depending on the mode  of", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "5.5.4. Active endpoints used i n the control logic depicted in Figure 5.5.5 shall vary depending on the mode  of", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
