{"extract_mode": "section_context", "focus_sections": ["5.5"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.5. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "dc6dc47613365c87fbd96b97a5815873c1792157", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "e9f92bf16a79bc7bc8f504748df822e27cf7e742", "content_chars": 121139}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "469753c0-82a2-4858-ac65-eb7d16d6564e", "object": "chat.completion", "created": 1778120354, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-Only VAV Zone State to Active Airflow Setpoint Mapping\",\n      \"section_id\": \"5.5.5.1\",\n      \"section_title\": \"Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"When Zone State is cooling, map cooling-loop output to active airflow setpoint from minimum to cooling maximum. If supply air temperature is greater than room temperature, cap setpoint at minimum.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Map cooling-loop output to active airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature from air handler is greater than room temperature, set active airflow setpoint no higher than minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-Only VAV Zone Deadband Active Airflow Setpoint\",\n      \"section_id\": \"5.5.5.2\",\n      \"section_title\": \"Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"When Zone State is deadband, set active airflow setpoint to minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Set active airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-Only VAV Zone Heating Active Airflow Setpoint Mapping\",\n      \"section_id\": \"5.5.5.3\",\n      \"section_title\": \"Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"When Zone State is heating, map heating-loop output to active airflow setpoint from minimum to heating maximum. If supply air temperature is less than 3°C above room temperature, cap setpoint at minimum.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Map heating-loop output to active airflow setpoint from minimum endpoint to heating maximum endpoint. If supply air temperature from air handler is less than 3°C (5°F) above room temperature, set active airflow setpoint no higher than minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-Only VAV Damper Modulation to Maintain Active Airflow Setpoint\",\n      \"section_id\": \"5.5.5.4\",\n      \"section_title\": \"Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Modulate VAV damper to maintain measured airflow at active setpoint.\",\n      \"trigger_condition\": \"Always active when zone is in operation\",\n      \"required_behavior\": \"Modulate VAV damper by a control loop to maintain measured airflow at active setpoint.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm (70% of Setpoint for 10 Minutes)\",\n      \"section_id\": \"5.5.6.1.a\",\n      \"section_title\": \"Alarms - Low Airflow\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": null,\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm (50% of Setpoint for 10 Minutes)\",\n      \"section_id\": \"5.5.6.1.b\",\n      \"section_title\": \"Alarms - Low Airflow\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Generate Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": null,\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Zero Importance Multiplier Zones\",\n      \"section_id\": \"5.5.6.1.c\",\n      \"section_title\": \"Alarms - Low Airflow\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Suppress low airflow alarms for zones with importance multiplier of 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Zone importance multiplier = 0\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.5.6.2\",\n      \"section_title\": \"Alarms - Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Generate Level 3 alarm if fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum or 50 cfm for 30 minutes.\",\n      \"trigger_condition\": \"Fan serving zone is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": null,\n      \"fault_condition\": \"Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.5.6.3\",\n      \"section_title\": \"Alarms - Leaking Damper\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum or 50 cfm for 10 minutes while fan is proven on.\",\n      \"trigger_condition\": \"Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven on\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": null,\n      \"fault_condition\": \"Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven on\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Cooling-Only VAV Box\",\n      \"section_id\": \"5.5.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, force damper full closed/open, and reset request-hours accumulator.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches interlocked to system-level point to: a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. reset request-hours accumulator point to zero.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches are provided and functional.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Recommendation to Use Reheat Box When Minimum Ventilation Rate Exceeds 25% of Cooling Maximum or DCV is Used\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If minimum ventilation rate is more than 25% of cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"DCV Not Provided for Cooling-Only Boxes Due to Overcooling Risk\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"DCV logic is not provided for cooling-only boxes because it results in periods of overcooling due to CO2 levels rising faster than cooling load.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Heating Capability Condition for Cooling-Only Terminal Units\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Cooling-only terminal units can provide heating only when AHU supply air temperature is more than 3°C (5°F) above room temperature.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Endpoints as Function of Zone Group Mode for Cooling-Only VAV\",\n      \"section_id\": \"5.5.4\",\n      \"section_title\": \"Active Endpoints as Function of Zone Group Mode\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Active endpoints vary by Zone Group mode as per Table 5.5.4: Occupied uses Vcool-max, Vmin, Vheat-max; Cooldown and Setup use Vcool-max; Warmup, Setback, Unoccupied use 0 for cooling and minimum, with heating maximum set to Vcool-max for Warmup and Setback.\",\n      \"trigger_condition\": \"Zone Group mode changes\",\n      \"required_behavior\": \"Set active endpoints according to Table 5.5.4.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.5.4 Endpoints as a Function of Zone Group Mode: Occupied: Cooling maximum Vcool-max, Minimum Vmin*, Heating maximum Vheat-max; Cooldown: Cooling maximum Vcool-max, Minimum 0, Heating maximum 0; Setup: Cooling maximum Vcool-max, Minimum 0, Heating maximum 0; Warmup: Cooling maximum 0, Minimum 0, Heating maximum Vcool-max; Setback: Cooling maximum 0, Minimum 0, Heating maximum Vcool-max; Unoccupied: Cooling maximum 0, Minimum 0, Heating maximum 0.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31094, "completion_tokens": 3780, "total_tokens": 34874, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31094}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
