{"candidate_id": "cand_c43dc82ea61146f4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:zone_state_heating_sequence_with_discharge_air_temperature_reset_and_airflow_increase", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Heating Sequence with Discharge Air Temperature Reset and Airflow Increase", "section_id": "5.6.5.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When zone state is heating, the heating loop maintains space temperature at heating setpoint. From 0% to 50% loop signal, reset DAT setpoint from AHU SAT to MaxΔT above space temperature setpoint, with airflow at heating minimum endpoint. From 51% to 100%, if DAT > room temperature + 3°C (5°F), reset airflow from heating minimum to heating maximum endpoint. Modulate heating coil to maintain DAT at setpoint.", "trigger_condition": "Zone State is heating", "required_behavior": "From 0% to 50% heating-loop output, reset discharge temperature setpoint from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint; active airflow setpoint shall be heating minimum endpoint. From 51% to 100%, if DAT is greater than room temperature plus 3°C (5°F), reset active airflow setpoint from heating minimum endpoint to heating maximum endpoint. Modulate heating coil to maintain discharge temperature at setpoint.", "configurable_values": ["MaxΔT", "heating minimum endpoint", "heating maximum endpoint", "AHU SAT setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating, the Heating Loop shall maintain space temperature at the heating setpoint as follows: a. From 0% to 50%, the heating-loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The active airflow setpoint shall be the heating minimum endpoint. b. From 51% to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint. c. The heating coil shall be modulated to maintain the discharge temperature at setpoint.", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.6.5.3. When the Zone State  is heating , the Heating Loop  shall maintain space  temperature at the heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "5.6.5.3. When the Zone State  is heating , the Heating Loop  shall maintain space  temperature at the heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary describes a complex sequence, but evidence quote is incomplete and does not support the detailed mapping.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
