{"candidate_id": "cand_d9a9164abbe156f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_1:zone_state_cooling_airflow_setpoint_and_heating_coil_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Cooling Airflow Setpoint and Heating Coil Control", "section_id": "5.6.5.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When zone state is cooling, the cooling-loop output maps to active airflow setpoint between cooling minimum and cooling maximum endpoints. Heating coil is disabled unless DAT is below minimum setpoint. If AHU SAT > room temperature, active airflow setpoint is no higher than minimum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Map cooling-loop output to active airflow setpoint from cooling minimum endpoint to cooling maximum endpoint. Disable heating coil unless DAT is below minimum setpoint. If supply air temperature from air handler is greater than room temperature, set active airflow setpoint no higher than minimum endpoint.", "configurable_values": ["cooling minimum endpoint", "cooling maximum endpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.1"}
{"candidate_id": "cand_d069ec9997fcac44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_2:zone_state_deadband_airflow_setpoint_and_heating_coil_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Deadband Airflow Setpoint and Heating Coil Control", "section_id": "5.6.5.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When zone state is deadband, active airflow setpoint is set to minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "Set active airflow setpoint to minimum endpoint. Disable heating coil unless DAT is below minimum setpoint.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.2"}
{"candidate_id": "cand_c43dc82ea61146f4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:zone_state_heating_sequence_with_discharge_air_temperature_reset_and_airflow_increase", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Heating Sequence with Discharge Air Temperature Reset and Airflow Increase", "section_id": "5.6.5.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When zone state is heating, the heating loop maintains space temperature at heating setpoint. From 0% to 50% loop signal, reset DAT setpoint from AHU SAT to MaxΔT above space temperature setpoint, with airflow at heating minimum endpoint. From 51% to 100%, if DAT > room temperature + 3°C (5°F), reset airflow from heating minimum to heating maximum endpoint. Modulate heating coil to maintain DAT at setpoint.", "trigger_condition": "Zone State is heating", "required_behavior": "From 0% to 50% heating-loop output, reset discharge temperature setpoint from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint; active airflow setpoint shall be heating minimum endpoint. From 51% to 100%, if DAT is greater than room temperature plus 3°C (5°F), reset active airflow setpoint from heating minimum endpoint to heating maximum endpoint. Modulate heating coil to maintain discharge temperature at setpoint.", "configurable_values": ["MaxΔT", "heating minimum endpoint", "heating maximum endpoint", "AHU SAT setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating, the Heating Loop shall maintain space temperature at the heating setpoint as follows: a. From 0% to 50%, the heating-loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The active airflow setpoint shall be the heating minimum endpoint. b. From 51% to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint. c. The heating coil shall be modulated to maintain the discharge temperature at setpoint.", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is heating, the Heating Loop shall maintain space temperature at the heating setpoint as follows: a. From 0% to 50%, the heating-loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The active airflow setpoint shall be the heating minimum endpoint. b. From 51% to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint. c. The heating coil shall be modulated to maintain the discharge temperature at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3"}
{"candidate_id": "cand_3caa2fa43746872b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_4:heating_coil_minimum_discharge_air_temperature_in_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Minimum Discharge Air Temperature in Occupied Mode", "section_id": "5.6.5.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "In Occupied Mode, modulate heating coil to maintain DAT no lower than 10°C (50°F).", "trigger_condition": "Occupied Mode", "required_behavior": "Modulate heating coil to maintain a DAT no lower than 10°C (50°F).", "configurable_values": ["10°C (50°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.4"}
{"candidate_id": "cand_5a4a20cd3bcb98e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_5:vav_damper_modulation_to_maintain_measured_airflow_at_active_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Maintain Measured Airflow at Active Setpoint", "section_id": "5.6.5.5", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "The VAV damper is modulated by a control loop to maintain measured airflow at the active setpoint.", "trigger_condition": "Always active when zone is operating", "required_behavior": "Modulate VAV damper to maintain measured airflow at the active setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.5"}
{"candidate_id": "cand_75941ae673aa7072", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 4", "section_id": "5.6.6.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["70%", "10 minutes"], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1"}
{"candidate_id": "cand_a879c9b053bdf08f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 3", "section_id": "5.6.6.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["50%", "10 minutes"], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1"}
{"candidate_id": "cand_2803d600229c2678", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_suppression_for_importance_multiplier_0_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Importance-Multiplier 0 Zones", "section_id": "5.6.6.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Low airflow alarms are suppressed for zones with Importance-Multiplier of 0 for static pressure reset T&R control loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone has Importance-Multiplier of 0 for static pressure reset T&R control loop", "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1"}
{"candidate_id": "cand_20a5fa8c94e97111", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 4", "section_id": "5.6.6.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["8.3°C (15°F)", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2"}
{"candidate_id": "cand_246243860c28506d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 3", "section_id": "5.6.6.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["17°C (30°F)", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2"}
{"candidate_id": "cand_e2eea1d09ae513d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_dat_alarm_suppression_for_importance_multiplier_0_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Alarm Suppression for Importance-Multiplier 0 Zones", "section_id": "5.6.6.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Low-DAT alarms are suppressed for zones with Importance-Multiplier of 0 for hot-water reset T&R control loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone has Importance-Multiplier of 0 for hot-water reset T&R control loop", "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2"}
{"candidate_id": "cand_51fc2dce32d24987", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_3:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.6.6.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If fan serving zone is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of cooling maximum airflow setpoint", "50 cfm", "30 minutes"], "fault_condition": "Fan serving zone is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.3"}
{"candidate_id": "cand_0ed78d92532e996b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_4:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.6.6.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of cooling maximum airflow setpoint", "50 cfm", "10 minutes"], "fault_condition": "Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.4"}
{"candidate_id": "cand_80c904e2f0a2f6e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_5:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.6.6.5", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["15 minutes", "3°C (5°F)"], "fault_condition": "Valve position = 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.5"}
{"candidate_id": "cand_ee467f126d938773", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_6_7:testing_commissioning_overrides_for_vav_reheat_zone", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for VAV Reheat Zone", "section_id": "5.6.7", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switches exist to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force damper full closed/open, f. force heating to OFF/closed, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force damper full closed/open, f. force heating to OFF/closed, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.7"}
{"candidate_id": "cand_2b7e575267833764", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:cooling_sat_reset_requests_from_zone", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests from Zone", "section_id": "5.6.8.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Zone sends cooling SAT reset requests based on temperature exceedance and cooling loop output: 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes; 2 requests if by 2°C (3°F) for 2 minutes; 1 request if cooling loop > 95% until < 85%; 0 requests otherwise.", "trigger_condition": "Zone temperature exceeds cooling setpoint or cooling loop > 95%", "required_behavior": "Send 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes; else send 2 requests if by 2°C (3°F) for 2 minutes; else send 1 request if cooling loop > 95% until < 85%; else send 0 requests.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1"}
{"candidate_id": "cand_6439a47c82dcb30c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:static_pressure_reset_requests_from_zone", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests from Zone", "section_id": "5.6.8.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Zone sends static pressure reset requests based on airflow and damper position: 3 requests if measured airflow < 50% of setpoint and damper > 95% for 1 minute; 2 requests if airflow < 70% of setpoint and damper > 95% for 1 minute; 1 request if damper > 95% until < 85%; 0 requests otherwise.", "trigger_condition": "Measured airflow below setpoint and damper position > 95%", "required_behavior": "Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint and damper > 95% for 1 minute; else send 1 request if damper > 95% until < 85%; else send 0 requests.", "configurable_values": ["50%", "70%", "95%", "85%", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2"}
{"candidate_id": "cand_9881af26a73b3f8f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_coil_disabled_during_pulse_width_modulated_closed_periods", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Disabled During Pulse-Width Modulated Closed Periods", "section_id": "5.6.5.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled with output set to 0 during closed periods.", "trigger_condition": "Airflow setpoint is pulse-width modulated and in closed period", "required_behavior": "Disable heating coil and PID loop, set output to 0 during closed periods.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3"}
{"candidate_id": "cand_2a193f097ee4fceb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_6_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.6.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Active endpoints vary by Zone Group mode as defined in Table 5.6.4. For example, cooling maximum is Vcool-max in Occupied, Cooldown, Setup; zero in Warmup, Setback, Unoccupied. Heating minimum is Max(Vheat-min, min*) in Occupied, Vheat-min in Cooldown, zero in Setup, Vheat-max in Warmup and Setback, zero in Unoccupied.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vcool-max", "Vmin", "Vheat-min", "Vheat-max", "min*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.6.4 Endpoints as a Function of Zone Group Mode", "page_hint": 75}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Table 5.6.4 Endpoints as a Function of Zone Group Mode", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4"}
