{"extract_mode": "section_context", "focus_sections": ["5.6"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.6. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "aa3dd68b926c03f7d7c5db94b54b040cefa4e21c", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "89711756e2054edac585bf032e9facdb222895c3", "content_chars": 125473}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "fcb10442-0afd-4ee5-bdce-75cc5ad7c08a", "object": "chat.completion", "created": 1778120391, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone State Cooling Airflow Setpoint and Heating Coil Control\",\n      \"section_id\": \"5.6.5.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"When zone state is cooling, the cooling-loop output maps to active airflow setpoint between cooling minimum and cooling maximum endpoints. Heating coil is disabled unless DAT is below minimum setpoint. If AHU SAT > room temperature, active airflow setpoint is no higher than minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Map cooling-loop output to active airflow setpoint from cooling minimum endpoint to cooling maximum endpoint. Disable heating coil unless DAT is below minimum setpoint. If supply air temperature from air handler is greater than room temperature, set active airflow setpoint no higher than minimum endpoint.\",\n      \"configurable_values\": [\"cooling minimum endpoint\", \"cooling maximum endpoint\", \"minimum endpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone State Deadband Airflow Setpoint and Heating Coil Control\",\n      \"section_id\": \"5.6.5.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"When zone state is deadband, active airflow setpoint is set to minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Set active airflow setpoint to minimum endpoint. Disable heating coil unless DAT is below minimum setpoint.\",\n      \"configurable_values\": [\"minimum endpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone State Heating Sequence with Discharge Air Temperature Reset and Airflow Increase\",\n      \"section_id\": \"5.6.5.3\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"When zone state is heating, the heating loop maintains space temperature at heating setpoint. From 0% to 50% loop signal, reset DAT setpoint from AHU SAT to MaxΔT above space temperature setpoint, with airflow at heating minimum endpoint. From 51% to 100%, if DAT > room temperature + 3°C (5°F), reset airflow from heating minimum to heating maximum endpoint. Modulate heating coil to maintain DAT at setpoint.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"From 0% to 50% heating-loop output, reset discharge temperature setpoint from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint; active airflow setpoint shall be heating minimum endpoint. From 51% to 100%, if DAT is greater than room temperature plus 3°C (5°F), reset active airflow setpoint from heating minimum endpoint to heating maximum endpoint. Modulate heating coil to maintain discharge temperature at setpoint.\",\n      \"configurable_values\": [\"MaxΔT\", \"heating minimum endpoint\", \"heating maximum endpoint\", \"AHU SAT setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating, the Heating Loop shall maintain space temperature at the heating setpoint as follows: a. From 0% to 50%, the heating-loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The active airflow setpoint shall be the heating minimum endpoint. b. From 51% to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint. c. The heating coil shall be modulated to maintain the discharge temperature at setpoint.\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Coil Minimum Discharge Air Temperature in Occupied Mode\",\n      \"section_id\": \"5.6.5.4\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"In Occupied Mode, modulate heating coil to maintain DAT no lower than 10°C (50°F).\",\n      \"trigger_condition\": \"Occupied Mode\",\n      \"required_behavior\": \"Modulate heating coil to maintain a DAT no lower than 10°C (50°F).\",\n      \"configurable_values\": [\"10°C (50°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation to Maintain Measured Airflow at Active Setpoint\",\n      \"section_id\": \"5.6.5.5\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"The VAV damper is modulated by a control loop to maintain measured airflow at the active setpoint.\",\n      \"trigger_condition\": \"Always active when zone is operating\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured airflow at the active setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Level 4\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"70%\", \"10 minutes\"],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Level 3\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"50%\", \"10 minutes\"],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Importance-Multiplier 0 Zones\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Low airflow alarms are suppressed for zones with Importance-Multiplier of 0 for static pressure reset T&R control loop.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone has Importance-Multiplier of 0 for static pressure reset T&R control loop\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm Level 4\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"8.3°C (15°F)\", \"10 minutes\"],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm Level 3\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"17°C (30°F)\", \"10 minutes\"],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-DAT Alarm Suppression for Importance-Multiplier 0 Zones\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Low-DAT alarms are suppressed for zones with Importance-Multiplier of 0 for hot-water reset T&R control loop.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone has Importance-Multiplier of 0 for hot-water reset T&R control loop\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.6.6.3\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If fan serving zone is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"10% of cooling maximum airflow setpoint\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Fan serving zone is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.6.6.4\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"10% of cooling maximum airflow setpoint\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.6.6.5\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"15 minutes\", \"3°C (5°F)\"],\n      \"fault_condition\": \"Valve position = 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for VAV Reheat Zone\",\n      \"section_id\": \"5.6.7\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switches exist to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force damper full closed/open, f. force heating to OFF/closed, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests from Zone\",\n      \"section_id\": \"5.6.8.1\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Zone sends cooling SAT reset requests based on temperature exceedance and cooling loop output: 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes; 2 requests if by 2°C (3°F) for 2 minutes; 1 request if cooling loop > 95% until < 85%; 0 requests otherwise.\",\n      \"trigger_condition\": \"Zone temperature exceeds cooling setpoint or cooling loop > 95%\",\n      \"required_behavior\": \"Send 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes; else send 2 requests if by 2°C (3°F) for 2 minutes; else send 1 request if cooling loop > 95% until < 85%; else send 0 requests.\",\n      \"configurable_values\": [\"3°C (5°F)\", \"2°C (3°F)\", \"2 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests from Zone\",\n      \"section_id\": \"5.6.8.2\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Zone sends static pressure reset requests based on airflow and damper position: 3 requests if measured airflow < 50% of setpoint and damper > 95% for 1 minute; 2 requests if airflow < 70% of setpoint and damper > 95% for 1 minute; 1 request if damper > 95% until < 85%; 0 requests otherwise.\",\n      \"trigger_condition\": \"Measured airflow below setpoint and damper position > 95%\",\n      \"required_behavior\": \"Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint and damper > 95% for 1 minute; else send 1 request if damper > 95% until < 85%; else send 0 requests.\",\n      \"configurable_values\": [\"50%\", \"70%\", \"95%\", \"85%\", \"1 minute\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Coil Disabled During Pulse-Width Modulated Closed Periods\",\n      \"section_id\": \"5.6.5.3\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"When airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled with output set to 0 during closed periods.\",\n      \"trigger_condition\": \"Airflow setpoint is pulse-width modulated and in closed period\",\n      \"required_behavior\": \"Disable heating coil and PID loop, set output to 0 during closed periods.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.6.4\",\n      \"section_title\": \"VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Active endpoints vary by Zone Group mode as defined in Table 5.6.4. For example, cooling maximum is Vcool-max in Occupied, Cooldown, Setup; zero in Warmup, Setback, Unoccupied. Heating minimum is Max(Vheat-min, min*) in Occupied, Vheat-min in Cooldown, zero in Setup, Vheat-max in Warmup and Setback, zero in Unoccupied.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-min\", \"Vheat-max\", \"min*\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.6.4 Endpoints as a Function of Zone Group Mode\",\n      \"page_hint\": 75,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32305, "completion_tokens": 5707, "total_tokens": 38012, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32305}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
