{"candidate_id": "cand_1f23ee5a981faa65", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_1:cooling_mode_primary_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Primary Airflow Setpoint Mapping", "section_id": "5.7.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In cooling mode, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Map cooling-loop output to active primary airflow setpoint between minimum and cooling maximum endpoints. If AHU SAT > room temperature, limit setpoint to minimum endpoint.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.1", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_30b6ed3d39b81416", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_1:cooling_mode_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Heating Coil Off", "section_id": "5.7.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In cooling mode, the heating coil is OFF.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.1", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_80472798be6a42d9", "chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "b. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_c044027beed6690e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_2:deadband_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Primary Airflow Setpoint", "section_id": "5.7.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In deadband mode, the primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.2", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5029fb08a72af141", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_2:deadband_mode_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Heating Coil Off", "section_id": "5.7.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In deadband mode, the heating coil is OFF.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.2", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_80472798be6a42d9", "chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "b. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_f1e1b58f8c5e2624", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:heating_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Primary Airflow Setpoint", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In heating mode, the active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_889ee2526a26608e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:heating_mode_discharge_temperature_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Discharge Temperature Reset", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "trigger_condition": "Zone State is Heating and heating-loop output increases from 0% to 100%", "required_behavior": "Reset discharge temperature from current AHU SAT setpoint to up to MaxΔT above space temperature setpoint proportionally with heating-loop output.", "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.5.3.  When Zone State  Is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.3.  When Zone State  Is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a9bd60b11768b3b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:heating_mode_coil_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Coil Modulation", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heat off zone temperature control loop is not acceptable.", "trigger_condition": "Zone State is Heating", "required_behavior": "Modulate heating coil to maintain discharge temperature at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7d56c364417f1dd6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_4:vav_damper_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation", "section_id": "5.7.5.4", "section_title": "VAV Damper Modulation", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "trigger_condition": "Always active when primary airflow setpoint is non-zero", "required_behavior": "Modulate VAV damper to maintain measured primary airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.7.5.4. The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.5.4. The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.4", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.4. The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a06bb0769b3bb679", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_run_during_heating", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Run During Heating", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Fan shall run whenever Zone State is heating.", "trigger_condition": "Zone State is heating", "required_behavior": "Run fan.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Fan shall run whenever Zone State is heating.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Fan shall run whenever Zone State is heating.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. Fan shall run whenever Zone State is heating.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3ec067caced56b20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_run_during_deadband_and_cooling_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Run During Deadband and Cooling (ASHRAE 62.1)", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "trigger_condition": "Ventilation according to ASHRAE 62.1-2016", "required_behavior": "Run fan in Deadband and Cooling when primary air volume < Voz for 1 minute; shut off when primary air volume > Voz by 10% for 3 minutes.", "configurable_values": ["Voz"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e9788c2c87aeb709", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_run_during_deadband_and_cooling_california_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Run During Deadband and Cooling (California Title 24)", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.", "trigger_condition": "Ventilation according to California Title 24", "required_behavior": "Run fan in Deadband and Cooling when primary air volume < Zone-Abs-OA-min for 1 minute; shut off when primary air volume > Zone-Abs-OA-min by 10% for 3 minutes.", "configurable_values": ["Zone-Abs-OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.5.5.  Fan Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.5.  Fan Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f9fb3b11fa380fce", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 4", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks"}
{"candidate_id": "cand_5500999ec59f711f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 3", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks"}
{"candidate_id": "cand_5efe7a49ddc2957d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_eec7f3ddf85e9083", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 4", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_d2891c4e69ad72ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 3", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON and DAT < setpoint by 17°C (30°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_b76abb3a56ffcc87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R loop", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_7523f415aa076718", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_on_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded On, Status Off", "section_id": "5.7.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. Commanded on, status off: Level 2.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan commanded ON but status OFF for 15 seconds after change", "commissioning_check": null, "evidence_quote": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_574474536456eee9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_off_status_on", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded Off, Status On", "section_id": "5.7.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. Commanded off, status on: Level 4.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan commanded OFF but status ON for 15 seconds after change", "commissioning_check": null, "evidence_quote": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. b. Commanded off, status on: Level 4", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.3.  Fan alarm is indicated by the status input being diffe rent from the output command after a period of", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.3.  Fan alarm is indicated by the status input being diffe rent from the output command after a period of", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f9da3bdffcce0b99", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.7.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "5.7.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.4", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_aae11d98c166f980", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.7.6.5", "section_title": "Leaking Damper", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Damper position 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON", "commissioning_check": null, "evidence_quote": "5.7.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.5.  Leaking Damper.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.5.  Leaking Damper.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a6da8ccb1b9eb86c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.7.6.6", "section_title": "Leaking Valve", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Valve position 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON", "commissioning_check": null, "evidence_quote": "5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.6", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f864b70a013b3ba3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides_force_zone_airflow_setpoint_to_zero", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Zero", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switch can force zone airflow setpoint to zero.", "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c57aa1c2e99cce1a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides_force_zone_airflow_setpoint_to_vcool_max", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vcool-max", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches that interlock to a system level point to force zone airflow setpoint to Vcool-max.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switch can force zone airflow setpoint to Vcool-max.", "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to b. force zone airflow setpoint to Vcool-max,", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2b9e59843db0c1ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides_force_zone_airflow_setpoint_to_vmin", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vmin", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches that interlock to a system level point to force zone airflow setpoint to Vmin.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switch can force zone airflow setpoint to Vmin.", "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to c. force zone airflow setpoint to Vmin,", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_fc12112d5a390689", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides_force_damper_full_closed_open", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Damper Full Closed/Open", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches that interlock to a system level point to force damper full closed/open.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switch can force damper full closed/open.", "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to d. force damper full closed/open,", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_edcb77f7fbd7ae95", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides_force_heating_to_off_closed", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Heating to OFF/Closed", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches that interlock to a system level point to force heating to OFF/closed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switch can force heating to OFF/closed.", "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to e. force heating to OFF/closed,", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d796a989d4e36273", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides_turn_fan_on_off", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Turn Fan ON/OFF", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches that interlock to a system level point to turn fan ON/OFF.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switch can turn fan ON/OFF.", "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to f. turn fan ON/OFF, and", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c655d8cc2b4381b4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides_reset_request_hours_accumulator", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Reset Request-Hours Accumulator", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches that interlock to a system level point to reset request-hours accumulator point to zero (provide one point for each reset type).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switch can reset request-hours accumulator to zero.", "evidence_quote": "5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7e7e62e4ee2cc874", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_4:endpoints_as_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Endpoints as Function of Zone Group Mode", "section_id": "5.7.4", "section_title": "Endpoints as a Function of Zone Group Mode", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Active endpoints used in control logic vary depending on the mode of the Zone Group. Table 5.7.4 defines endpoints for Occupied, Cooldown, Setup, Warmup, Setback, and Unoccupied modes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vcool-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 79}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.4", "source_chunk_ids": ["chunk_c89e44a786184873"], "chunk_id": "chunk_c89e44a786184873", "page_no": 79, "source_page_nos": [79], "evidence_text": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b43397089ffbbdbd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_5_5:designer_must_ensure_ventilation_compliance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Designer Must Ensure Ventilation Compliance", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 85], "evidence_text": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_515348b8d61c293b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_5_3:max_t_limit_per_ashrae_90_1", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "MaxΔT Limit per ASHRAE 90.1", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "source_chunk_ids": ["chunk_a91f19ba75a848aa", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a", "chunk_11aea9b4259b403b"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81, 85, 89, 93], "evidence_text": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_ddb62b4394d9ff53", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_6_4:airflow_sensor_calibration_threshold_determination", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow Sensor Calibration Threshold Determination", "section_id": "5.7.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.4", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 94, 99, 102, 109], "evidence_text": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks"}
