{"candidate_id": "cand_574474536456eee9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_off_status_on", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded Off, Status On", "section_id": "5.7.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. Commanded off, status on: Level 4.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan commanded OFF but status ON for 15 seconds after change", "commissioning_check": null, "evidence_quote": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. b. Commanded off, status on: Level 4", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.3.  Fan alarm is indicated by the status input being diffe rent from the output command after a period of", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.3.  Fan alarm is indicated by the status input being diffe rent from the output command after a period of", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is truncated and does not support the claimed Level 4 alarm for commanded off, status on.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
