{"extract_mode": "section_context", "focus_sections": ["5.7"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.7. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "d0a9e1b59afd1ef7ee062f4e682145e26223ef23", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "137547c6fb3daa339e70354c4a3ca25aa148458b", "content_chars": 123529}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "69427c31-7610-465c-87c6-a1688d752eb0", "object": "chat.completion", "created": 1778120492, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Primary Airflow Setpoint Mapping\",\n      \"section_id\": \"5.7.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In cooling mode, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Map cooling-loop output to active primary airflow setpoint between minimum and cooling maximum endpoints. If AHU SAT > room temperature, limit setpoint to minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Heating Coil Off\",\n      \"section_id\": \"5.7.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In cooling mode, the heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Primary Airflow Setpoint\",\n      \"section_id\": \"5.7.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In deadband mode, the primary airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Set primary airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Heating Coil Off\",\n      \"section_id\": \"5.7.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In deadband mode, the heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Primary Airflow Setpoint\",\n      \"section_id\": \"5.7.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In heating mode, the active primary airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Set active primary airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Discharge Temperature Reset\",\n      \"section_id\": \"5.7.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating and heating-loop output increases from 0% to 100%\",\n      \"required_behavior\": \"Reset discharge temperature from current AHU SAT setpoint to up to MaxΔT above space temperature setpoint proportionally with heating-loop output.\",\n      \"configurable_values\": [\"MaxΔT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Coil Modulation\",\n      \"section_id\": \"5.7.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heat off zone temperature control loop is not acceptable.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Modulate heating coil to maintain discharge temperature at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation\",\n      \"section_id\": \"5.7.5.4\",\n      \"section_title\": \"VAV Damper Modulation\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.\",\n      \"trigger_condition\": \"Always active when primary airflow setpoint is non-zero\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured primary airflow at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.7.5.4. The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Run During Heating\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Fan shall run whenever Zone State is heating.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Run fan.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Fan shall run whenever Zone State is heating.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Run During Deadband and Cooling (ASHRAE 62.1)\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.\",\n      \"trigger_condition\": \"Ventilation according to ASHRAE 62.1-2016\",\n      \"required_behavior\": \"Run fan in Deadband and Cooling when primary air volume < Voz for 1 minute; shut off when primary air volume > Voz by 10% for 3 minutes.\",\n      \"configurable_values\": [\"Voz\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Run During Deadband and Cooling (California Title 24)\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.\",\n      \"trigger_condition\": \"Ventilation according to California Title 24\",\n      \"required_behavior\": \"Run fan in Deadband and Cooling when primary air volume < Zone-Abs-OA-min for 1 minute; shut off when primary air volume > Zone-Abs-OA-min by 10% for 3 minutes.\",\n      \"configurable_values\": [\"Zone-Abs-OA-min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Level 4\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Level 3\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R loop\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm Level 4\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm Level 3\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT < setpoint by 17°C (30°F) for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-DAT Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone Importance-Multiplier = 0 for hot-water reset T&R loop\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded On, Status Off\",\n      \"section_id\": \"5.7.6.3\",\n      \"section_title\": \"Fan alarm\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. Commanded on, status off: Level 2.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan commanded ON but status OFF for 15 seconds after change\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded Off, Status On\",\n      \"section_id\": \"5.7.6.3\",\n      \"section_title\": \"Fan alarm\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. Commanded off, status on: Level 4.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan commanded OFF but status ON for 15 seconds after change\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. b. Commanded off, status on: Level 4\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.7.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.7.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.7.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.7.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.7.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve position 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Zero\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force zone airflow setpoint to zero.\",\n      \"evidence_quote\": \"5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vcool-max\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to Vcool-max.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force zone airflow setpoint to Vcool-max.\",\n      \"evidence_quote\": \"5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to b. force zone airflow setpoint to Vcool-max,\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vmin\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to Vmin.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force zone airflow setpoint to Vmin.\",\n      \"evidence_quote\": \"5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to c. force zone airflow setpoint to Vmin,\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Damper Full Closed/Open\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force damper full closed/open.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force damper full closed/open.\",\n      \"evidence_quote\": \"5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to d. force damper full closed/open,\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Heating to OFF/Closed\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force heating to OFF/closed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force heating to OFF/closed.\",\n      \"evidence_quote\": \"5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to e. force heating to OFF/closed,\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Turn Fan ON/OFF\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to turn fan ON/OFF.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can turn fan ON/OFF.\",\n      \"evidence_quote\": \"5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to f. turn fan ON/OFF, and\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Reset Request-Hours Accumulator\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to reset request-hours accumulator point to zero (provide one point for each reset type).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can reset request-hours accumulator to zero.\",\n      \"evidence_quote\": \"5.7.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Endpoints as Function of Zone Group Mode\",\n      \"section_id\": \"5.7.4\",\n      \"section_title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Active endpoints used in control logic vary depending on the mode of the Zone Group. Table 5.7.4 defines endpoints for Occupied, Cooldown, Setup, Warmup, Setback, and Unoccupied modes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.7.4 Endpoints as a Function of Zone Group Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\",\n      \"page_hint\": 79,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Designer Must Ensure Ventilation Compliance\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"MaxΔT Limit per ASHRAE 90.1\",\n      \"section_id\": \"5.7.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"MaxΔT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Airflow Sensor Calibration Threshold Determination\",\n      \"section_id\": \"5.7.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31830, "completion_tokens": 7892, "total_tokens": 39722, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31830}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
