{"extract_mode": "section_context", "focus_sections": ["5.9"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.9. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "37b10aa26281299ed16b8eacea49428b7c162b98", "content_chars": 2663}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "ee135b96e14defec71939caa4d8a83ebc4976bb7", "content_chars": 123115}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "21eeffbf-5772-4c55-b77d-f2b96ad89cfe", "object": "chat.completion", "created": 1778120701, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Primary Airflow Setpoint Mapping\",\n      \"section_id\": \"5.9.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In cooling mode, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint. Heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Map cooling-loop output to active primary airflow setpoint between minimum and cooling maximum endpoints. If AHU SAT > room temperature, setpoint shall be no higher than minimum endpoint. Heating coil OFF.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint. b. Heating coil is OFF.\",\n      \"page_hint\": 88,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Primary Airflow Setpoint\",\n      \"section_id\": \"5.9.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In deadband mode, the active primary airflow setpoint shall be the minimum endpoint and the heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Set active primary airflow setpoint to minimum endpoint. Heating coil OFF.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint. b. Heating coil is OFF.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Primary Airflow and Discharge Temperature Control\",\n      \"section_id\": \"5.9.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In heating mode, the active primary airflow setpoint shall be the minimum endpoint. The heating-loop shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The heating coil shall be modulated to maintain the discharge temperature at setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Set active primary airflow setpoint to minimum endpoint. Reset discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Modulate heating coil to maintain DAT at setpoint.\",\n      \"configurable_values\": [\"Vmin\", \"MaxΔT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint. b. The heating-loop shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. c. The heating coil shall be modulated to maintain the discharge temperature at setpoint.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation to Maintain Airflow Setpoint\",\n      \"section_id\": \"5.9.5.4\",\n      \"section_title\": \"VAV Damper Modulation\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"The VAV damper shall be modulated to maintain the measured airflow at setpoint.\",\n      \"trigger_condition\": \"Continuous\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured airflow at active primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated to maintain the measured airflow at setpoint.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Control Logic\",\n      \"section_id\": \"5.9.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\",\n      \"trigger_condition\": \"Zone State is Heating or Cooling, or Zone Group is Occupied Mode\",\n      \"required_behavior\": \"Run fan. Before start, drive damper fully closed. After fan proven ON for 15 seconds, release damper override.\",\n      \"configurable_values\": [\"15 seconds (fixed time delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm\",\n      \"section_id\": \"5.9.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress if zone Importance-Multiplier is 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow < 70% or < 50% of setpoint for 10 minutes with setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm for <70%, Level 3 alarm for <50%. Suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70% threshold\", \"50% threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Low primary airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm\",\n      \"section_id\": \"5.9.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm. Suppress if zone Importance-Multiplier is 0 for hot-water reset T&R loop.\",\n      \"trigger_condition\": \"Heating plant ON and DAT below setpoint by thresholds for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm for 8.3°C below, Level 3 alarm for 17°C below. Suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"8.3°C (15°F) threshold\", \"17°C (30°F) threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Low discharge air temperature\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm (Status Mismatch)\",\n      \"section_id\": \"5.9.6.3\",\n      \"section_title\": \"Fan Alarm\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Fan alarm is indicated by status input being different from output command after 15 seconds after a change in output status. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.\",\n      \"trigger_condition\": \"Status differs from command for 15 seconds after command change\",\n      \"required_behavior\": \"Generate Level 2 alarm if commanded ON but status OFF; Level 4 if commanded OFF but status ON.\",\n      \"configurable_values\": [\"15 seconds delay\"],\n      \"fault_condition\": \"Fan status mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.9.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"30 minutes delay\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.9.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper at 0% and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes with fan ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"10 minutes delay\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.9.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Valve at 0% for 15 minutes and DAT > AHU SAT by 3°C\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"15 minutes delay\", \"3°C (5°F) threshold\"],\n      \"fault_condition\": \"Leaking valve\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.9.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating ON/closed; turn fan ON/OFF; and reset request-hours accumulator.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide software switches interlocked to system level point for the listed overrides.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force setpoints, damper, heating, fan, and reset accumulator.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to ON/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.9.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Send requests for cooling SAT reset based on zone temperature exceeding cooling setpoint or cooling loop output. If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. If by 2°C (3°F) for 2 minutes, send 2 requests. If cooling loop > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature or cooling loop conditions\",\n      \"required_behavior\": \"Send 3, 2, 1, or 0 requests as per conditions.\",\n      \"configurable_values\": [\"3°C (5°F) threshold\", \"2°C (3°F) threshold\", \"2 minutes delay\", \"95% and 85% loop thresholds\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as Function of Zone Group Mode\",\n      \"section_id\": \"5.9.4\",\n      \"section_title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Active endpoints vary by Zone Group mode. In Occupied, Cooldown, Setup: cooling maximum = Vcool-max, minimum = Vmin (Occupied) or 0 (others). In Warmup, Setback, Unoccupied: cooling maximum = 0, minimum = 0.\",\n      \"trigger_condition\": \"Zone Group mode changes\",\n      \"required_behavior\": \"Set endpoints per Table 5.9.4.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.9.4 Endpoints as a Function of Zone Group Mode: Occupied: Cooling maximum Vcool-max, Minimum Vmin; Cooldown: Cooling maximum Vcool-max, Minimum 0; Setup: Cooling maximum Vcool-max, Minimum 0; Warmup: Cooling maximum 0, Minimum 0; Setback: Cooling maximum 0, Minimum 0; Unoccupied: Cooling maximum 0, Minimum 0.\",\n      \"page_hint\": 88,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31690, "completion_tokens": 4429, "total_tokens": 36119, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31690}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
