{"candidate_id": "cand_5f867a75a94d6086", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_mode_primary_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Primary Airflow Setpoint Mapping", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In cooling mode, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If SAT > room temperature, setpoint shall be no higher than minimum endpoint.", "configurable_values": ["Vcool-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.1.  When the Zone State  Is Cooling", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_918d28632df348c0"], "chunk_id": "chunk_918d28632df348c0", "page_no": 84, "source_page_nos": [84], "evidence_text": "5.8.5.1.  When the Zone State  Is Cooling", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_c031358e2b3e591f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_mode_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Heating Coil Off", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In cooling mode, the heating coil is OFF.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_80472798be6a42d9", "chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "b. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_0938cefcc2ddd1ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_mode_parallel_fan_control_for_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Parallel Fan Control for Title 24", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In cooling mode and Occupied Mode, if ventilation is per California Title 24, the parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow setpoint equals Zone-Abs-OA-min minus current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling AND Occupied Mode AND ventilation per California Title 24", "required_behavior": "Start parallel fan when primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z; shut off when primary airflow > Zone-Abs-OA-min. Set fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint.", "configurable_values": ["Zone-Abs-OA-min", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.1.  When the Zone State  Is Cooling", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_918d28632df348c0"], "chunk_id": "chunk_918d28632df348c0", "page_no": 84, "source_page_nos": [84], "evidence_text": "5.8.5.1.  When the Zone State  Is Cooling", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_ca541ce8e52bef4f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_mode_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Heating Coil Off", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode, the heating coil is OFF.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_80472798be6a42d9", "chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "b. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_1afd7790e4fa5e79", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_mode_parallel_fan_control_for_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Parallel Fan Control for Title 24", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode and Occupied Mode, if ventilation is per California Title 24, the parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow setpoint equals Zone-Abs-OA-min minus active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband AND Occupied Mode AND ventilation per California Title 24", "required_behavior": "Run parallel fan if active primary airflow setpoint < Zone-Abs-OA-min. Set fan airflow setpoint = Zone-Abs-OA-min - active primary airflow setpoint.", "configurable_values": ["Zone-Abs-OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.2.  When the Zone State  Is Deadband", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_aefaf7f38d4843bf"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.2.  When the Zone State  Is Deadband", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_3b1958dd7e97133b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_mode_parallel_fan_run", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Parallel Fan Run", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In heating mode, the parallel fan shall run.", "trigger_condition": "Zone State is Heating", "required_behavior": "Run parallel fan.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Parallel fan shall run.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Parallel fan shall run.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "b. Parallel fan shall run.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_e746080009bc1c77", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_mode_discharge_temperature_reset_0_50_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Discharge Temperature Reset (0-50% Loop)", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "From 0% to 50% heating loop output, reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "trigger_condition": "Zone State is Heating AND Heating Loop output between 0% and 50%", "required_behavior": "Reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "configurable_values": ["MaxΔT", "AHU SAT setpoint", "space temperature setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. From 0% to 50%, the Heating Loop output shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.3.  When Zone State  is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.3.  When Zone State  is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_6115570729474212", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_mode_fan_airflow_reset_50_100_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Fan Airflow Reset (50-100% Loop)", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "From 50% to 100% heating loop output, reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).", "trigger_condition": "Zone State is Heating AND Heating Loop output between 50% and 100%", "required_behavior": "Reset parallel fan airflow setpoint from deadband airflow setpoint (Pfan-z if deadband setpoint < Pfan-z) proportionally up to Pfan-htgmax.", "configurable_values": ["Pfan-z", "Pfan-htgmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. From 50% to 100%, the Heating Loop output shall reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.3.  When Zone State  is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.3.  When Zone State  is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_2a3e00fc222005ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_3:fan_alarm_commanded_on_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded ON, Status OFF", "section_id": "5.8.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If fan is commanded ON but status is OFF after 15 seconds, generate a Level 2 alarm.", "trigger_condition": "Fan commanded ON and status OFF for 15 seconds after change in output status", "required_behavior": "Generate Level 2 alarm.", "configurable_values": ["15 seconds"], "fault_condition": "Commanded ON, status OFF after 15 seconds", "commissioning_check": null, "evidence_quote": "a. Commanded ON, status OFF Level 2", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded ON, status OFF Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8", "chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_2f565c2f003945ca", "chunk_bd8eb336d472428b", "chunk_bb9b3e25cc6f4c90", "chunk_0b6a50c178a047e9", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93, 134, 148, 161, 171, 222, 254, 264], "evidence_text": "a. Commanded ON, status OFF Level 2", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_d41b936c9cd9be5d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_3:fan_alarm_commanded_off_status_on", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded OFF, Status ON", "section_id": "5.8.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If fan is commanded OFF but status is ON after 15 seconds, generate a Level 4 alarm.", "trigger_condition": "Fan commanded OFF and status ON for 15 seconds after change in output status", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 seconds"], "fault_condition": "Commanded OFF, status ON after 15 seconds", "commissioning_check": null, "evidence_quote": "b. Commanded OFF, status ON: Level 4", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8", "chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_bd8eb336d472428b", "chunk_bb9b3e25cc6f4c90", "chunk_0b6a50c178a047e9", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93, 134, 148, 161, 222, 254, 264], "evidence_text": "b. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 11 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_24de7cbe374b526c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.8.6.5", "section_title": "Leaking Damper", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper position 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes"], "fault_condition": "Damper position 0% and airflow sensor reading above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON", "commissioning_check": null, "evidence_quote": "5.8.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.6.5.  Leaking Damper.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b7fa7796dbef425c"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.5.  Leaking Damper.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_492dabd76640d54b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides_force_zone_airflow_setpoint_to_zero", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Zero", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Provide software switch to force zone airflow setpoint to zero for testing/commissioning.", "trigger_condition": null, "required_behavior": "Provide software switch interlocked to system level point to force zone airflow setpoint to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switch can force zone airflow setpoint to zero.", "evidence_quote": "5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
{"candidate_id": "cand_252070dc808998a1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides_force_zone_airflow_setpoint_to_vcool_max", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vcool-max", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Provide software switch to force zone airflow setpoint to Vcool-max for testing/commissioning.", "trigger_condition": null, "required_behavior": "Provide software switch interlocked to system level point to force zone airflow setpoint to Vcool-max.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switch can force zone airflow setpoint to Vcool-max.", "evidence_quote": "b. force zone airflow setpoint to Vcool-max,", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. force zone airflow setpoint to Vcool-max,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_84053c481e324784", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_aab6e8358f97477b", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_a35312aeb4a74150", "chunk_495112fe39064ceb"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 78, 82, 86, 90, 94, 99, 102, 106, 109], "evidence_text": "b. force zone airflow setpoint to Vcool-max,", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_76035114875abf23", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides_force_zone_airflow_setpoint_to_vmin", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vmin", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Provide software switch to force zone airflow setpoint to Vmin for testing/commissioning.", "trigger_condition": null, "required_behavior": "Provide software switch interlocked to system level point to force zone airflow setpoint to Vmin.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switch can force zone airflow setpoint to Vmin.", "evidence_quote": "c. force zone airflow setpoint to Vmin,", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. force zone airflow setpoint to Vmin,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_84053c481e324784", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_aab6e8358f97477b", "chunk_cb2d032326474375", "chunk_7f88e0e3caa94133", "chunk_a35312aeb4a74150", "chunk_495112fe39064ceb"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 78, 82, 86, 90, 94, 102, 106, 109], "evidence_text": "c. force zone airflow setpoint to Vmin,", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_e8c10f4ddadb58aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides_force_damper_full_closed_open", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Damper Full Closed/Open", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Provide software switch to force damper full closed/open for testing/commissioning.", "trigger_condition": null, "required_behavior": "Provide software switch interlocked to system level point to force damper full closed/open.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switch can force damper full closed/open.", "evidence_quote": "d. force damper full closed/open,", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. force damper full closed/open,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_aab6e8358f97477b", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 82, 86, 90, 94], "evidence_text": "d. force damper full closed/open,", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_cc270ae1ddbac204", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides_force_heating_to_off_closed", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Force Heating to Off/Closed", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Provide software switch to force heating to off/closed for testing/commissioning.", "trigger_condition": null, "required_behavior": "Provide software switch interlocked to system level point to force heating to off/closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switch can force heating to off/closed.", "evidence_quote": "e. force heating to off/closed,", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "e. force heating to off/closed,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82, 86], "evidence_text": "e. force heating to off/closed,", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_a1f69de0909b404d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides_turn_fan_on_off", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Turn Fan On/Off", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Provide software switch to turn fan on/off for testing/commissioning.", "trigger_condition": null, "required_behavior": "Provide software switch interlocked to system level point to turn fan on/off.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switch can turn fan on/off.", "evidence_quote": "f. turn fan on/off,", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "f. turn fan on/off,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_9af7adfbe8ac410b", "chunk_aab6e8358f97477b", "chunk_c625b9419c3244a2"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86, 90, 94], "evidence_text": "f. turn fan on/off,", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_3038588d828e942e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides_reset_request_hours_accumulator", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides - Reset Request-Hours Accumulator", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Provide software switch to reset request-hours accumulator point to zero for testing/commissioning.", "trigger_condition": null, "required_behavior": "Provide software switch interlocked to system level point to reset request-hours accumulator point to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switch can reset request-hours accumulator to zero.", "evidence_quote": "g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "source_chunk_ids": ["chunk_84053c481e324784", "chunk_71bedbc8d5404b97", "chunk_aab6e8358f97477b", "chunk_c625b9419c3244a2", "chunk_ffda72aaa60a47e7", "chunk_a35312aeb4a74150", "chunk_f428ae439a654801"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78, 82, 90, 94, 99, 106, 110], "evidence_text": "g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
