{"candidate_id": "cand_4047c642c2e0beab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 3", "section_id": "5.8.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["50% threshold", "10 minutes"], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow Level 3 alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9e45653a7bc5075e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 0 Requests", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if Cooling Loop is less than 95%, send 0 requests.", "trigger_condition": "Cooling Loop < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (0 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_da50fbb8ae727053", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 1 Request", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.", "trigger_condition": "Cooling Loop > 95%", "required_behavior": "Send 1 request until Cooling Loop < 85%.", "configurable_values": ["95% threshold", "85% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (1 request).", "judge_verdict": "accepted"}
{"candidate_id": "cand_fb438d1082c9dbbf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 2 Requests", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes (after suppression), send 2 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes after suppression period", "required_behavior": "Send 2 requests.", "configurable_values": ["2°C (3°F) threshold", "2 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 103, 107], "evidence_text": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (2 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_65f561d9bef02c85", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 3 Requests", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 3°C (5°F) for 2 minutes after suppression period", "required_behavior": "Send 3 requests.", "configurable_values": ["3°C (5°F) threshold", "2 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_ffda72aaa60a47e7", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_f428ae439a654801"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 99, 103, 107, 110], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (3 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_3aeb3fbebb6e2b8e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 0 Requests", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if damper position is less than 95%, send 0 requests.", "trigger_condition": "Damper position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "d. Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 13 chunks", "judge_reason": "Operational sequence for static pressure reset request (0 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_dca3ab028cf04aee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 1 Request", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if damper position is greater than 95%, send 1 request until damper position is less than 85%.", "trigger_condition": "Damper position > 95%", "required_behavior": "Send 1 request until damper position < 85%.", "configurable_values": ["95% threshold", "85% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_92ed3eb5edeb42ba", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 83, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 11 chunks", "judge_reason": "Operational sequence for static pressure reset request (1 request).", "judge_verdict": "accepted"}
{"candidate_id": "cand_8fc893c36aa712d7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 3 Requests", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.", "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": ["50% threshold", "95% damper position", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Operational sequence for static pressure reset request (3 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_3cc2b931a4e23a43", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 4", "section_id": "5.8.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["70% threshold", "10 minutes"], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow Level 4 alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_95e01981a4a43dc7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.8.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R loop", "required_behavior": "Suppress low-DAT alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for DAT alarm suppression.", "judge_verdict": "accepted"}
{"candidate_id": "cand_35074ca49b3cf5b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Level 3", "section_id": "5.8.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint by 17°C (30°F) for 10 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["17°C (30°F) threshold", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature Level 3 alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_71635a385f115ca3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Level 4", "section_id": "5.8.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint by 8.3°C (15°F) for 10 minutes", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["8.3°C (15°F) threshold", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature Level 4 alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_867b706ab4580ed4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 2 Requests", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests.", "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": ["70% threshold", "95% damper position", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_c082cbe5c87c4e4b", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_556e579695a64893"], "chunk_id": "chunk_c082cbe5c87c4e4b", "page_no": 78, "source_page_nos": [78, 87, 91, 95, 99, 103, 110], "evidence_text": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks", "judge_reason": "Operational sequence for static pressure reset request (2 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_69619d9f90217e44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 0 Requests", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "Else if HW valve position is less than 95%, send 0 requests.", "trigger_condition": "HW valve position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_b6ba41f241514df0", "chunk_642fed3dfec94864", "chunk_57a11e0544d04c6e", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 95, 146, 152, 171], "evidence_text": "d. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks", "judge_reason": "Operational sequence for hot-water reset request (0 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_813a709332916ed0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 1 Request", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "Else if HW valve position is greater than 95%, send 1 request until HW valve position is less than 85%.", "trigger_condition": "HW valve position > 95%", "required_behavior": "Send 1 request until HW valve position < 85%.", "configurable_values": ["95% threshold", "85% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 91, 95, 146, 171], "evidence_text": "c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks", "judge_reason": "Operational sequence for hot-water reset request (1 request).", "judge_verdict": "accepted"}
{"candidate_id": "cand_c6c5fb11d4627d76", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 3 Requests", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "trigger_condition": "DAT < setpoint by 17°C (30°F) for 5 minutes", "required_behavior": "Send 3 requests.", "configurable_values": ["17°C (30°F) threshold", "5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 91, 95], "evidence_text": "a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Operational sequence for hot-water reset request (3 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_bd72cf01dde16d84", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Request - 0 Requests", "section_id": "5.8.8.4", "section_title": "If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil and heating hot-water plant", "summary": "Else if HW valve position is less than 95%, send 0 requests.", "trigger_condition": "HW valve position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_42b85eea17d14616", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_af48d3bf3dd1425e", "chunk_57a11e0544d04c6e", "chunk_ebe190403e104ecd", "chunk_cbb18f8e9d764e4b"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 91, 95, 146, 152, 171, 269], "evidence_text": "b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Operational sequence for heating hot-water plant request (0 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_0a0ce1b303fdd26c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Request - 1 Request", "section_id": "5.8.8.4", "section_title": "If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil and heating hot-water plant", "summary": "If HW valve position is greater than 95%, send 1 request until HW valve position is less than 10%.", "trigger_condition": "HW valve position > 95%", "required_behavior": "Send 1 request until HW valve position < 10%.", "configurable_values": ["95% threshold", "10% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Operational sequence for heating hot-water plant request (1 request).", "judge_verdict": "accepted"}
{"candidate_id": "cand_9a74cbf8c8728e07", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_1:designer_must_ensure_ventilation_compliance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Designer Must Ensure Ventilation Compliance", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The designer must ensure that the sum of indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trigger_condition": null, "required_behavior": "Designer must verify that total ventilation (fan indirect + primary air at minimum setpoint) meets Standard 62.1 requirements.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "page_hint": 84}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 85], "evidence_text": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Application guidance on designer ventilation compliance for cooling mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9ac904f56966573c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_2:deadband_ventilation_compliance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Deadband Ventilation Compliance", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The designer must ensure that the sum of indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trigger_condition": null, "required_behavior": "Designer must verify total ventilation meets Standard 62.1.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "page_hint": 85}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 85], "evidence_text": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Application guidance on designer ventilation compliance for deadband mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_65204c7b2659e381", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.8.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Fault diagnostic rule for alarm suppression based on importance multiplier.", "judge_verdict": "accepted"}
{"candidate_id": "cand_bb5885a3fe343939", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Primary Airflow Setpoint", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode, the active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Operational rule for deadband primary airflow setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d55beaf543cb09a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Primary Airflow Setpoint", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In heating mode, the active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Operational rule for heating primary airflow setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ea1bbb00ac08aeec", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 2 Requests", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "Else if DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "trigger_condition": "DAT < setpoint by 8.3°C (15°F) for 5 minutes", "required_behavior": "Send 2 requests.", "configurable_values": ["8.3°C (15°F) threshold", "5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0"], "chunk_id": "chunk_92ed3eb5edeb42ba", "page_no": 83, "source_page_nos": [83, 87, 91, 95], "evidence_text": "b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Operational sequence for hot-water reset request (2 requests).", "judge_verdict": "accepted"}
{"candidate_id": "cand_47acccf8972ca966", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_3:electric_reheat_minimum_airflow_requirement", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Electric Reheat Minimum Airflow Requirement", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with electric reheat", "summary": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "trigger_condition": "Zone State is Heating AND electric reheat present", "required_behavior": "Ensure parallel fan minimum airflow at minimum speed exceeds electric heater minimum required airflow.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "page_hint": 85}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance on electric reheat minimum airflow.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f6c6dbf7076e0cc2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_mode_parallel_fan_control_for_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Parallel Fan Control for ASHRAE 62.1", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In cooling mode and Occupied Mode, if ventilation is per ASHRAE 62.1, the parallel fan starts when primary airflow drops below Voz minus half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow setpoint equals Voz minus current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling AND Occupied Mode AND ventilation per ASHRAE 62.1", "required_behavior": "Start parallel fan when primary airflow < Voz - 0.5*Pfan-z; shut off when primary airflow > Voz. Set fan airflow setpoint = Voz - current primary airflow setpoint.", "configurable_values": ["Voz", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_80472798be6a42d9"], "chunk_id": "chunk_80472798be6a42d9", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific operational sequence for parallel fan control in cooling mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d8737b3e6fb5bbc8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_mode_parallel_fan_control_for_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Parallel Fan Control for ASHRAE 62.1", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode, if ventilation is per ASHRAE 62.1, the parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow setpoint equals Voz minus active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband AND ventilation per ASHRAE 62.1", "required_behavior": "Run parallel fan if active primary airflow setpoint < Voz. Set fan airflow setpoint = Voz - active primary airflow setpoint.", "configurable_values": ["Voz"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_aefaf7f38d4843bf"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for parallel fan control in deadband mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8f75f67f537300c2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_4:heating_coil_modulation_to_maintain_dat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Modulation to Maintain DAT Setpoint", "section_id": "5.8.5.4", "section_title": "Heating Coil Control", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heating off zone temperature control loop is not acceptable.", "trigger_condition": "Heating coil active", "required_behavior": "Modulate heating coil to maintain discharge temperature at setpoint. Do not directly control heating off zone temperature control loop.", "configurable_values": ["DAT setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.4", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for heating coil modulation.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5477ba5669d68d5e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_5:vav_damper_modulation_to_maintain_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Maintain Primary Airflow Setpoint", "section_id": "5.8.5.5", "section_title": "VAV Damper Control", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "trigger_condition": "VAV damper active", "required_behavior": "Modulate VAV damper to maintain measured primary airflow at setpoint.", "configurable_values": ["primary airflow setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.5", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for VAV damper modulation.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f04e3b4e717c7695", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.8.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If the fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes"], "fault_condition": "Fan OFF and airflow sensor reading above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes", "commissioning_check": null, "evidence_quote": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.4", "source_chunk_ids": ["chunk_b7fa7796dbef425c"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for airflow sensor calibration alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_45bc7df3474d8670", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.8.6.6", "section_title": "Leaking Valve", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": "Valve position 0% for 15 minutes AND DAT > AHU SAT by 3°C (5°F)", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes", "3°C (5°F) threshold"], "fault_condition": "Valve position 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F)", "commissioning_check": null, "evidence_quote": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for leaking valve alarm.", "judge_verdict": "accepted"}
