{"candidate_id": "cand_520edf20988f53b5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:dual_duct_vav_zone_control_logic_with_dual_inlet_airflow_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Control Logic with Dual Inlet Airflow Sensors", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "When Zone State is cooling, cooling-loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint; hot duct damper closed. When Zone State is deadband, active cold and hot duct airflow setpoints are their last setpoints before entering deadband. When Zone State is heating, heating-loop output resets active hot duct airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain setpoint; cold duct damper closed.", "trigger_condition": "Zone State changes to cooling, deadband, or heating.", "required_behavior": "Cooling: cold duct airflow setpoint reset from minimum to cooling maximum, cold damper modulates, hot damper closed. Deadband: setpoints held at last values (minimum for the duct that was active, zero for the other). Heating: hot duct airflow setpoint reset from minimum to heating maximum, hot damper modulates, cold damper closed.", "configurable_values": ["Vmin", "Vcool-max", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active cold duct and hot duct airflow setpoints shall be their last setpoints just before entering deadband. ... c. When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint. The cold duct damper shall be closed.", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.1.  Parallel equipment  shall be lead/lag or lead/standby rotated to maintain even wear.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.1.  Parallel equipment  shall be lead/lag or lead/standby rotated to maintain even wear.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote does not match summary", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_a3178345033d932a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:dual_duct_vav_zone_control_logic_with_single_discharge_airflow_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Control Logic with Single Discharge Airflow Sensor", "section_id": "5.11.5.2", "section_title": "Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-duct VAV terminal unit with single discharge airflow sensor", "summary": "When Zone State is cooling, cooling-loop output resets active discharge airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint; hot duct damper closed. When Zone State is deadband, active discharge airflow setpoint is minimum endpoint, maintained by the damper that was operative just before entering deadband; other damper closed. When Zone State is heating, heating-loop output resets active discharge airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain setpoint; cooling damper closed.", "trigger_condition": "Zone State changes to cooling, deadband, or heating.", "required_behavior": "Cooling: discharge airflow setpoint reset from minimum to cooling maximum, cold damper modulates, hot damper closed. Deadband: discharge setpoint at minimum, maintained by previously active damper (cold if from cooling, hot if from heating), other damper closed. Heating: discharge airflow setpoint reset from minimum to heating maximum, hot damper modulates, cooling damper closed.", "configurable_values": ["Vmin", "Vcool-max", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured discharge airflow at active discharge airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active discharge airflow setpoint shall be the minimum endpoint, maintained by the damper that was operative just before entering deadband. The other damper shall remain closed. ... c. When the Zone State is heating, the heating-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured discharge airflow at the active discharge airflow setpoint. The cooling damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote does not match summary", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_748935beef486c96", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:cold_deck_supply_air_temperature_override_for_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Deck Supply Air Temperature Override for Cooling Mode", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is cooling and cold-deck supply air temperature > room temperature.", "required_behavior": "Limit active cold duct airflow setpoint to no higher than the minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.15.1.  Parallel equipment  shall be lead/lag or lead/standby rotated to maintain even wear.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.1.  Parallel equipment  shall be lead/lag or lead/standby rotated to maintain even wear.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote does not match summary", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_b9ab4c6b69f0087e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.11.4", "section_title": "Active endpoints used in the control logic", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Active endpoints vary by Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied. Cooling maximum is Vcool-max in Occupied/Cooldown/Setup, 0 in Warmup/Setback/Unoccupied. Minimum is Vmin in Occupied, 0 otherwise. Heating maximum is Vheat-max in Occupied/Warmup/Setback, 0 otherwise.", "trigger_condition": "Zone Group mode changes.", "required_behavior": "Set active endpoints according to Table 5.11.4.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.11.4 Endpoints as a Function of Zone Group Mode: Endpoint | Occupied | Cooldown | Setup | Warmup | Setback | Unoccupied; Cooling maximum | Vcool-max | Vcool-max | Vcool-max | 0 | 0 | 0; Minimum | Vmin* | 0 | 0 | 0 | 0 | 0; Heating maximum | Vheat-max | 0 | 0 | Vheat-max | Vheat-max | 0", "page_hint": 96}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.1.14.  Trim & Respond Set -Point Reset Logic", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_7b69e124edc0428f"], "chunk_id": "chunk_7b69e124edc0428f", "page_no": 46, "source_page_nos": [46], "evidence_text": "5.1.14.  Trim & Respond Set -Point Reset Logic", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote does not match summary", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
