{"candidate_id": "cand_520edf20988f53b5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:dual_duct_vav_zone_control_logic_with_dual_inlet_airflow_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Control Logic with Dual Inlet Airflow Sensors", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "When Zone State is cooling, cooling-loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint; hot duct damper closed. When Zone State is deadband, active cold and hot duct airflow setpoints are their last setpoints before entering deadband. When Zone State is heating, heating-loop output resets active hot duct airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain setpoint; cold duct damper closed.", "trigger_condition": "Zone State changes to cooling, deadband, or heating.", "required_behavior": "Cooling: cold duct airflow setpoint reset from minimum to cooling maximum, cold damper modulates, hot damper closed. Deadband: setpoints held at last values (minimum for the duct that was active, zero for the other). Heating: hot duct airflow setpoint reset from minimum to heating maximum, hot damper modulates, cold damper closed.", "configurable_values": ["Vmin", "Vcool-max", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active cold duct and hot duct airflow setpoints shall be their last setpoints just before entering deadband. ... c. When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint. The cold duct damper shall be closed.", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active cold duct and hot duct airflow setpoints shall be their last setpoints just before entering deadband. ... c. When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint. The cold duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_a3178345033d932a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:dual_duct_vav_zone_control_logic_with_single_discharge_airflow_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Control Logic with Single Discharge Airflow Sensor", "section_id": "5.11.5.2", "section_title": "Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-duct VAV terminal unit with single discharge airflow sensor", "summary": "When Zone State is cooling, cooling-loop output resets active discharge airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint; hot duct damper closed. When Zone State is deadband, active discharge airflow setpoint is minimum endpoint, maintained by the damper that was operative just before entering deadband; other damper closed. When Zone State is heating, heating-loop output resets active discharge airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain setpoint; cooling damper closed.", "trigger_condition": "Zone State changes to cooling, deadband, or heating.", "required_behavior": "Cooling: discharge airflow setpoint reset from minimum to cooling maximum, cold damper modulates, hot damper closed. Deadband: discharge setpoint at minimum, maintained by previously active damper (cold if from cooling, hot if from heating), other damper closed. Heating: discharge airflow setpoint reset from minimum to heating maximum, hot damper modulates, cooling damper closed.", "configurable_values": ["Vmin", "Vcool-max", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured discharge airflow at active discharge airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active discharge airflow setpoint shall be the minimum endpoint, maintained by the damper that was operative just before entering deadband. The other damper shall remain closed. ... c. When the Zone State is heating, the heating-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured discharge airflow at the active discharge airflow setpoint. The cooling damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured discharge airflow at active discharge airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active discharge airflow setpoint shall be the minimum endpoint, maintained by the damper that was operative just before entering deadband. The other damper shall remain closed. ... c. When the Zone State is heating, the heating-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured discharge airflow at the active discharge airflow setpoint. The cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_748935beef486c96", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:cold_deck_supply_air_temperature_override_for_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Deck Supply Air Temperature Override for Cooling Mode", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is cooling and cold-deck supply air temperature > room temperature.", "required_behavior": "Limit active cold duct airflow setpoint to no higher than the minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "1. If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_97891d9ef5283ac2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:hot_deck_supply_air_temperature_override_for_heating_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Deck Supply Air Temperature Override for Heating Mode", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "If hot-deck supply air temperature from the air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is heating and hot-deck supply air temperature < room temperature.", "required_behavior": "Limit active hot duct airflow setpoint to no higher than the minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If hot-deck supply air temperature from the air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "1. If hot-deck supply air temperature from the air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_df84e5d8e54964d4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_3:overriding_logic_to_avoid_backflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Overriding Logic to Avoid Backflow", "section_id": "5.11.5.3", "section_title": "Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If heating air handler is not proven ON, the heating damper shall be closed. If cooling air handler is not proven ON, the cooling damper shall be closed.", "trigger_condition": "Heating or cooling air handler not proven ON.", "required_behavior": "Close the corresponding damper (heating damper if heating air handler not proven ON; cooling damper if cooling air handler not proven ON).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed. b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed. b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.3"}
{"candidate_id": "cand_c0755564ea66c9fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:low_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm", "section_id": "5.11.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes while setpoint > 0, generate Level 3 alarm. Alarms suppressed for zones with Importance-Multiplier of 0.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes (Level 4) or < 50% for 10 minutes (Level 3) while setpoint > 0.", "required_behavior": "Generate Level 4 or Level 3 alarm as appropriate. Suppress if zone Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes delay", "Importance-Multiplier"], "fault_condition": "Measured airflow below threshold for specified duration.", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_0a616f4395ffacb4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.11.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% threshold", "50 cfm", "30 minutes delay"], "fault_condition": "Airflow sensor reading above threshold while fan is off.", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.2"}
{"candidate_id": "cand_a7ceea338cfd2b5c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.11.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper position 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan proven ON.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% threshold", "50 cfm", "10 minutes delay"], "fault_condition": "Airflow detected through closed damper.", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.3"}
{"candidate_id": "cand_dbac39da3ea44eca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_11_7:testing_commissioning_overrides_for_dual_duct_vav_zone", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Dual-Duct VAV Zone", "section_id": "5.11.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, or Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator.", "trigger_condition": "During testing/commissioning.", "required_behavior": "Provide software switches interlocked to a system level point for the listed overrides.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switches exist to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.7"}
{"candidate_id": "cand_9f0bfb5a9e39a3d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_1:cooling_sat_reset_requests_from_dual_duct_vav_zone", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests from Dual-Duct VAV Zone", "section_id": "5.11.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until loop < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature relative to cooling setpoint and Cooling Loop output.", "required_behavior": "Send 3, 2, 1, or 0 requests as per the hierarchy.", "configurable_values": ["3°C (5°F) threshold", "2°C (3°F) threshold", "2 minutes delay", "95% loop threshold", "85% loop threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.1"}
{"candidate_id": "cand_114c75638e9e8f24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_2:cold_duct_static_pressure_reset_requests_from_dual_duct_vav_zone", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests from Dual-Duct VAV Zone", "section_id": "5.11.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests. Else if < 70% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until damper < 85%. Else send 0 requests.", "trigger_condition": "Measured airflow relative to setpoint and damper position.", "required_behavior": "Send 3, 2, 1, or 0 requests as per the hierarchy.", "configurable_values": ["50% threshold", "70% threshold", "95% damper position", "85% damper position", "1 minute delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.2"}
{"candidate_id": "cand_b9ab4c6b69f0087e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.11.4", "section_title": "Active endpoints used in the control logic", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Active endpoints vary by Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied. Cooling maximum is Vcool-max in Occupied/Cooldown/Setup, 0 in Warmup/Setback/Unoccupied. Minimum is Vmin in Occupied, 0 otherwise. Heating maximum is Vheat-max in Occupied/Warmup/Setback, 0 otherwise.", "trigger_condition": "Zone Group mode changes.", "required_behavior": "Set active endpoints according to Table 5.11.4.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.11.4 Endpoints as a Function of Zone Group Mode: Endpoint | Occupied | Cooldown | Setup | Warmup | Setback | Unoccupied; Cooling maximum | Vcool-max | Vcool-max | Vcool-max | 0 | 0 | 0; Minimum | Vmin* | 0 | 0 | 0 | 0 | 0; Heating maximum | Vheat-max | 0 | 0 | Vheat-max | Vheat-max | 0", "page_hint": 96}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Table 5.11.4 Endpoints as a Function of Zone Group Mode: Endpoint | Occupied | Cooldown | Setup | Warmup | Setback | Unoccupied; Cooling maximum | Vcool-max | Vcool-max | Vcool-max | 0 | 0 | 0; Minimum | Vmin* | 0 | 0 | 0 | 0 | 0; Heating maximum | Vheat-max | 0 | 0 | Vheat-max | Vheat-max | 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.4"}
