{"extract_mode": "section_context", "focus_sections": ["5.11"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.11. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "89c88f75a6d5e4b04335315b9ff0a835c5a45cdd", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "cf1001bee1dfe09c253d535c847196ee1d5db150", "content_chars": 125879}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "002ebac8-9feb-441a-81d9-b13fa039fea4", "object": "chat.completion", "created": 1778120826, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Control Logic with Dual Inlet Airflow Sensors\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with dual inlet airflow sensors\",\n      \"summary\": \"When Zone State is cooling, cooling-loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint; hot duct damper closed. When Zone State is deadband, active cold and hot duct airflow setpoints are their last setpoints before entering deadband. When Zone State is heating, heating-loop output resets active hot duct airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain setpoint; cold duct damper closed.\",\n      \"trigger_condition\": \"Zone State changes to cooling, deadband, or heating.\",\n      \"required_behavior\": \"Cooling: cold duct airflow setpoint reset from minimum to cooling maximum, cold damper modulates, hot damper closed. Deadband: setpoints held at last values (minimum for the duct that was active, zero for the other). Heating: hot duct airflow setpoint reset from minimum to heating maximum, hot damper modulates, cold damper closed.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active cold duct and hot duct airflow setpoints shall be their last setpoints just before entering deadband. ... c. When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint. The cold duct damper shall be closed.\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Control Logic with Single Discharge Airflow Sensor\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with single discharge airflow sensor\",\n      \"summary\": \"When Zone State is cooling, cooling-loop output resets active discharge airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint; hot duct damper closed. When Zone State is deadband, active discharge airflow setpoint is minimum endpoint, maintained by the damper that was operative just before entering deadband; other damper closed. When Zone State is heating, heating-loop output resets active discharge airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain setpoint; cooling damper closed.\",\n      \"trigger_condition\": \"Zone State changes to cooling, deadband, or heating.\",\n      \"required_behavior\": \"Cooling: discharge airflow setpoint reset from minimum to cooling maximum, cold damper modulates, hot damper closed. Deadband: discharge setpoint at minimum, maintained by previously active damper (cold if from cooling, hot if from heating), other damper closed. Heating: discharge airflow setpoint reset from minimum to heating maximum, hot damper modulates, cooling damper closed.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. When the Zone State is cooling, the cooling-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured discharge airflow at active discharge airflow setpoint. The hot duct damper shall be closed. ... b. When the Zone State is deadband, the active discharge airflow setpoint shall be the minimum endpoint, maintained by the damper that was operative just before entering deadband. The other damper shall remain closed. ... c. When the Zone State is heating, the heating-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured discharge airflow at the active discharge airflow setpoint. The cooling damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Deck Supply Air Temperature Override for Cooling Mode\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with dual inlet airflow sensors\",\n      \"summary\": \"If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling and cold-deck supply air temperature > room temperature.\",\n      \"required_behavior\": \"Limit active cold duct airflow setpoint to no higher than the minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Deck Supply Air Temperature Override for Heating Mode\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with dual inlet airflow sensors\",\n      \"summary\": \"If hot-deck supply air temperature from the air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating and hot-deck supply air temperature < room temperature.\",\n      \"required_behavior\": \"Limit active hot duct airflow setpoint to no higher than the minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If hot-deck supply air temperature from the air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Overriding Logic to Avoid Backflow\",\n      \"section_id\": \"5.11.5.3\",\n      \"section_title\": \"Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If heating air handler is not proven ON, the heating damper shall be closed. If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"trigger_condition\": \"Heating or cooling air handler not proven ON.\",\n      \"required_behavior\": \"Close the corresponding damper (heating damper if heating air handler not proven ON; cooling damper if cooling air handler not proven ON).\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating air handler is not proven ON, the heating damper shall be closed. b. If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes while setpoint > 0, generate Level 3 alarm. Alarms suppressed for zones with Importance-Multiplier of 0.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes (Level 4) or < 50% for 10 minutes (Level 3) while setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 4 or Level 3 alarm as appropriate. Suppress if zone Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70% threshold\", \"50% threshold\", \"10 minutes delay\", \"Importance-Multiplier\"],\n      \"fault_condition\": \"Measured airflow below threshold for specified duration.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.11.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% threshold\", \"50 cfm\", \"30 minutes delay\"],\n      \"fault_condition\": \"Airflow sensor reading above threshold while fan is off.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.11.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan proven ON.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% threshold\", \"50 cfm\", \"10 minutes delay\"],\n      \"fault_condition\": \"Airflow detected through closed damper.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Dual-Duct VAV Zone\",\n      \"section_id\": \"5.11.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, or Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator.\",\n      \"trigger_condition\": \"During testing/commissioning.\",\n      \"required_behavior\": \"Provide software switches interlocked to a system level point for the listed overrides.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches exist to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests from Dual-Duct VAV Zone\",\n      \"section_id\": \"5.11.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until loop < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature relative to cooling setpoint and Cooling Loop output.\",\n      \"required_behavior\": \"Send 3, 2, 1, or 0 requests as per the hierarchy.\",\n      \"configurable_values\": [\"3°C (5°F) threshold\", \"2°C (3°F) threshold\", \"2 minutes delay\", \"95% loop threshold\", \"85% loop threshold\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests from Dual-Duct VAV Zone\",\n      \"section_id\": \"5.11.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests. Else if < 70% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until damper < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Measured airflow relative to setpoint and damper position.\",\n      \"required_behavior\": \"Send 3, 2, 1, or 0 requests as per the hierarchy.\",\n      \"configurable_values\": [\"50% threshold\", \"70% threshold\", \"95% damper position\", \"85% damper position\", \"1 minute delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.11.4\",\n      \"section_title\": \"Active endpoints used in the control logic\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Active endpoints vary by Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied. Cooling maximum is Vcool-max in Occupied/Cooldown/Setup, 0 in Warmup/Setback/Unoccupied. Minimum is Vmin in Occupied, 0 otherwise. Heating maximum is Vheat-max in Occupied/Warmup/Setback, 0 otherwise.\",\n      \"trigger_condition\": \"Zone Group mode changes.\",\n      \"required_behavior\": \"Set active endpoints according to Table 5.11.4.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.11.4 Endpoints as a Function of Zone Group Mode: Endpoint | Occupied | Cooldown | Setup | Warmup | Setback | Unoccupied; Cooling maximum | Vcool-max | Vcool-max | Vcool-max | 0 | 0 | 0; Minimum | Vmin* | 0 | 0 | 0 | 0 | 0; Heating maximum | Vheat-max | 0 | 0 | Vheat-max | Vheat-max | 0\",\n      \"page_hint\": 96,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32350, "completion_tokens": 4492, "total_tokens": 36842, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32350}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
